:: Reading the interlock def file \home\ems\h9000\def\InterLockFile.def ...

	01: BEGIN:

	02: Space

	03: INCLUDE		InterLock.def

  :: Now Loading \home\ems\h9000\def\InterLock.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.SYS.SYS.F1_RC_LC_OIX..	1#站控闭锁条件	<<No: 0 offset:0>>
  4:	  =   LCU与上位机连接状态                 PBG.F1.SYS.LINK_STA      ?   CLOSE    
		<group:0 total_et:0 g_offset:0 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:0 total_et:1 g_offset:0 e_num:2 layer:0/0 pt_gt:0 >
  6:	  &   选择1#机组在厂控方式                PBG.SYS.SYS.U1R_PPCTL__CMD ?   CLOSE    
		<group:0 total_et:2 g_offset:0 e_num:3 layer:0/0 pt_gt:0 >
  7:
  8:	POINT:  PBG.SYS.SYS.F1_CDCMD..  	1#集控闭锁条件	<<No: 1 offset:1>>
  9:	  =   LCU与上位机连接状态                 PBG.F1.SYS.LINK_STA      ?   CLOSE    
		<group:1 total_et:3 g_offset:3 e_num:1 layer:0/0 pt_gt:0 >
 10:	  &   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:1 total_et:4 g_offset:3 e_num:2 layer:0/0 pt_gt:0 >
 11:	  &   选择1#机组在集控方式                PBG.SYS.SYS.U1R_DCCTL__CMD ?   CLOSE    
		<group:1 total_et:5 g_offset:3 e_num:3 layer:0/0 pt_gt:0 >
 12:	  &   选择1#机组检修状态                  PBG.SYS.SYS.U1R_MAINT__CMD ?   OPEN     
		<group:1 total_et:6 g_offset:3 e_num:4 layer:0/0 pt_gt:0 >
 13:
 14:	POINT:  PBG.SYS.SYS.F1_NDCMD..  	1#省调闭锁条件	<<No: 2 offset:2>>
 15:	  =   LCU与上位机连接状态                 PBG.F1.SYS.LINK_STA      ?   CLOSE    
		<group:2 total_et:7 g_offset:7 e_num:1 layer:0/0 pt_gt:0 >
 16:	  &   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:2 total_et:8 g_offset:7 e_num:2 layer:0/0 pt_gt:0 >
 17:	  &   选择1#机组在省控方式                PBG.SYS.SYS.U1R_NCCTL__CMD ?   CLOSE    
		<group:2 total_et:9 g_offset:7 e_num:3 layer:0/0 pt_gt:0 >
 18:	  &   选择1#机组检修状态                  PBG.SYS.SYS.U1R_MAINT__CMD ?   OPEN     
		<group:2 total_et:10 g_offset:7 e_num:4 layer:0/0 pt_gt:0 >
 19:
 20:	POINT:  PBG.SYS.SYS.F2_RC_LC_OIX..	2#站控闭锁条件	<<No: 3 offset:3>>
 21:	  =   LCU与上位机连接状态                 PBG.F2.SYS.LINK_STA      ?   CLOSE    
		<group:3 total_et:11 g_offset:11 e_num:1 layer:0/0 pt_gt:0 >
 22:	  &   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:3 total_et:12 g_offset:11 e_num:2 layer:0/0 pt_gt:0 >
 23:	  &   选择2#机组在厂控方式                PBG.SYS.SYS.U2R_PPCTL__CMD ?   CLOSE    
		<group:3 total_et:13 g_offset:11 e_num:3 layer:0/0 pt_gt:0 >
 24:
 25:	POINT:  PBG.SYS.SYS.F2_CDCMD..  	2#集控闭锁条件	<<No: 4 offset:4>>
 26:	  =   LCU与上位机连接状态                 PBG.F2.SYS.LINK_STA      ?   CLOSE    
		<group:4 total_et:14 g_offset:14 e_num:1 layer:0/0 pt_gt:0 >
 27:	  &   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:4 total_et:15 g_offset:14 e_num:2 layer:0/0 pt_gt:0 >
 28:	  &   选择2#机组在集控方式                PBG.SYS.SYS.U2R_DCCTL__CMD ?   CLOSE    
		<group:4 total_et:16 g_offset:14 e_num:3 layer:0/0 pt_gt:0 >
 29:	  &   选择2#机组检修状态                  PBG.SYS.SYS.U2R_MAINT__CMD ?   OPEN     
		<group:4 total_et:17 g_offset:14 e_num:4 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.SYS.SYS.F2_NDCMD..  	2#省调闭锁条件	<<No: 5 offset:5>>
 32:	  =   LCU与上位机连接状态                 PBG.F2.SYS.LINK_STA      ?   CLOSE    
		<group:5 total_et:18 g_offset:18 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:5 total_et:19 g_offset:18 e_num:2 layer:0/0 pt_gt:0 >
 34:	  &   选择2#机组在省控方式                PBG.SYS.SYS.U2R_NCCTL__CMD ?   CLOSE    
		<group:5 total_et:20 g_offset:18 e_num:3 layer:0/0 pt_gt:0 >
 35:	  &   选择2#机组检修状态                  PBG.SYS.SYS.U2R_MAINT__CMD ?   OPEN     
		<group:5 total_et:21 g_offset:18 e_num:4 layer:0/0 pt_gt:0 >
 36:
 37:
 38:	POINT:  PBG.SYS.SYS.F3_RC_LC_OIX..	3#站控闭锁条件	<<No: 6 offset:6>>
 39:	  =   LCU与上位机连接状态                 PBG.F3.SYS.LINK_STA      ?   CLOSE    
		<group:6 total_et:22 g_offset:22 e_num:1 layer:0/0 pt_gt:0 >
 40:	  &   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:6 total_et:23 g_offset:22 e_num:2 layer:0/0 pt_gt:0 >
 41:	  &   选择3#机组在厂控方式                PBG.SYS.SYS.U3R_PPCTL__CMD ?   CLOSE    
		<group:6 total_et:24 g_offset:22 e_num:3 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.SYS.SYS.F3_CDCMD..  	3#集控闭锁条件	<<No: 7 offset:7>>
 44:	  =   LCU与上位机连接状态                 PBG.F3.SYS.LINK_STA      ?   CLOSE    
		<group:7 total_et:25 g_offset:25 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:7 total_et:26 g_offset:25 e_num:2 layer:0/0 pt_gt:0 >
 46:	  &   选择3#机组在集控方式                PBG.SYS.SYS.U3R_DCCTL__CMD ?   CLOSE    
		<group:7 total_et:27 g_offset:25 e_num:3 layer:0/0 pt_gt:0 >
 47:	  &   选择3#机组检修状态                  PBG.SYS.SYS.U3R_MAINT__CMD ?   OPEN     
		<group:7 total_et:28 g_offset:25 e_num:4 layer:0/0 pt_gt:0 >
 48:
 49:	POINT:  PBG.SYS.SYS.F3_NDCMD..  	3#省调闭锁条件	<<No: 8 offset:8>>
 50:	  =   LCU与上位机连接状态                 PBG.F3.SYS.LINK_STA      ?   CLOSE    
		<group:8 total_et:29 g_offset:29 e_num:1 layer:0/0 pt_gt:0 >
 51:	  &   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:8 total_et:30 g_offset:29 e_num:2 layer:0/0 pt_gt:0 >
 52:	  &   选择3#机组在省调控制方式            PBG.SYS.SYS.U3R_NCCTL__CMD ?   CLOSE    
		<group:8 total_et:31 g_offset:29 e_num:3 layer:0/0 pt_gt:0 >
 53:	  &   选择3#机组检修状态                  PBG.SYS.SYS.U3R_MAINT__CMD ?   OPEN     
		<group:8 total_et:32 g_offset:29 e_num:4 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.SYS.SYS.F4_RC_LC_OIX..	4#站控闭锁条件	<<No: 9 offset:9>>
 56:	  =   LCU与上位机连接状态                 PBG.F4.SYS.LINK_STA      ?   CLOSE    
		<group:9 total_et:33 g_offset:33 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:9 total_et:34 g_offset:33 e_num:2 layer:0/0 pt_gt:0 >
 58:	  &   选择4#机组在厂控方式                PBG.SYS.SYS.U4R_PPCTL__CMD ?   CLOSE    
		<group:9 total_et:35 g_offset:33 e_num:3 layer:0/0 pt_gt:0 >
 59:
 60:	POINT:  PBG.SYS.SYS.F4_CDCMD..  	4#集控闭锁条件	<<No: 10 offset:10>>
 61:	  =   LCU与上位机连接状态                 PBG.F4.SYS.LINK_STA      ?   CLOSE    
		<group:10 total_et:36 g_offset:36 e_num:1 layer:0/0 pt_gt:0 >
 62:	  &   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:10 total_et:37 g_offset:36 e_num:2 layer:0/0 pt_gt:0 >
 63:	  &   选择4#机组在集控方式                PBG.SYS.SYS.U4R_DCCTL__CMD ?   CLOSE    
		<group:10 total_et:38 g_offset:36 e_num:3 layer:0/0 pt_gt:0 >
 64:	  &   选择4#机组检修状态                  PBG.SYS.SYS.U4R_MAINT__CMD ?   OPEN     
		<group:10 total_et:39 g_offset:36 e_num:4 layer:0/0 pt_gt:0 >
 65:
 66:	POINT:  PBG.SYS.SYS.F4_NDCMD..  	4#省调闭锁条件	<<No: 11 offset:11>>
 67:	  =   LCU与上位机连接状态                 PBG.F4.SYS.LINK_STA      ?   CLOSE    
		<group:11 total_et:40 g_offset:40 e_num:1 layer:0/0 pt_gt:0 >
 68:	  &   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:11 total_et:41 g_offset:40 e_num:2 layer:0/0 pt_gt:0 >
 69:	  &   选择4#机组在省调控制方式            PBG.SYS.SYS.U4R_NCCTL__CMD ?   CLOSE    
		<group:11 total_et:42 g_offset:40 e_num:3 layer:0/0 pt_gt:0 >
 70:	  &   选择4#机组检修状态                  PBG.SYS.SYS.U4R_MAINT__CMD ?   OPEN     
		<group:11 total_et:43 g_offset:40 e_num:4 layer:0/0 pt_gt:0 >
 71:
 72:
 73:	POINT:  PBG.SYS.SYS.F5_RC_LC_OIX..	5#站控闭锁条件	<<No: 12 offset:12>>
 74:	  =   LCU与上位机连接状态                 PBG.F5.SYS.LINK_STA      ?   CLOSE    
		<group:12 total_et:44 g_offset:44 e_num:1 layer:0/0 pt_gt:0 >
 75:	  &   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:12 total_et:45 g_offset:44 e_num:2 layer:0/0 pt_gt:0 >
 76:	  &   选择5#机组在厂控方式                PBG.SYS.SYS.U5R_PPCTL__CMD ?   CLOSE    
		<group:12 total_et:46 g_offset:44 e_num:3 layer:0/0 pt_gt:0 >
 77:
 78:	POINT:  PBG.SYS.SYS.F5_CDCMD..  	5#集控闭锁条件	<<No: 13 offset:13>>
 79:	  =   LCU与上位机连接状态                 PBG.F5.SYS.LINK_STA      ?   CLOSE    
		<group:13 total_et:47 g_offset:47 e_num:1 layer:0/0 pt_gt:0 >
 80:	  &   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:13 total_et:48 g_offset:47 e_num:2 layer:0/0 pt_gt:0 >
 81:	  &   选择5#机组在集控方式                PBG.SYS.SYS.U5R_DCCTL__CMD ?   CLOSE    
		<group:13 total_et:49 g_offset:47 e_num:3 layer:0/0 pt_gt:0 >
 82:	  &   选择5#机组检修状态                  PBG.SYS.SYS.U5R_MAINT__CMD ?   OPEN     
		<group:13 total_et:50 g_offset:47 e_num:4 layer:0/0 pt_gt:0 >
 83:
 84:	POINT:  PBG.SYS.SYS.F5_NDCMD..  	5#省调闭锁条件	<<No: 14 offset:14>>
 85:	  =   LCU与上位机连接状态                 PBG.F5.SYS.LINK_STA      ?   CLOSE    
		<group:14 total_et:51 g_offset:51 e_num:1 layer:0/0 pt_gt:0 >
 86:	  &   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:14 total_et:52 g_offset:51 e_num:2 layer:0/0 pt_gt:0 >
 87:	  &   选择5#机组在省调控制方式            PBG.SYS.SYS.U5R_NCCTL__CMD ?   CLOSE    
		<group:14 total_et:53 g_offset:51 e_num:3 layer:0/0 pt_gt:0 >
 88:	  &   选择5#机组检修状态                  PBG.SYS.SYS.U5R_MAINT__CMD ?   OPEN     
		<group:14 total_et:54 g_offset:51 e_num:4 layer:0/0 pt_gt:0 >
 89:
 90:
 91:	POINT:  PBG.SYS.SYS.F6_RC_LC_OIX..	6#站控闭锁条件	<<No: 15 offset:15>>
 92:	  =   LCU与上位机连接状态                 PBG.F6.SYS.LINK_STA      ?   CLOSE    
		<group:15 total_et:55 g_offset:55 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:15 total_et:56 g_offset:55 e_num:2 layer:0/0 pt_gt:0 >
 94:	  &   选择6#机组在厂控方式                PBG.SYS.SYS.U6R_PPCTL__CMD ?   CLOSE    
		<group:15 total_et:57 g_offset:55 e_num:3 layer:0/0 pt_gt:0 >
 95:
 96:	POINT:  PBG.SYS.SYS.F6_CDCMD..  	6#集控闭锁条件	<<No: 16 offset:16>>
 97:	  =   LCU与上位机连接状态                 PBG.F6.SYS.LINK_STA      ?   CLOSE    
		<group:16 total_et:58 g_offset:58 e_num:1 layer:0/0 pt_gt:0 >
 98:	  &   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:16 total_et:59 g_offset:58 e_num:2 layer:0/0 pt_gt:0 >
 99:	  &   选择6#机组在集控方式                PBG.SYS.SYS.U6R_DCCTL__CMD ?   CLOSE    
		<group:16 total_et:60 g_offset:58 e_num:3 layer:0/0 pt_gt:0 >
100:	  &   选择6#机组检修状态                  PBG.SYS.SYS.U6R_MAINT__CMD ?   OPEN     
		<group:16 total_et:61 g_offset:58 e_num:4 layer:0/0 pt_gt:0 >
101:
102:	POINT:  PBG.SYS.SYS.F6_NDCMD..  	6#省调闭锁条件	<<No: 17 offset:17>>
103:	  =   LCU与上位机连接状态                 PBG.F6.SYS.LINK_STA      ?   CLOSE    
		<group:17 total_et:62 g_offset:62 e_num:1 layer:0/0 pt_gt:0 >
104:	  &   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:17 total_et:63 g_offset:62 e_num:2 layer:0/0 pt_gt:0 >
105:	  &   选择6#机组在省调控制方式            PBG.SYS.SYS.U6R_NCCTL__CMD ?   CLOSE    
		<group:17 total_et:64 g_offset:62 e_num:3 layer:0/0 pt_gt:0 >
106:	  &   选择6#机组检修状态                  PBG.SYS.SYS.U6R_MAINT__CMD ?   OPEN     
		<group:17 total_et:65 g_offset:62 e_num:4 layer:0/0 pt_gt:0 >
107:
108:	POINT:  PBG.SYS.SYS.RC_LC_OIX.. 	全厂闭锁条件	<<No: 18 offset:18>>
109:	  =   全厂远方控制权                      PBG.SYS.SYS.RC_LC        ?   OPEN     
		<group:18 total_et:66 g_offset:66 e_num:1 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.SYS.SYS.U1R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择1#机组在站控方式.系统运行方式设置.投入	<<No: 19 offset:19>>
112:	  =   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:19 total_et:67 g_offset:67 e_num:1 layer:0/0 pt_gt:0 >
113:
114:	POINT:  PBG.SYS.SYS.U1R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择1#机组在集控方式.系统运行方式设置.投入	<<No: 20 offset:20>>
115:	  =   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:20 total_et:68 g_offset:68 e_num:1 layer:0/0 pt_gt:0 >
116:
117:	POINT:  PBG.SYS.SYS.U1R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择1#机组在省调方式.系统运行方式设置.投入	<<No: 21 offset:21>>
118:	  =   LCU远方控制方式                     PBG.F1.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:21 total_et:69 g_offset:69 e_num:1 layer:0/0 pt_gt:0 >
119:
120:	POINT:  PBG.SYS.SYS.U2R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择2#机组在站控方式.系统运行方式设置.投入	<<No: 22 offset:22>>
121:	  =   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:22 total_et:70 g_offset:70 e_num:1 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.SYS.SYS.U2R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择2#机组在集控方式.系统运行方式设置.投入	<<No: 23 offset:23>>
124:	  =   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:23 total_et:71 g_offset:71 e_num:1 layer:0/0 pt_gt:0 >
125:
126:	POINT:  PBG.SYS.SYS.U2R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择2#机组在省调方式.系统运行方式设置.投入	<<No: 24 offset:24>>
127:	  =   LCU远方控制方式                     PBG.F2.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:24 total_et:72 g_offset:72 e_num:1 layer:0/0 pt_gt:0 >
128:
129:	POINT:  PBG.SYS.SYS.U3R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择3#机组在站控方式.系统运行方式设置.投入	<<No: 25 offset:25>>
130:	  =   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:25 total_et:73 g_offset:73 e_num:1 layer:0/0 pt_gt:0 >
131:
132:	POINT:  PBG.SYS.SYS.U3R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择3#机组在集控方式.系统运行方式设置.投入	<<No: 26 offset:26>>
133:	  =   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:26 total_et:74 g_offset:74 e_num:1 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.SYS.SYS.U3R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择3#机组在省调方式.系统运行方式设置.投入	<<No: 27 offset:27>>
136:	  =   LCU远方控制方式                     PBG.F3.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:27 total_et:75 g_offset:75 e_num:1 layer:0/0 pt_gt:0 >
137:
138:	POINT:  PBG.SYS.SYS.U4R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择4#机组在站控方式.系统运行方式设置.投入	<<No: 28 offset:28>>
139:	  =   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:28 total_et:76 g_offset:76 e_num:1 layer:0/0 pt_gt:0 >
140:
141:	POINT:  PBG.SYS.SYS.U4R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择4#机组在集控方式.系统运行方式设置.投入	<<No: 29 offset:29>>
142:	  =   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:29 total_et:77 g_offset:77 e_num:1 layer:0/0 pt_gt:0 >
143:
144:	POINT:  PBG.SYS.SYS.U4R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择4#机组在省调方式.系统运行方式设置.投入	<<No: 30 offset:30>>
145:	  =   LCU远方控制方式                     PBG.F4.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:30 total_et:78 g_offset:78 e_num:1 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.SYS.SYS.U5R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择5#机组在站控方式.系统运行方式设置.投入	<<No: 31 offset:31>>
148:	  =   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:31 total_et:79 g_offset:79 e_num:1 layer:0/0 pt_gt:0 >
149:
150:	POINT:  PBG.SYS.SYS.U5R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择5#机组在集控方式.系统运行方式设置.投入	<<No: 32 offset:32>>
151:	  =   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:32 total_et:80 g_offset:80 e_num:1 layer:0/0 pt_gt:0 >
152:
153:	POINT:  PBG.SYS.SYS.U5R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择5#机组在省调方式.系统运行方式设置.投入	<<No: 33 offset:33>>
154:	  =   LCU远方控制方式                     PBG.F5.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:33 total_et:81 g_offset:81 e_num:1 layer:0/0 pt_gt:0 >
155:
156:	POINT:  PBG.SYS.SYS.U6R_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择6#机组在站控方式.系统运行方式设置.投入	<<No: 34 offset:34>>
157:	  =   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:34 total_et:82 g_offset:82 e_num:1 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.SYS.SYS.U6R_CTLSEL_CMD.C_SYS_MODE_SET.On	选择6#机组在集控方式.系统运行方式设置.投入	<<No: 35 offset:35>>
160:	  =   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:35 total_et:83 g_offset:83 e_num:1 layer:0/0 pt_gt:0 >
161:
162:	POINT:  PBG.SYS.SYS.U6R_CTLSEL_CMD.C_SYS_MODE_SET.On2	选择6#机组在省调方式.系统运行方式设置.投入	<<No: 36 offset:36>>
163:	  =   LCU远方控制方式                     PBG.F6.POL.LCU_KZ_DI71   ?   CLOSE    
		<group:36 total_et:84 g_offset:84 e_num:1 layer:0/0 pt_gt:0 >
164:
165:	POINT:  PBG.SYS.SYS.U7_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU7在站控方式.系统运行方式设置.投入	<<No: 37 offset:37>>
166:	  =   LCU远方控制方式                     PBG.LCU7.INT.LCU_KZQ_SOE71 ?   CLOSE    
		<group:37 total_et:85 g_offset:85 e_num:1 layer:0/0 pt_gt:0 >
167:
168:	POINT:  PBG.SYS.SYS.U7_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU7在集控方式.系统运行方式设置.投入	<<No: 38 offset:38>>
169:	  =   LCU远方控制方式                     PBG.LCU7.INT.LCU_KZQ_SOE71 ?   CLOSE    
		<group:38 total_et:86 g_offset:86 e_num:1 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.SYS.SYS.U8_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU8在站控方式.系统运行方式设置.投入	<<No: 39 offset:39>>
172:	  =   LCU远方控制方式                     PBG.LCU8.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:39 total_et:87 g_offset:87 e_num:1 layer:0/0 pt_gt:0 >
173:
174:	POINT:  PBG.SYS.SYS.U8_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU8在集控方式.系统运行方式设置.投入	<<No: 40 offset:40>>
175:	  =   LCU远方控制方式                     PBG.LCU8.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:40 total_et:88 g_offset:88 e_num:1 layer:0/0 pt_gt:0 >
176:
177:	POINT:  PBG.SYS.SYS.U9_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU9在站控方式.系统运行方式设置.投入	<<No: 41 offset:41>>
178:	  =   LCU远方控制                         PBG.LCU9.INT.LCU_CM_SOE71 ?   CLOSE    
		<group:41 total_et:89 g_offset:89 e_num:1 layer:0/0 pt_gt:0 >
179:
180:	POINT:  PBG.SYS.SYS.U9_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU9在集控方式.系统运行方式设置.投入	<<No: 42 offset:42>>
181:	  =   LCU远方控制                         PBG.LCU9.INT.LCU_CM_SOE71 ?   CLOSE    
		<group:42 total_et:90 g_offset:90 e_num:1 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.SYS.SYS.U10_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU10在站控方式.系统运行方式设置.投入	<<No: 43 offset:43>>
184:	  =   LCU远方控制                         PBG.LCU10.POL.LCU10_KZ_DI71 ?   CLOSE    
		<group:43 total_et:91 g_offset:91 e_num:1 layer:0/0 pt_gt:0 >
185:
186:	POINT:  PBG.SYS.SYS.U10_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU10在集控方式.系统运行方式设置.投入	<<No: 44 offset:44>>
187:	  =   LCU远方控制                         PBG.LCU10.POL.LCU10_KZ_DI71 ?   CLOSE    
		<group:44 total_et:92 g_offset:92 e_num:1 layer:0/0 pt_gt:0 >
188:
189:	POINT:  PBG.SYS.SYS.U11_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU11在站控方式.系统运行方式设置.投入	<<No: 45 offset:45>>
190:	  =   LCU远方控制方式                     PBG.LCU11.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:45 total_et:93 g_offset:93 e_num:1 layer:0/0 pt_gt:0 >
191:
192:	POINT:  PBG.SYS.SYS.U11_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU11在集控方式.系统运行方式设置.投入	<<No: 46 offset:46>>
193:	  =   LCU远方控制方式                     PBG.LCU11.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:46 total_et:94 g_offset:94 e_num:1 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.SYS.SYS.U12_CTLSEL_CMD.C_SYS_MODE_SET.Off	选择LCU12在站控方式.系统运行方式设置.投入	<<No: 47 offset:47>>
196:	  =   LCU远方控制方式                     PBG.LCU12.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:47 total_et:95 g_offset:95 e_num:1 layer:0/0 pt_gt:0 >
197:
198:	POINT:  PBG.SYS.SYS.U12_CTLSEL_CMD.C_SYS_MODE_SET.On	选择LCU12在集控方式.系统运行方式设置.投入	<<No: 48 offset:48>>
199:	  =   LCU远方控制方式                     PBG.LCU12.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:48 total_et:96 g_offset:96 e_num:1 layer:0/0 pt_gt:0 >
200:
201:	POINT:  PBG.SYS.SYS.LCU7_RC_LC_OIX..	LCU7站控闭锁条件	<<No: 49 offset:49>>
202:	  =   LCU与上位机网络连接状态             PBG.LCU7.SYS.LINK_STA    ?   CLOSE    
		<group:49 total_et:97 g_offset:97 e_num:1 layer:0/0 pt_gt:0 >
203:	  &   LCU远方控制方式                     PBG.LCU7.INT.LCU_KZQ_SOE71 ?   CLOSE    
		<group:49 total_et:98 g_offset:97 e_num:2 layer:0/0 pt_gt:0 >
204:	  &   选择LCU7在检修状态                  PBG.SYS.SYS.LCU7_MAINT__CMD ?   OPEN     
		<group:49 total_et:99 g_offset:97 e_num:3 layer:0/0 pt_gt:0 >
205:
206:	POINT:  PBG.SYS.SYS.LCU8_RC_LC_OIX..	LCU8站控闭锁条件	<<No: 50 offset:50>>
207:	  =   LCU与上位机网络连接状态             PBG.LCU8.SYS.LINK_STA    ?   CLOSE    
		<group:50 total_et:100 g_offset:100 e_num:1 layer:0/0 pt_gt:0 >
208:	  &   LCU远方控制方式                     PBG.LCU8.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:50 total_et:101 g_offset:100 e_num:2 layer:0/0 pt_gt:0 >
209:	  &   选择LCU8在检修状态                  PBG.SYS.SYS.LCU8_MAINT__CMD ?   OPEN     
		<group:50 total_et:102 g_offset:100 e_num:3 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.SYS.SYS.LCU9_RC_LC_OIX..	LCU9站控闭锁条件	<<No: 51 offset:51>>
212:	  =   LCU与上位机网络连接状态             PBG.LCU9.SYS.LINK_STA    ?   CLOSE    
		<group:51 total_et:103 g_offset:103 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   LCU远方控制                         PBG.LCU9.INT.LCU_CM_SOE71 ?   CLOSE    
		<group:51 total_et:104 g_offset:103 e_num:2 layer:0/0 pt_gt:0 >
214:	  &   选择LCU9在检修状态                  PBG.SYS.SYS.LCU9_MAINT__CMD ?   OPEN     
		<group:51 total_et:105 g_offset:103 e_num:3 layer:0/0 pt_gt:0 >
215:
216:	POINT:  PBG.SYS.SYS.LCU9_CDCMD..	LCU9集控闭锁条件	<<No: 52 offset:52>>
217:	  =   LCU与上位机网络连接状态             PBG.LCU9.SYS.LINK_STA    ?   CLOSE    
		<group:52 total_et:106 g_offset:106 e_num:1 layer:0/0 pt_gt:0 >
218:	  &   LCU远方控制                         PBG.LCU9.INT.LCU_CM_SOE71 ?   CLOSE    
		<group:52 total_et:107 g_offset:106 e_num:2 layer:0/0 pt_gt:0 >
219:	  &   LCU9集控控制权                      PBG.SYS.SYS.LCU9_CAS     ?   CLOSE    
		<group:52 total_et:108 g_offset:106 e_num:3 layer:0/0 pt_gt:0 >
220:	  &   选择LCU9在检修状态                  PBG.SYS.SYS.LCU9_MAINT__CMD ?   OPEN     
		<group:52 total_et:109 g_offset:106 e_num:4 layer:0/0 pt_gt:0 >
221:
222:	POINT:  PBG.SYS.SYS.LCU10_RC_LC_OIX..	LCU10站控闭锁条件	<<No: 53 offset:53>>
223:	  =   LCU与上位机网络连接状态             PBG.LCU10.SYS.LINK_STA   ?   CLOSE    
		<group:53 total_et:110 g_offset:110 e_num:1 layer:0/0 pt_gt:0 >
224:	  &   LCU远方控制                         PBG.LCU10.POL.LCU10_KZ_DI71 ?   CLOSE    
		<group:53 total_et:111 g_offset:110 e_num:2 layer:0/0 pt_gt:0 >
225:	  &   选择LCU10在检修状态                 PBG.SYS.SYS.LCU10_MAINT__CMD ?   OPEN     
		<group:53 total_et:112 g_offset:110 e_num:3 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.SYS.SYS.LCU11_RC_LC_OIX..	LCU11站控闭锁条件	<<No: 54 offset:54>>
228:	  =   LCU与上位机网络连接状态             PBG.LCU11.SYS.LINK_STA   ?   CLOSE    
		<group:54 total_et:113 g_offset:113 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   LCU远方控制方式                     PBG.LCU11.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:54 total_et:114 g_offset:113 e_num:2 layer:0/0 pt_gt:0 >
230:	  &   选择LCU11在检修状态                 PBG.SYS.SYS.LCU11_MAINT__CMD ?   OPEN     
		<group:54 total_et:115 g_offset:113 e_num:3 layer:0/0 pt_gt:0 >
231:
232:	POINT:  PBG.SYS.SYS.LCU12_RC_LC_OIX..	LCU12站控闭锁条件	<<No: 55 offset:55>>
233:	  =   LCU与上位机网络连接状态             PBG.LCU12.SYS.LINK_STA   ?   CLOSE    
		<group:55 total_et:116 g_offset:116 e_num:1 layer:0/0 pt_gt:0 >
234:	  &   LCU远方控制方式                     PBG.LCU12.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:55 total_et:117 g_offset:116 e_num:2 layer:0/0 pt_gt:0 >
235:	  &   选择LCU12在检修状态                 PBG.SYS.SYS.LCU12_MAINT__CMD ?   OPEN     
		<group:55 total_et:118 g_offset:116 e_num:3 layer:0/0 pt_gt:0 >
236:
237:
238:	POINT:  PBG.SYS.SYS.LCU12_CDCMD..	LCU12集控闭锁条件	<<No: 56 offset:56>>
239:	  =   LCU与上位机网络连接状态             PBG.LCU12.SYS.LINK_STA   ?   CLOSE    
		<group:56 total_et:119 g_offset:119 e_num:1 layer:0/0 pt_gt:0 >
240:	  &   LCU远方控制方式                     PBG.LCU12.POL.LCU_KZ_DI71 ?   CLOSE    
		<group:56 total_et:120 g_offset:119 e_num:2 layer:0/0 pt_gt:0 >
241:	  &   选择LCU12在检修状态                 PBG.SYS.SYS.LCU12_MAINT__CMD ?   OPEN     
		<group:56 total_et:121 g_offset:119 e_num:3 layer:0/0 pt_gt:0 >
242:	  &   LCU12集控控制权                     PBG.SYS.SYS.LCU12_CAS    ?   CLOSE    
		<group:56 total_et:122 g_offset:119 e_num:4 layer:0/0 pt_gt:0 >
243:
244:	POINT:  PBG.SYS.SYS.LCU13_RC_LC_OIX..	LCU13站控闭锁条件	<<No: 57 offset:57>>
245:	  =   LCU与上位机网络连接状态             PBG.LCU13.SYS.LINK_STA   ?   CLOSE    
		<group:57 total_et:123 g_offset:123 e_num:1 layer:0/0 pt_gt:0 >
246:	  &   LCU远方控制模式                     PBG.LCU13.POL.LCU_LCU_DI71 ?   CLOSE    
		<group:57 total_et:124 g_offset:123 e_num:2 layer:0/0 pt_gt:0 >
247:	  &   选择LCU13在检修状态                 PBG.SYS.SYS.LCU13_MAINT__CMD ?   OPEN     
		<group:57 total_et:125 g_offset:123 e_num:3 layer:0/0 pt_gt:0 >
248:

	END reacked,Total pt=58 gt=58 et=126 close file now!

	04: INCLUDE		INTLK_LCU1.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU1.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F1.OBJ.DLKP_DL1_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 58 offset:58>>
  4:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:58 total_et:126 g_offset:126 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:58 total_et:127 g_offset:126 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F1.OBJ.DLKP_DL1_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 59 offset:59>>
  8:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:59 total_et:128 g_offset:128 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:59 total_et:129 g_offset:128 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F1.OBJ.DLKP_G11_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 60 offset:60>>
 12:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:60 total_et:130 g_offset:130 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:60 total_et:131 g_offset:130 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F1.OBJ.DLKP_G11_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 61 offset:61>>
 16:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:61 total_et:132 g_offset:132 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:61 total_et:133 g_offset:132 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F1.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 62 offset:62>>
 20:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:62 total_et:134 g_offset:134 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:62 total_et:135 g_offset:134 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F1.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 63 offset:63>>
 24:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:63 total_et:136 g_offset:136 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:63 total_et:137 g_offset:136 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F1.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 64 offset:64>>
 28:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:64 total_et:138 g_offset:138 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:64 total_et:139 g_offset:138 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F1.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 65 offset:65>>
 32:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:65 total_et:140 g_offset:140 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:65 total_et:141 g_offset:140 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F1.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 66 offset:66>>
 36:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:66 total_et:142 g_offset:142 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:66 total_et:143 g_offset:142 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F1.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 67 offset:67>>
 40:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:67 total_et:144 g_offset:144 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:67 total_et:145 g_offset:144 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F1.OBJ.LCP_FCB_OBJ.C_SWITCH.Open	灭磁开关控制.隔离开关操作.分闸	<<No: 68 offset:68>>
 44:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:68 total_et:146 g_offset:146 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:68 total_et:147 g_offset:146 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F1.OBJ.LCP_FCB_OBJ.C_SWITCH.Close	灭磁开关控制.隔离开关操作.合闸	<<No: 69 offset:69>>
 48:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:69 total_et:148 g_offset:148 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:69 total_et:149 g_offset:148 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F1.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 70 offset:70>>
 52:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:70 total_et:150 g_offset:150 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:70 total_et:151 g_offset:150 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F1.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 71 offset:71>>
 56:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:71 total_et:152 g_offset:152 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:71 total_et:153 g_offset:152 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F1.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 72 offset:72>>
 60:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:72 total_et:154 g_offset:154 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:72 total_et:155 g_offset:154 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F1.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 73 offset:73>>
 64:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:73 total_et:156 g_offset:156 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:73 total_et:157 g_offset:156 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F1.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 74 offset:74>>
 68:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:74 total_et:158 g_offset:158 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:74 total_et:159 g_offset:158 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F1.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 75 offset:75>>
 72:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:75 total_et:160 g_offset:160 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:75 total_et:161 g_offset:160 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F1.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 76 offset:76>>
 76:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:76 total_et:162 g_offset:162 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:76 total_et:163 g_offset:162 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F1.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 77 offset:77>>
 80:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:77 total_et:164 g_offset:164 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:77 total_et:165 g_offset:164 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F1.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 78 offset:78>>
 84:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:78 total_et:166 g_offset:166 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:78 total_et:167 g_offset:166 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F1.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 79 offset:79>>
 88:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:79 total_et:168 g_offset:168 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:79 total_et:169 g_offset:168 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F1.OBJ.DLKP_G127_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 80 offset:80>>
 92:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:80 total_et:170 g_offset:170 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:80 total_et:171 g_offset:170 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F1.OBJ.DLKP_G127_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 81 offset:81>>
 96:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:81 total_et:172 g_offset:172 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:81 total_et:173 g_offset:172 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F1.OBJ.DLKP_G117_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 82 offset:82>>
100:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:82 total_et:174 g_offset:174 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:82 total_et:175 g_offset:174 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F1.OBJ.DLKP_G117_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 83 offset:83>>
104:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:83 total_et:176 g_offset:176 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:83 total_et:177 g_offset:176 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F1.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 84 offset:84>>
108:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:84 total_et:178 g_offset:178 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:84 total_et:179 g_offset:178 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F1.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 85 offset:85>>
112:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:85 total_et:180 g_offset:180 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:85 total_et:181 g_offset:180 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F1.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 86 offset:86>>
116:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:86 total_et:182 g_offset:182 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:86 total_et:183 g_offset:182 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F1.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 87 offset:87>>
120:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:87 total_et:184 g_offset:184 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:87 total_et:185 g_offset:184 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F1.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 88 offset:88>>
124:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:88 total_et:186 g_offset:186 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:88 total_et:187 g_offset:186 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F1.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 89 offset:89>>
128:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:89 total_et:188 g_offset:188 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:89 total_et:189 g_offset:188 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F1.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 90 offset:90>>
132:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:90 total_et:190 g_offset:190 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:90 total_et:191 g_offset:190 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F1.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 91 offset:91>>
136:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:91 total_et:192 g_offset:192 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:91 total_et:193 g_offset:192 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F1.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 92 offset:92>>
140:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:92 total_et:194 g_offset:194 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:92 total_et:195 g_offset:194 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F1.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 93 offset:93>>
144:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:93 total_et:196 g_offset:196 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:93 total_et:197 g_offset:196 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F1.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 94 offset:94>>
148:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:94 total_et:198 g_offset:198 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:94 total_et:199 g_offset:198 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F1.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 95 offset:95>>
152:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:95 total_et:200 g_offset:200 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:95 total_et:201 g_offset:200 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F1.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 96 offset:96>>
156:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:96 total_et:202 g_offset:202 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:96 total_et:203 g_offset:202 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F1.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 97 offset:97>>
160:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:97 total_et:204 g_offset:204 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:97 total_et:205 g_offset:204 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F1.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 98 offset:98>>
164:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:98 total_et:206 g_offset:206 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:98 total_et:207 g_offset:206 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F1.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 99 offset:99>>
168:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:99 total_et:208 g_offset:208 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:99 total_et:209 g_offset:208 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F1.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 100 offset:100>>
172:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:100 total_et:210 g_offset:210 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:100 total_et:211 g_offset:210 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F1.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 101 offset:101>>
176:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:101 total_et:212 g_offset:212 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:101 total_et:213 g_offset:212 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F1.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 102 offset:102>>
180:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:102 total_et:214 g_offset:214 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:102 total_et:215 g_offset:214 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F1.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 103 offset:103>>
184:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:103 total_et:216 g_offset:216 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:103 total_et:217 g_offset:216 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F1.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 104 offset:104>>
188:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:104 total_et:218 g_offset:218 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:104 total_et:219 g_offset:218 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F1.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 105 offset:105>>
192:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:105 total_et:220 g_offset:220 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:105 total_et:221 g_offset:220 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F1.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 106 offset:106>>
196:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:106 total_et:222 g_offset:222 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:106 total_et:223 g_offset:222 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F1.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 107 offset:107>>
200:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:107 total_et:224 g_offset:224 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:107 total_et:225 g_offset:224 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F1.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 108 offset:108>>
204:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:108 total_et:226 g_offset:226 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:108 total_et:227 g_offset:226 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F1.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 109 offset:109>>
208:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:109 total_et:228 g_offset:228 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:109 total_et:229 g_offset:228 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F1.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 110 offset:110>>
212:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:110 total_et:230 g_offset:230 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:110 total_et:231 g_offset:230 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F1.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 111 offset:111>>
216:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:111 total_et:232 g_offset:232 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:111 total_et:233 g_offset:232 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F1.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 112 offset:112>>
220:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:112 total_et:234 g_offset:234 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:112 total_et:235 g_offset:234 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F1.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 113 offset:113>>
224:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:113 total_et:236 g_offset:236 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:113 total_et:237 g_offset:236 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F1.OBJ.ZY_ZY11_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 114 offset:114>>
228:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:114 total_et:238 g_offset:238 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:114 total_et:239 g_offset:238 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F1.OBJ.ZY_ZY11_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 115 offset:115>>
232:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:115 total_et:240 g_offset:240 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:115 total_et:241 g_offset:240 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F1.OBJ.ZY_ZY12_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 116 offset:116>>
236:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:116 total_et:242 g_offset:242 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:116 total_et:243 g_offset:242 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F1.OBJ.ZY_ZY12_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 117 offset:117>>
240:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:117 total_et:244 g_offset:244 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:117 total_et:245 g_offset:244 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F1.OBJ.ZY_ZY13_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 118 offset:118>>
244:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:118 total_et:246 g_offset:246 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:118 total_et:247 g_offset:246 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F1.OBJ.ZY_ZY13_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 119 offset:119>>
248:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:119 total_et:248 g_offset:248 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:119 total_et:249 g_offset:248 e_num:2 layer:0/0 pt_gt:0 >
250:
251:	POINT:  PBG.F1.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 120 offset:120>>
252:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:120 total_et:250 g_offset:250 e_num:1 layer:0/0 pt_gt:0 >
253:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:120 total_et:251 g_offset:250 e_num:2 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.F1.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 121 offset:121>>
256:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:121 total_et:252 g_offset:252 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:121 total_et:253 g_offset:252 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 122 offset:122>>
260:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:122 total_et:254 g_offset:254 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:122 total_et:255 g_offset:254 e_num:2 layer:0/0 pt_gt:0 >
262:
263:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 123 offset:123>>
264:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:123 total_et:256 g_offset:256 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:123 total_et:257 g_offset:256 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 124 offset:124>>
268:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:124 total_et:258 g_offset:258 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:124 total_et:259 g_offset:258 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 125 offset:125>>
272:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:125 total_et:260 g_offset:260 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:125 total_et:261 g_offset:260 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 126 offset:126>>
276:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:126 total_et:262 g_offset:262 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:126 total_et:263 g_offset:262 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 127 offset:127>>
280:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:127 total_et:264 g_offset:264 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:127 total_et:265 g_offset:264 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 128 offset:128>>
284:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:128 total_et:266 g_offset:266 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:128 total_et:267 g_offset:266 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 129 offset:129>>
288:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:129 total_et:268 g_offset:268 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:129 total_et:269 g_offset:268 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 130 offset:130>>
292:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:130 total_et:270 g_offset:270 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:130 total_et:271 g_offset:270 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F1.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 131 offset:131>>
296:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:131 total_et:272 g_offset:272 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:131 total_et:273 g_offset:272 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F1.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 132 offset:132>>
300:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:132 total_et:274 g_offset:274 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:132 total_et:275 g_offset:274 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F1.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 133 offset:133>>
304:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:133 total_et:276 g_offset:276 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:133 total_et:277 g_offset:276 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F1.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 134 offset:134>>
308:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:134 total_et:278 g_offset:278 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:134 total_et:279 g_offset:278 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F1.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 135 offset:135>>
312:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:135 total_et:280 g_offset:280 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:135 total_et:281 g_offset:280 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F1.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 136 offset:136>>
316:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:136 total_et:282 g_offset:282 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:136 total_et:283 g_offset:282 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F1.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 137 offset:137>>
320:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:137 total_et:284 g_offset:284 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:137 total_et:285 g_offset:284 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F1.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 138 offset:138>>
324:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:138 total_et:286 g_offset:286 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:138 total_et:287 g_offset:286 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F1.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 139 offset:139>>
328:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:139 total_et:288 g_offset:288 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:139 total_et:289 g_offset:288 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F1.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 140 offset:140>>
332:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:140 total_et:290 g_offset:290 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:140 total_et:291 g_offset:290 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F1.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 141 offset:141>>
336:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:141 total_et:292 g_offset:292 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:141 total_et:293 g_offset:292 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F1.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆过大事故停机软压板.一般设备操作.设备投入	<<No: 142 offset:142>>
340:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:142 total_et:294 g_offset:294 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:142 total_et:295 g_offset:294 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F1.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大事故停机软压板.一般设备操作.设备投入	<<No: 143 offset:143>>
344:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:143 total_et:296 g_offset:296 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:143 total_et:297 g_offset:296 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F1.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机令.一般设备操作.设备投入	<<No: 144 offset:144>>
348:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:144 total_et:298 g_offset:298 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:144 total_et:299 g_offset:298 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F1.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机令.一般设备操作.设备投入	<<No: 145 offset:145>>
352:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:145 total_et:300 g_offset:300 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:145 total_et:301 g_offset:300 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F1.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 146 offset:146>>
356:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:146 total_et:302 g_offset:302 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:146 total_et:303 g_offset:302 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F1.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 147 offset:147>>
360:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:147 total_et:304 g_offset:304 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:147 total_et:305 g_offset:304 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F1.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 148 offset:148>>
364:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:148 total_et:306 g_offset:306 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:148 total_et:307 g_offset:306 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F1.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 149 offset:149>>
368:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:149 total_et:308 g_offset:308 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:149 total_et:309 g_offset:308 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F1.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 150 offset:150>>
372:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:150 total_et:310 g_offset:310 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:150 total_et:311 g_offset:310 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F1.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 151 offset:151>>
376:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:151 total_et:312 g_offset:312 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:151 total_et:313 g_offset:312 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F1.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高软压板.一般设备操作.设备投入	<<No: 152 offset:152>>
380:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:152 total_et:314 g_offset:314 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:152 total_et:315 g_offset:314 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F1.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆过大事故停机软压板.一般设备操作.设备退出	<<No: 153 offset:153>>
384:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:153 total_et:316 g_offset:316 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:153 total_et:317 g_offset:316 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F1.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高软压板.一般设备操作.设备投入	<<No: 154 offset:154>>
388:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:154 total_et:318 g_offset:318 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:154 total_et:319 g_offset:318 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F1.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大事故停机软压板.一般设备操作.设备退出	<<No: 155 offset:155>>
392:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:155 total_et:320 g_offset:320 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:155 total_et:321 g_offset:320 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F1.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机令.一般设备操作.设备退出	<<No: 156 offset:156>>
396:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:156 total_et:322 g_offset:322 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:156 total_et:323 g_offset:322 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F1.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机令.一般设备操作.设备退出	<<No: 157 offset:157>>
400:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:157 total_et:324 g_offset:324 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:157 total_et:325 g_offset:324 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F1.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高软压板.一般设备操作.设备投入	<<No: 158 offset:158>>
404:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:158 total_et:326 g_offset:326 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:158 total_et:327 g_offset:326 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F1.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高软压板.一般设备操作.设备退出	<<No: 159 offset:159>>
408:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:159 total_et:328 g_offset:328 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:159 total_et:329 g_offset:328 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F1.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高软压板.一般设备操作.设备投入	<<No: 160 offset:160>>
412:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:160 total_et:330 g_offset:330 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:160 total_et:331 g_offset:330 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F1.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高软压板.一般设备操作.设备退出	<<No: 161 offset:161>>
416:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:161 total_et:332 g_offset:332 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:161 total_et:333 g_offset:332 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F1.POL.MF_2T1DCF_STRT.C_DEVICE.On	备用密封水切换到主用密封水流程.一般设备操作.设备投入	<<No: 162 offset:162>>
420:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:162 total_et:334 g_offset:334 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:162 total_et:335 g_offset:334 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F1.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高软压板.一般设备操作.设备退出	<<No: 163 offset:163>>
424:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:163 total_et:336 g_offset:336 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:163 total_et:337 g_offset:336 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F1.POL.FKTL_1JCQ_DI21.C_DEVICE.On	（总线）推力油系统1#油泵运行.一般设备操作.设备投入	<<No: 164 offset:164>>
428:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:164 total_et:338 g_offset:338 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:164 total_et:339 g_offset:338 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F1.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高软压板.一般设备操作.设备退出	<<No: 165 offset:165>>
432:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:165 total_et:340 g_offset:340 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:165 total_et:341 g_offset:340 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F1.POL.FKTL_2JCQ_DI21.C_DEVICE.On	（总线）推力油系统2#油泵运行.一般设备操作.设备投入	<<No: 166 offset:166>>
436:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:166 total_et:342 g_offset:342 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:166 total_et:343 g_offset:342 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F1.POL.MF_2T1DCF_STRT.C_DEVICE.Off	备用密封水切换到主用密封水流程.一般设备操作.设备退出	<<No: 167 offset:167>>
440:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:167 total_et:344 g_offset:344 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:167 total_et:345 g_offset:344 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F1.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	（总线）推力油系统1#油泵运行.一般设备操作.设备退出	<<No: 168 offset:168>>
444:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:168 total_et:346 g_offset:346 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:168 total_et:347 g_offset:346 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F1.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	（总线）推力油系统2#油泵运行.一般设备操作.设备退出	<<No: 169 offset:169>>
448:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:169 total_et:348 g_offset:348 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:169 total_et:349 g_offset:348 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F1.POL.FKTL_3JCQ_DI21.C_DEVICE.On	（总线）推力油系统3#油泵运行.一般设备操作.设备投入	<<No: 170 offset:170>>
452:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:170 total_et:350 g_offset:350 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:170 total_et:351 g_offset:350 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F1.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	（总线）推力油系统3#油泵运行.一般设备操作.设备退出	<<No: 171 offset:171>>
456:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:171 total_et:352 g_offset:352 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:171 total_et:353 g_offset:352 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F1.POL.FKTL_4JCQ_DI21.C_DEVICE.On	（总线）推力油系统4#油泵运行.一般设备操作.设备投入	<<No: 172 offset:172>>
460:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:172 total_et:354 g_offset:354 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:172 total_et:355 g_offset:354 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F1.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	（总线）推力油系统4#油泵运行.一般设备操作.设备退出	<<No: 173 offset:173>>
464:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:173 total_et:356 g_offset:356 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:173 total_et:357 g_offset:356 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F1.POL.FKTL_5JCQ_DI21.C_DEVICE.On	（总线）推力油系统5#油泵运行.一般设备操作.设备投入	<<No: 174 offset:174>>
468:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:174 total_et:358 g_offset:358 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:174 total_et:359 g_offset:358 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F1.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	（总线）推力油系统5#油泵运行.一般设备操作.设备退出	<<No: 175 offset:175>>
472:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:175 total_et:360 g_offset:360 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:175 total_et:361 g_offset:360 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F1.POL.FKTL_6JCQ_DI21.C_DEVICE.On	（总线）推力油系统6#油泵运行.一般设备操作.设备投入	<<No: 176 offset:176>>
476:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:176 total_et:362 g_offset:362 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:176 total_et:363 g_offset:362 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F1.POL.FKTL_7JCQ_DI21.C_DEVICE.On	（总线）推力油系统7#油泵运行.一般设备操作.设备投入	<<No: 177 offset:177>>
480:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:177 total_et:364 g_offset:364 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:177 total_et:365 g_offset:364 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F1.POL.FKTL_8JCQ_DI21.C_DEVICE.On	（总线）推力油系统8#油泵运行.一般设备操作.设备投入	<<No: 178 offset:178>>
484:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:178 total_et:366 g_offset:366 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:178 total_et:367 g_offset:366 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F1.POL.FKTL_KZ_DI00.C_DEVICE.On	（总线）推力油系统综合故障.一般设备操作.设备投入	<<No: 179 offset:179>>
488:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:179 total_et:368 g_offset:368 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:179 total_et:369 g_offset:368 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F1.POL.FKDG_1JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统1#泵运行.一般设备操作.设备投入	<<No: 180 offset:180>>
492:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:180 total_et:370 g_offset:370 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:180 total_et:371 g_offset:370 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F1.POL.FKDG_2JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统2#泵运行.一般设备操作.设备投入	<<No: 181 offset:181>>
496:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:181 total_et:372 g_offset:372 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:181 total_et:373 g_offset:372 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F1.POL.FKDG_3JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统3#泵运行.一般设备操作.设备投入	<<No: 182 offset:182>>
500:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:182 total_et:374 g_offset:374 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:182 total_et:375 g_offset:374 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F1.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	（总线）推力油系统6#油泵运行.一般设备操作.设备退出	<<No: 183 offset:183>>
504:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:183 total_et:376 g_offset:376 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:183 total_et:377 g_offset:376 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F1.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	（总线）推力油系统7#油泵运行.一般设备操作.设备退出	<<No: 184 offset:184>>
508:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:184 total_et:378 g_offset:378 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:184 total_et:379 g_offset:378 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F1.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	（总线）推力油系统8#油泵运行.一般设备操作.设备退出	<<No: 185 offset:185>>
512:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:185 total_et:380 g_offset:380 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:185 total_et:381 g_offset:380 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F1.POL.FKTL_KZ_DI00.C_DEVICE.Off	（总线）推力油系统综合故障.一般设备操作.设备退出	<<No: 186 offset:186>>
516:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:186 total_et:382 g_offset:382 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:186 total_et:383 g_offset:382 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F1.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统1#泵运行.一般设备操作.设备退出	<<No: 187 offset:187>>
520:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:187 total_et:384 g_offset:384 e_num:1 layer:0/0 pt_gt:0 >
521:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:187 total_et:385 g_offset:384 e_num:2 layer:0/0 pt_gt:0 >
522:
523:	POINT:  PBG.F1.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统2#泵运行.一般设备操作.设备退出	<<No: 188 offset:188>>
524:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:188 total_et:386 g_offset:386 e_num:1 layer:0/0 pt_gt:0 >
525:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:188 total_et:387 g_offset:386 e_num:2 layer:0/0 pt_gt:0 >
526:
527:	POINT:  PBG.F1.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统3#泵运行.一般设备操作.设备退出	<<No: 189 offset:189>>
528:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:189 total_et:388 g_offset:388 e_num:1 layer:0/0 pt_gt:0 >
529:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:189 total_et:389 g_offset:388 e_num:2 layer:0/0 pt_gt:0 >
530:
531:	POINT:  PBG.F1.POL.FKDG_KZ_DI00.C_DEVICE.Off	（总线）顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 190 offset:190>>
532:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:190 total_et:390 g_offset:390 e_num:1 layer:0/0 pt_gt:0 >
533:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:190 total_et:391 g_offset:390 e_num:2 layer:0/0 pt_gt:0 >
534:
535:	POINT:  PBG.F1.POL.FKTS_1DJ_DI21.C_DEVICE.Off	（总线）调速器油系统1#油泵运行.一般设备操作.设备退出	<<No: 191 offset:191>>
536:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:191 total_et:392 g_offset:392 e_num:1 layer:0/0 pt_gt:0 >
537:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:191 total_et:393 g_offset:392 e_num:2 layer:0/0 pt_gt:0 >
538:
539:	POINT:  PBG.F1.POL.FKDG_KZ_DI00.C_DEVICE.On	（总线）顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 192 offset:192>>
540:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:192 total_et:394 g_offset:394 e_num:1 layer:0/0 pt_gt:0 >
541:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:192 total_et:395 g_offset:394 e_num:2 layer:0/0 pt_gt:0 >
542:
543:	POINT:  PBG.F1.POL.FKTS_2DJ_DI21.C_DEVICE.Off	（总线）调速器油系统2#油泵运行.一般设备操作.设备退出	<<No: 193 offset:193>>
544:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:193 total_et:396 g_offset:396 e_num:1 layer:0/0 pt_gt:0 >
545:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:193 total_et:397 g_offset:396 e_num:2 layer:0/0 pt_gt:0 >
546:
547:	POINT:  PBG.F1.POL.FKTS_1DJ_DI21.C_DEVICE.On	（总线）调速器油系统1#油泵运行.一般设备操作.设备投入	<<No: 194 offset:194>>
548:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:194 total_et:398 g_offset:398 e_num:1 layer:0/0 pt_gt:0 >
549:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:194 total_et:399 g_offset:398 e_num:2 layer:0/0 pt_gt:0 >
550:
551:	POINT:  PBG.F1.POL.FKTS_3DJ_DI21.C_DEVICE.Off	（总线）调速器油系统3#油泵运行.一般设备操作.设备退出	<<No: 195 offset:195>>
552:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:195 total_et:400 g_offset:400 e_num:1 layer:0/0 pt_gt:0 >
553:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:195 total_et:401 g_offset:400 e_num:2 layer:0/0 pt_gt:0 >
554:
555:	POINT:  PBG.F1.POL.FKTS_2DJ_DI21.C_DEVICE.On	（总线）调速器油系统2#油泵运行.一般设备操作.设备投入	<<No: 196 offset:196>>
556:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:196 total_et:402 g_offset:402 e_num:1 layer:0/0 pt_gt:0 >
557:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:196 total_et:403 g_offset:402 e_num:2 layer:0/0 pt_gt:0 >
558:
559:	POINT:  PBG.F1.POL.FKTS_3DJ_DI21.C_DEVICE.On	（总线）调速器油系统3#油泵运行.一般设备操作.设备投入	<<No: 197 offset:197>>
560:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:197 total_et:404 g_offset:404 e_num:1 layer:0/0 pt_gt:0 >
561:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:197 total_et:405 g_offset:404 e_num:2 layer:0/0 pt_gt:0 >
562:
563:	POINT:  PBG.F1.POL.FKTS_LDJ_DI21.C_DEVICE.On	（总线）调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 198 offset:198>>
564:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:198 total_et:406 g_offset:406 e_num:1 layer:0/0 pt_gt:0 >
565:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:198 total_et:407 g_offset:406 e_num:2 layer:0/0 pt_gt:0 >
566:
567:	POINT:  PBG.F1.POL.FKTS_LDJ_DI21.C_DEVICE.Off	（总线）调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 199 offset:199>>
568:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:199 total_et:408 g_offset:408 e_num:1 layer:0/0 pt_gt:0 >
569:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:199 total_et:409 g_offset:408 e_num:2 layer:0/0 pt_gt:0 >
570:
571:	POINT:  PBG.F1.POL.FKTS_BQH_DI43.C_DEVICE.On	（总线）调速器油系统补气阀开阀.一般设备操作.设备投入	<<No: 200 offset:200>>
572:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:200 total_et:410 g_offset:410 e_num:1 layer:0/0 pt_gt:0 >
573:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:200 total_et:411 g_offset:410 e_num:2 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.F1.POL.FKTS_BQH_DI43.C_DEVICE.Off	（总线）调速器油系统补气阀开阀.一般设备操作.设备退出	<<No: 201 offset:201>>
576:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:201 total_et:412 g_offset:412 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:201 total_et:413 g_offset:412 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.F1.POL.FKTS_LYQ_DI61.C_DEVICE.On	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 202 offset:202>>
580:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:202 total_et:414 g_offset:414 e_num:1 layer:0/0 pt_gt:0 >
581:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:202 total_et:415 g_offset:414 e_num:2 layer:0/0 pt_gt:0 >
582:
583:	POINT:  PBG.F1.POL.FKTS_LYQ_DI61.C_DEVICE.Off	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 203 offset:203>>
584:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:203 total_et:416 g_offset:416 e_num:1 layer:0/0 pt_gt:0 >
585:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:203 total_et:417 g_offset:416 e_num:2 layer:0/0 pt_gt:0 >
586:
587:	POINT:  PBG.F1.POL.FKTS_PLC_DI00.C_DEVICE.Off	（总线）调速器油系统PLC故障.一般设备操作.设备退出	<<No: 204 offset:204>>
588:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:204 total_et:418 g_offset:418 e_num:1 layer:0/0 pt_gt:0 >
589:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:204 total_et:419 g_offset:418 e_num:2 layer:0/0 pt_gt:0 >
590:
591:	POINT:  PBG.F1.POL.FKTS_PLC_DI00.C_DEVICE.On	（总线）调速器油系统PLC故障.一般设备操作.设备投入	<<No: 205 offset:205>>
592:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:205 total_et:420 g_offset:420 e_num:1 layer:0/0 pt_gt:0 >
593:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:205 total_et:421 g_offset:420 e_num:2 layer:0/0 pt_gt:0 >
594:
595:	POINT:  PBG.F1.POL.FKJZ_PLC_DI00.C_DEVICE.On	（总线）机组技术供水系统PLC故障.一般设备操作.设备投入	<<No: 206 offset:206>>
596:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:206 total_et:422 g_offset:422 e_num:1 layer:0/0 pt_gt:0 >
597:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:206 total_et:423 g_offset:422 e_num:2 layer:0/0 pt_gt:0 >
598:
599:	POINT:  PBG.F1.POL.FKJZ_PLC_DI00.C_DEVICE.Off	（总线）机组技术供水系统PLC故障.一般设备操作.设备退出	<<No: 207 offset:207>>
600:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:207 total_et:424 g_offset:424 e_num:1 layer:0/0 pt_gt:0 >
601:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:207 total_et:425 g_offset:424 e_num:2 layer:0/0 pt_gt:0 >
602:
603:	POINT:  PBG.F1.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	（总线）机组技术供水系统1#泵运行.一般设备操作.设备投入	<<No: 208 offset:208>>
604:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:208 total_et:426 g_offset:426 e_num:1 layer:0/0 pt_gt:0 >
605:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:208 total_et:427 g_offset:426 e_num:2 layer:0/0 pt_gt:0 >
606:
607:	POINT:  PBG.F1.POL.FKJZ_LLGG_DI61.C_DEVICE.On	（总线）机组技术供水系统2#泵运行.一般设备操作.设备投入	<<No: 209 offset:209>>
608:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:209 total_et:428 g_offset:428 e_num:1 layer:0/0 pt_gt:0 >
609:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:209 total_et:429 g_offset:428 e_num:2 layer:0/0 pt_gt:0 >
610:
611:	POINT:  PBG.F1.POL.BY_1093.C_DEVICE.On	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 210 offset:210>>
612:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:210 total_et:430 g_offset:430 e_num:1 layer:0/0 pt_gt:0 >
613:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:210 total_et:431 g_offset:430 e_num:2 layer:0/0 pt_gt:0 >
614:
615:	POINT:  PBG.F1.POL.BY_1098.C_DEVICE.On	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 211 offset:211>>
616:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:211 total_et:432 g_offset:432 e_num:1 layer:0/0 pt_gt:0 >
617:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:211 total_et:433 g_offset:432 e_num:2 layer:0/0 pt_gt:0 >
618:
619:	POINT:  PBG.F1.POL.BY_1154.C_DEVICE.On	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备投入	<<No: 212 offset:212>>
620:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:212 total_et:434 g_offset:434 e_num:1 layer:0/0 pt_gt:0 >
621:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:212 total_et:435 g_offset:434 e_num:2 layer:0/0 pt_gt:0 >
622:
623:	POINT:  PBG.F1.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	（总线）机组技术供水系统1#泵运行.一般设备操作.设备退出	<<No: 213 offset:213>>
624:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:213 total_et:436 g_offset:436 e_num:1 layer:0/0 pt_gt:0 >
625:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:213 total_et:437 g_offset:436 e_num:2 layer:0/0 pt_gt:0 >
626:
627:	POINT:  PBG.F1.POL.BY_1158.C_DEVICE.On	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备投入	<<No: 214 offset:214>>
628:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:214 total_et:438 g_offset:438 e_num:1 layer:0/0 pt_gt:0 >
629:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:214 total_et:439 g_offset:438 e_num:2 layer:0/0 pt_gt:0 >
630:
631:	POINT:  PBG.F1.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	（总线）机组技术供水系统2#泵运行.一般设备操作.设备退出	<<No: 215 offset:215>>
632:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:215 total_et:440 g_offset:440 e_num:1 layer:0/0 pt_gt:0 >
633:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:215 total_et:441 g_offset:440 e_num:2 layer:0/0 pt_gt:0 >
634:
635:	POINT:  PBG.F1.POL.BY_1162.C_DEVICE.On	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备投入	<<No: 216 offset:216>>
636:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:216 total_et:442 g_offset:442 e_num:1 layer:0/0 pt_gt:0 >
637:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:216 total_et:443 g_offset:442 e_num:2 layer:0/0 pt_gt:0 >
638:
639:	POINT:  PBG.F1.POL.BY_1093.C_DEVICE.Off	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 217 offset:217>>
640:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:217 total_et:444 g_offset:444 e_num:1 layer:0/0 pt_gt:0 >
641:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:217 total_et:445 g_offset:444 e_num:2 layer:0/0 pt_gt:0 >
642:
643:	POINT:  PBG.F1.POL.BY_1098.C_DEVICE.Off	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 218 offset:218>>
644:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:218 total_et:446 g_offset:446 e_num:1 layer:0/0 pt_gt:0 >
645:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:218 total_et:447 g_offset:446 e_num:2 layer:0/0 pt_gt:0 >
646:
647:	POINT:  PBG.F1.POL.BY_1154.C_DEVICE.Off	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备退出	<<No: 219 offset:219>>
648:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:219 total_et:448 g_offset:448 e_num:1 layer:0/0 pt_gt:0 >
649:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:219 total_et:449 g_offset:448 e_num:2 layer:0/0 pt_gt:0 >
650:
651:	POINT:  PBG.F1.POL.BY_1166.C_DEVICE.On	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 220 offset:220>>
652:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:220 total_et:450 g_offset:450 e_num:1 layer:0/0 pt_gt:0 >
653:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:220 total_et:451 g_offset:450 e_num:2 layer:0/0 pt_gt:0 >
654:
655:	POINT:  PBG.F1.POL.BY_1158.C_DEVICE.Off	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备退出	<<No: 221 offset:221>>
656:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:221 total_et:452 g_offset:452 e_num:1 layer:0/0 pt_gt:0 >
657:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:221 total_et:453 g_offset:452 e_num:2 layer:0/0 pt_gt:0 >
658:
659:	POINT:  PBG.F1.POL.BY_1162.C_DEVICE.Off	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备退出	<<No: 222 offset:222>>
660:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:222 total_et:454 g_offset:454 e_num:1 layer:0/0 pt_gt:0 >
661:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:222 total_et:455 g_offset:454 e_num:2 layer:0/0 pt_gt:0 >
662:
663:	POINT:  PBG.F1.POL.BY_1166.C_DEVICE.Off	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 223 offset:223>>
664:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:223 total_et:456 g_offset:456 e_num:1 layer:0/0 pt_gt:0 >
665:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:223 total_et:457 g_offset:456 e_num:2 layer:0/0 pt_gt:0 >
666:
667:	POINT:  PBG.F1.POL.BY_1170.C_DEVICE.On	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备投入	<<No: 224 offset:224>>
668:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:224 total_et:458 g_offset:458 e_num:1 layer:0/0 pt_gt:0 >
669:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:224 total_et:459 g_offset:458 e_num:2 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.F1.POL.BY_1170.C_DEVICE.Off	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备退出	<<No: 225 offset:225>>
672:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:225 total_et:460 g_offset:460 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:225 total_et:461 g_offset:460 e_num:2 layer:0/0 pt_gt:0 >
674:
675:	POINT:  PBG.F1.POL.BY_1173.C_DEVICE.On	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 226 offset:226>>
676:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:226 total_et:462 g_offset:462 e_num:1 layer:0/0 pt_gt:0 >
677:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:226 total_et:463 g_offset:462 e_num:2 layer:0/0 pt_gt:0 >
678:
679:	POINT:  PBG.F1.POL.BY_1173.C_DEVICE.Off	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 227 offset:227>>
680:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:227 total_et:464 g_offset:464 e_num:1 layer:0/0 pt_gt:0 >
681:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:227 total_et:465 g_offset:464 e_num:2 layer:0/0 pt_gt:0 >
682:
683:	POINT:  PBG.F1.POL.BY_1175.C_DEVICE.On	（总线）圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 228 offset:228>>
684:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:228 total_et:466 g_offset:466 e_num:1 layer:0/0 pt_gt:0 >
685:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:228 total_et:467 g_offset:466 e_num:2 layer:0/0 pt_gt:0 >
686:
687:	POINT:  PBG.F1.POL.BY_1175.C_DEVICE.Off	（总线）圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 229 offset:229>>
688:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:229 total_et:468 g_offset:468 e_num:1 layer:0/0 pt_gt:0 >
689:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:229 total_et:469 g_offset:468 e_num:2 layer:0/0 pt_gt:0 >
690:
691:	POINT:  PBG.F1.POL.FKZB_PLC_DI00.C_DEVICE.On	（总线）主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 230 offset:230>>
692:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:230 total_et:470 g_offset:470 e_num:1 layer:0/0 pt_gt:0 >
693:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:230 total_et:471 g_offset:470 e_num:2 layer:0/0 pt_gt:0 >
694:
695:	POINT:  PBG.F1.POL.FKZB_PLC_DI00.C_DEVICE.Off	（总线）主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 231 offset:231>>
696:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:231 total_et:472 g_offset:472 e_num:1 layer:0/0 pt_gt:0 >
697:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:231 total_et:473 g_offset:472 e_num:2 layer:0/0 pt_gt:0 >
698:
699:	POINT:  PBG.F1.POL.BY_1218.C_DEVICE.On	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备投入	<<No: 232 offset:232>>
700:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:232 total_et:474 g_offset:474 e_num:1 layer:0/0 pt_gt:0 >
701:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:232 total_et:475 g_offset:474 e_num:2 layer:0/0 pt_gt:0 >
702:
703:	POINT:  PBG.F1.POL.BY_1218.C_DEVICE.Off	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备退出	<<No: 233 offset:233>>
704:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:233 total_et:476 g_offset:476 e_num:1 layer:0/0 pt_gt:0 >
705:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:233 total_et:477 g_offset:476 e_num:2 layer:0/0 pt_gt:0 >
706:
707:	POINT:  PBG.F1.POL.BY_1226.C_DEVICE.On	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备投入	<<No: 234 offset:234>>
708:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:234 total_et:478 g_offset:478 e_num:1 layer:0/0 pt_gt:0 >
709:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:234 total_et:479 g_offset:478 e_num:2 layer:0/0 pt_gt:0 >
710:
711:	POINT:  PBG.F1.POL.BY_1226.C_DEVICE.Off	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备退出	<<No: 235 offset:235>>
712:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:235 total_et:480 g_offset:480 e_num:1 layer:0/0 pt_gt:0 >
713:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:235 total_et:481 g_offset:480 e_num:2 layer:0/0 pt_gt:0 >
714:
715:	POINT:  PBG.F1.POL.BY_1234.C_DEVICE.On	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备投入	<<No: 236 offset:236>>
716:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:236 total_et:482 g_offset:482 e_num:1 layer:0/0 pt_gt:0 >
717:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:236 total_et:483 g_offset:482 e_num:2 layer:0/0 pt_gt:0 >
718:
719:	POINT:  PBG.F1.POL.BY_1234.C_DEVICE.Off	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备退出	<<No: 237 offset:237>>
720:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:237 total_et:484 g_offset:484 e_num:1 layer:0/0 pt_gt:0 >
721:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:237 total_et:485 g_offset:484 e_num:2 layer:0/0 pt_gt:0 >
722:
723:	POINT:  PBG.F1.POL.BY_1242.C_DEVICE.On	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备投入	<<No: 238 offset:238>>
724:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:238 total_et:486 g_offset:486 e_num:1 layer:0/0 pt_gt:0 >
725:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:238 total_et:487 g_offset:486 e_num:2 layer:0/0 pt_gt:0 >
726:
727:	POINT:  PBG.F1.POL.BY_1242.C_DEVICE.Off	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备退出	<<No: 239 offset:239>>
728:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:239 total_et:488 g_offset:488 e_num:1 layer:0/0 pt_gt:0 >
729:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:239 total_et:489 g_offset:488 e_num:2 layer:0/0 pt_gt:0 >
730:
731:	POINT:  PBG.F1.POL.BY_1250.C_DEVICE.On	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备投入	<<No: 240 offset:240>>
732:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:240 total_et:490 g_offset:490 e_num:1 layer:0/0 pt_gt:0 >
733:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:240 total_et:491 g_offset:490 e_num:2 layer:0/0 pt_gt:0 >
734:
735:	POINT:  PBG.F1.POL.BY_1250.C_DEVICE.Off	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备退出	<<No: 241 offset:241>>
736:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:241 total_et:492 g_offset:492 e_num:1 layer:0/0 pt_gt:0 >
737:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:241 total_et:493 g_offset:492 e_num:2 layer:0/0 pt_gt:0 >
738:
739:	POINT:  PBG.F1.POL.BY_1258.C_DEVICE.On	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备投入	<<No: 242 offset:242>>
740:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:242 total_et:494 g_offset:494 e_num:1 layer:0/0 pt_gt:0 >
741:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:242 total_et:495 g_offset:494 e_num:2 layer:0/0 pt_gt:0 >
742:
743:	POINT:  PBG.F1.POL.BY_1258.C_DEVICE.Off	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备退出	<<No: 243 offset:243>>
744:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:243 total_et:496 g_offset:496 e_num:1 layer:0/0 pt_gt:0 >
745:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:243 total_et:497 g_offset:496 e_num:2 layer:0/0 pt_gt:0 >
746:
747:	POINT:  PBG.F1.POL.BY_1266.C_DEVICE.On	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备投入	<<No: 244 offset:244>>
748:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:244 total_et:498 g_offset:498 e_num:1 layer:0/0 pt_gt:0 >
749:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:244 total_et:499 g_offset:498 e_num:2 layer:0/0 pt_gt:0 >
750:
751:	POINT:  PBG.F1.POL.BY_1266.C_DEVICE.Off	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备退出	<<No: 245 offset:245>>
752:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:245 total_et:500 g_offset:500 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:245 total_et:501 g_offset:500 e_num:2 layer:0/0 pt_gt:0 >
754:
755:	POINT:  PBG.F1.POL.BY_1274.C_DEVICE.On	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备投入	<<No: 246 offset:246>>
756:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:246 total_et:502 g_offset:502 e_num:1 layer:0/0 pt_gt:0 >
757:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:246 total_et:503 g_offset:502 e_num:2 layer:0/0 pt_gt:0 >
758:
759:	POINT:  PBG.F1.POL.BY_1314.C_DEVICE.On	（总线）主变冷却系统1#泵运行.一般设备操作.设备投入	<<No: 247 offset:247>>
760:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:247 total_et:504 g_offset:504 e_num:1 layer:0/0 pt_gt:0 >
761:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:247 total_et:505 g_offset:504 e_num:2 layer:0/0 pt_gt:0 >
762:
763:	POINT:  PBG.F1.POL.BY_1321.C_DEVICE.On	（总线）主变冷却系统2#泵运行.一般设备操作.设备投入	<<No: 248 offset:248>>
764:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:248 total_et:506 g_offset:506 e_num:1 layer:0/0 pt_gt:0 >
765:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:248 total_et:507 g_offset:506 e_num:2 layer:0/0 pt_gt:0 >
766:
767:	POINT:  PBG.F1.POL.BY_1274.C_DEVICE.Off	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备退出	<<No: 249 offset:249>>
768:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:249 total_et:508 g_offset:508 e_num:1 layer:0/0 pt_gt:0 >
769:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:249 total_et:509 g_offset:508 e_num:2 layer:0/0 pt_gt:0 >
770:
771:	POINT:  PBG.F1.POL.BY_1328.C_DEVICE.On	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备投入	<<No: 250 offset:250>>
772:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:250 total_et:510 g_offset:510 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:250 total_et:511 g_offset:510 e_num:2 layer:0/0 pt_gt:0 >
774:
775:	POINT:  PBG.F1.POL.BY_1314.C_DEVICE.Off	（总线）主变冷却系统1#泵运行.一般设备操作.设备退出	<<No: 251 offset:251>>
776:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:251 total_et:512 g_offset:512 e_num:1 layer:0/0 pt_gt:0 >
777:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:251 total_et:513 g_offset:512 e_num:2 layer:0/0 pt_gt:0 >
778:
779:	POINT:  PBG.F1.POL.BY_1333.C_DEVICE.On	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备投入	<<No: 252 offset:252>>
780:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:252 total_et:514 g_offset:514 e_num:1 layer:0/0 pt_gt:0 >
781:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:252 total_et:515 g_offset:514 e_num:2 layer:0/0 pt_gt:0 >
782:
783:	POINT:  PBG.F1.POL.BY_1321.C_DEVICE.Off	（总线）主变冷却系统2#泵运行.一般设备操作.设备退出	<<No: 253 offset:253>>
784:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:253 total_et:516 g_offset:516 e_num:1 layer:0/0 pt_gt:0 >
785:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:253 total_et:517 g_offset:516 e_num:2 layer:0/0 pt_gt:0 >
786:
787:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 254 offset:254>>
788:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:254 total_et:518 g_offset:518 e_num:1 layer:0/0 pt_gt:0 >
789:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:254 total_et:519 g_offset:518 e_num:2 layer:0/0 pt_gt:0 >
790:
791:	POINT:  PBG.F1.POL.BY_1328.C_DEVICE.Off	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备退出	<<No: 255 offset:255>>
792:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:255 total_et:520 g_offset:520 e_num:1 layer:0/0 pt_gt:0 >
793:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:255 total_et:521 g_offset:520 e_num:2 layer:0/0 pt_gt:0 >
794:
795:	POINT:  PBG.F1.POL.BY_1333.C_DEVICE.Off	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备退出	<<No: 256 offset:256>>
796:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:256 total_et:522 g_offset:522 e_num:1 layer:0/0 pt_gt:0 >
797:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:256 total_et:523 g_offset:522 e_num:2 layer:0/0 pt_gt:0 >
798:
799:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 257 offset:257>>
800:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:257 total_et:524 g_offset:524 e_num:1 layer:0/0 pt_gt:0 >
801:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:257 total_et:525 g_offset:524 e_num:2 layer:0/0 pt_gt:0 >
802:
803:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 258 offset:258>>
804:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:258 total_et:526 g_offset:526 e_num:1 layer:0/0 pt_gt:0 >
805:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:258 total_et:527 g_offset:526 e_num:2 layer:0/0 pt_gt:0 >
806:
807:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 259 offset:259>>
808:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:259 total_et:528 g_offset:528 e_num:1 layer:0/0 pt_gt:0 >
809:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:259 total_et:529 g_offset:528 e_num:2 layer:0/0 pt_gt:0 >
810:
811:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 260 offset:260>>
812:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:260 total_et:530 g_offset:530 e_num:1 layer:0/0 pt_gt:0 >
813:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:260 total_et:531 g_offset:530 e_num:2 layer:0/0 pt_gt:0 >
814:
815:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 261 offset:261>>
816:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:261 total_et:532 g_offset:532 e_num:1 layer:0/0 pt_gt:0 >
817:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:261 total_et:533 g_offset:532 e_num:2 layer:0/0 pt_gt:0 >
818:
819:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 262 offset:262>>
820:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:262 total_et:534 g_offset:534 e_num:1 layer:0/0 pt_gt:0 >
821:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:262 total_et:535 g_offset:534 e_num:2 layer:0/0 pt_gt:0 >
822:
823:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 263 offset:263>>
824:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:263 total_et:536 g_offset:536 e_num:1 layer:0/0 pt_gt:0 >
825:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:263 total_et:537 g_offset:536 e_num:2 layer:0/0 pt_gt:0 >
826:
827:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 264 offset:264>>
828:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:264 total_et:538 g_offset:538 e_num:1 layer:0/0 pt_gt:0 >
829:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:264 total_et:539 g_offset:538 e_num:2 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 265 offset:265>>
832:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:265 total_et:540 g_offset:540 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:265 total_et:541 g_offset:540 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 266 offset:266>>
836:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:266 total_et:542 g_offset:542 e_num:1 layer:0/0 pt_gt:0 >
837:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:266 total_et:543 g_offset:542 e_num:2 layer:0/0 pt_gt:0 >
838:
839:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 267 offset:267>>
840:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:267 total_et:544 g_offset:544 e_num:1 layer:0/0 pt_gt:0 >
841:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:267 total_et:545 g_offset:544 e_num:2 layer:0/0 pt_gt:0 >
842:
843:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 268 offset:268>>
844:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:268 total_et:546 g_offset:546 e_num:1 layer:0/0 pt_gt:0 >
845:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:268 total_et:547 g_offset:546 e_num:2 layer:0/0 pt_gt:0 >
846:
847:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 269 offset:269>>
848:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:269 total_et:548 g_offset:548 e_num:1 layer:0/0 pt_gt:0 >
849:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:269 total_et:549 g_offset:548 e_num:2 layer:0/0 pt_gt:0 >
850:
851:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 270 offset:270>>
852:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:270 total_et:550 g_offset:550 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:270 total_et:551 g_offset:550 e_num:2 layer:0/0 pt_gt:0 >
854:
855:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 271 offset:271>>
856:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:271 total_et:552 g_offset:552 e_num:1 layer:0/0 pt_gt:0 >
857:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:271 total_et:553 g_offset:552 e_num:2 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 272 offset:272>>
860:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:272 total_et:554 g_offset:554 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:272 total_et:555 g_offset:554 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 273 offset:273>>
864:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:273 total_et:556 g_offset:556 e_num:1 layer:0/0 pt_gt:0 >
865:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:273 total_et:557 g_offset:556 e_num:2 layer:0/0 pt_gt:0 >
866:
867:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 274 offset:274>>
868:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:274 total_et:558 g_offset:558 e_num:1 layer:0/0 pt_gt:0 >
869:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:274 total_et:559 g_offset:558 e_num:2 layer:0/0 pt_gt:0 >
870:
871:	POINT:  PBG.F1_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 275 offset:275>>
872:	  =   LCU在线离线状态                     PBG.F1.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:275 total_et:560 g_offset:560 e_num:1 layer:0/0 pt_gt:0 >
873:	  &   机组检修态                          PBG.F1.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:275 total_et:561 g_offset:560 e_num:2 layer:0/0 pt_gt:0 >
874:
875:	POINT:  PBG.F1.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水流量中断报警.报警.闭锁	<<No: 276 offset:276>>
876:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:276 total_et:562 g_offset:562 e_num:1 layer:0/0 pt_gt:0 >
877:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:276 total_et:563 g_offset:562 e_num:2 layer:0/0 pt_gt:0 >
878:
879:	POINT:  PBG.F1.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水流量中断报警.报警.闭锁	<<No: 277 offset:277>>
880:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:277 total_et:564 g_offset:564 e_num:1 layer:0/0 pt_gt:0 >
881:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:277 total_et:565 g_offset:564 e_num:2 layer:0/0 pt_gt:0 >
882:
883:	POINT:  PBG.F1.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水流量中断报警.报警.闭锁	<<No: 278 offset:278>>
884:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:278 total_et:566 g_offset:566 e_num:1 layer:0/0 pt_gt:0 >
885:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:278 total_et:567 g_offset:566 e_num:2 layer:0/0 pt_gt:0 >
886:
887:	POINT:  PBG.F1.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水流量中断报警.报警.闭锁	<<No: 279 offset:279>>
888:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:279 total_et:568 g_offset:568 e_num:1 layer:0/0 pt_gt:0 >
889:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:279 total_et:569 g_offset:568 e_num:2 layer:0/0 pt_gt:0 >
890:
891:	POINT:  PBG.F1.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水流量中断报警.报警.闭锁	<<No: 280 offset:280>>
892:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:280 total_et:570 g_offset:570 e_num:1 layer:0/0 pt_gt:0 >
893:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:280 total_et:571 g_offset:570 e_num:2 layer:0/0 pt_gt:0 >
894:
895:	POINT:  PBG.F1.POL.GX2_KLSZD1_DI00.ALM.CBA	1#空冷冷却水流量中断报警.报警.闭锁	<<No: 281 offset:281>>
896:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:281 total_et:572 g_offset:572 e_num:1 layer:0/0 pt_gt:0 >
897:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:281 total_et:573 g_offset:572 e_num:2 layer:0/0 pt_gt:0 >
898:
899:	POINT:  PBG.F1.POL.GX2_KLSZD2_DI00.ALM.CBA	2#空冷冷却水流量中断报警.报警.闭锁	<<No: 282 offset:282>>
900:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:282 total_et:574 g_offset:574 e_num:1 layer:0/0 pt_gt:0 >
901:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:282 total_et:575 g_offset:574 e_num:2 layer:0/0 pt_gt:0 >
902:
903:	POINT:  PBG.F1.POL.GX2_KLSZD3_DI00.ALM.CBA	3#空冷冷却水流量中断报警.报警.闭锁	<<No: 283 offset:283>>
904:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:283 total_et:576 g_offset:576 e_num:1 layer:0/0 pt_gt:0 >
905:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:283 total_et:577 g_offset:576 e_num:2 layer:0/0 pt_gt:0 >
906:
907:	POINT:  PBG.F1.POL.GX2_KLSZD4_DI00.ALM.CBA	4#空冷冷却水流量中断报警.报警.闭锁	<<No: 284 offset:284>>
908:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:284 total_et:578 g_offset:578 e_num:1 layer:0/0 pt_gt:0 >
909:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:284 total_et:579 g_offset:578 e_num:2 layer:0/0 pt_gt:0 >
910:
911:	POINT:  PBG.F1.POL.GX2_KLSZD5_DI00.ALM.CBA	5#空冷冷却水流量中断报警.报警.闭锁	<<No: 285 offset:285>>
912:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:285 total_et:580 g_offset:580 e_num:1 layer:0/0 pt_gt:0 >
913:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:285 total_et:581 g_offset:580 e_num:2 layer:0/0 pt_gt:0 >
914:
915:	POINT:  PBG.F1.POL.GX2_KLSZD6_DI00.ALM.CBA	6#空冷冷却水流量中断报警.报警.闭锁	<<No: 286 offset:286>>
916:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:286 total_et:582 g_offset:582 e_num:1 layer:0/0 pt_gt:0 >
917:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:286 total_et:583 g_offset:582 e_num:2 layer:0/0 pt_gt:0 >
918:
919:	POINT:  PBG.F1.POL.GX2_KLSZD7_DI00.ALM.CBA	7#空冷冷却水流量中断报警.报警.闭锁	<<No: 287 offset:287>>
920:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:287 total_et:584 g_offset:584 e_num:1 layer:0/0 pt_gt:0 >
921:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:287 total_et:585 g_offset:584 e_num:2 layer:0/0 pt_gt:0 >
922:
923:	POINT:  PBG.F1.POL.GX2_KLSZD8_DI00.ALM.CBA	8#空冷冷却水流量中断报警.报警.闭锁	<<No: 288 offset:288>>
924:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:288 total_et:586 g_offset:586 e_num:1 layer:0/0 pt_gt:0 >
925:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:288 total_et:587 g_offset:586 e_num:2 layer:0/0 pt_gt:0 >
926:
927:	POINT:  PBG.F1.POL.GX2_KLSZD9_DI00.ALM.CBA	9#空冷冷却水流量中断报警.报警.闭锁	<<No: 289 offset:289>>
928:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:289 total_et:588 g_offset:588 e_num:1 layer:0/0 pt_gt:0 >
929:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:289 total_et:589 g_offset:588 e_num:2 layer:0/0 pt_gt:0 >
930:
931:	POINT:  PBG.F1.POL.GX2_KLSZD10_DI00.ALM.CBA	10#空冷冷却水流量中断报警.报警.闭锁	<<No: 290 offset:290>>
932:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:290 total_et:590 g_offset:590 e_num:1 layer:0/0 pt_gt:0 >
933:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:290 total_et:591 g_offset:590 e_num:2 layer:0/0 pt_gt:0 >
934:
935:	POINT:  PBG.F1.POL.GX2_KLSZD11_DI00.ALM.CBA	11#空冷冷却水流量中断报警.报警.闭锁	<<No: 291 offset:291>>
936:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:291 total_et:592 g_offset:592 e_num:1 layer:0/0 pt_gt:0 >
937:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:291 total_et:593 g_offset:592 e_num:2 layer:0/0 pt_gt:0 >
938:
939:	POINT:  PBG.F1.POL.GX2_KLSZD12_DI00.ALM.CBA	12#空冷冷却水流量中断报警.报警.闭锁	<<No: 292 offset:292>>
940:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:292 total_et:594 g_offset:594 e_num:1 layer:0/0 pt_gt:0 >
941:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:292 total_et:595 g_offset:594 e_num:2 layer:0/0 pt_gt:0 >
942:
943:	POINT:  PBG.F1.POL.GX2_KLSZD13_DI00.ALM.CBA	13#空冷冷却水流量中断报警.报警.闭锁	<<No: 293 offset:293>>
944:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:293 total_et:596 g_offset:596 e_num:1 layer:0/0 pt_gt:0 >
945:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:293 total_et:597 g_offset:596 e_num:2 layer:0/0 pt_gt:0 >
946:
947:	POINT:  PBG.F1.POL.GX2_KLSZD14_DI00.ALM.CBA	14#空冷冷却水流量中断报警.报警.闭锁	<<No: 294 offset:294>>
948:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:294 total_et:598 g_offset:598 e_num:1 layer:0/0 pt_gt:0 >
949:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:294 total_et:599 g_offset:598 e_num:2 layer:0/0 pt_gt:0 >
950:
951:	POINT:  PBG.F1.POL.GX2_KLSZD15_DI00.ALM.CBA	15#空冷冷却水流量中断报警.报警.闭锁	<<No: 295 offset:295>>
952:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:295 total_et:600 g_offset:600 e_num:1 layer:0/0 pt_gt:0 >
953:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:295 total_et:601 g_offset:600 e_num:2 layer:0/0 pt_gt:0 >
954:
955:	POINT:  PBG.F1.POL.GX2_KLSZD16_DI00.ALM.CBA	16#空冷冷却水流量中断报警.报警.闭锁	<<No: 296 offset:296>>
956:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:296 total_et:602 g_offset:602 e_num:1 layer:0/0 pt_gt:0 >
957:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:296 total_et:603 g_offset:602 e_num:2 layer:0/0 pt_gt:0 >
958:
959:	POINT:  PBG.F1.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 297 offset:297>>
960:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:297 total_et:604 g_offset:604 e_num:1 layer:0/0 pt_gt:0 >
961:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:297 total_et:605 g_offset:604 e_num:2 layer:0/0 pt_gt:0 >
962:
963:	POINT:  PBG.F1.POL.SLJX_SFLLJ2_DI00.ALM.CBA	主轴密封水电磁流量计2报警.报警.闭锁	<<No: 298 offset:298>>
964:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:298 total_et:606 g_offset:606 e_num:1 layer:0/0 pt_gt:0 >
965:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:298 total_et:607 g_offset:606 e_num:2 layer:0/0 pt_gt:0 >
966:
967:	POINT:  PBG.F1.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低.报警.闭锁	<<No: 299 offset:299>>
968:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:299 total_et:608 g_offset:608 e_num:1 layer:0/0 pt_gt:0 >
969:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:299 total_et:609 g_offset:608 e_num:2 layer:0/0 pt_gt:0 >
970:
971:	POINT:  PBG.F1.ANA.ZDFTX_SD_ALL.ALM.CBA	上导冷却水流量低.报警.闭锁	<<No: 300 offset:300>>
972:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:300 total_et:610 g_offset:610 e_num:1 layer:0/0 pt_gt:0 >
973:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:300 total_et:611 g_offset:610 e_num:2 layer:0/0 pt_gt:0 >
974:
975:	POINT:  PBG.F1.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导冷却水流量低.报警.闭锁	<<No: 301 offset:301>>
976:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:301 total_et:612 g_offset:612 e_num:1 layer:0/0 pt_gt:0 >
977:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:301 total_et:613 g_offset:612 e_num:2 layer:0/0 pt_gt:0 >
978:
979:	POINT:  PBG.F1.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导冷却水流量低.报警.闭锁	<<No: 302 offset:302>>
980:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:302 total_et:614 g_offset:614 e_num:1 layer:0/0 pt_gt:0 >
981:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:302 total_et:615 g_offset:614 e_num:2 layer:0/0 pt_gt:0 >
982:
983:	POINT:  PBG.F1.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低.报警.闭锁	<<No: 303 offset:303>>
984:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:303 total_et:616 g_offset:616 e_num:1 layer:0/0 pt_gt:0 >
985:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:303 total_et:617 g_offset:616 e_num:2 layer:0/0 pt_gt:0 >
986:
987:	POINT:  PBG.F1.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低.报警.闭锁	<<No: 304 offset:304>>
988:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:304 total_et:618 g_offset:618 e_num:1 layer:0/0 pt_gt:0 >
989:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:304 total_et:619 g_offset:618 e_num:2 layer:0/0 pt_gt:0 >
990:
991:	POINT:  PBG.F1.ANA.FKJZ_ZG_AILL.ALM.CBA	机组技术供水总管流量.报警.闭锁	<<No: 305 offset:305>>
992:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:305 total_et:620 g_offset:620 e_num:1 layer:0/0 pt_gt:0 >
993:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:305 total_et:621 g_offset:620 e_num:2 layer:0/0 pt_gt:0 >
994:
995:	POINT:  PBG.F1.POL.SLJX_SFLLJ1_DI00.ALM.CBA	主轴密封水电磁流量计1报警(启备用水).报警.闭锁	<<No: 306 offset:306>>
996:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:306 total_et:622 g_offset:622 e_num:1 layer:0/0 pt_gt:0 >
997:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:306 total_et:623 g_offset:622 e_num:2 layer:0/0 pt_gt:0 >
998:
999:	POINT:  PBG.F1.POL.SLJX_SFLLJ3_DI00.ALM.CBA	主轴密封水电磁流量计3报警(启事故停机).报警.闭锁	<<No: 307 offset:307>>
1000:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:307 total_et:624 g_offset:624 e_num:1 layer:0/0 pt_gt:0 >
1001:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:307 total_et:625 g_offset:624 e_num:2 layer:0/0 pt_gt:0 >
1002:
1003:	POINT:  PBG.F1_PRO.INT.SLJX_GDTJ_SOE00.ALM.CBA	主轴密封水过低停机.报警.闭锁	<<No: 308 offset:308>>
1004:	  =   机组停机态                          PBG.F1.POL.UNIT_STOP_DIC ?   OPEN     
		<group:308 total_et:626 g_offset:626 e_num:1 layer:0/0 pt_gt:0 >
1005:	  &   机组开机准备好态                    PBG.F1.POL.UNIT_READY_DIC ?   OPEN     
		<group:308 total_et:627 g_offset:626 e_num:2 layer:0/0 pt_gt:0 >
1006:
1007:	POINT:  PBG.F1.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配动作.报警.闭锁	<<No: 309 offset:309>>
1008:	  =   机组转速>115%Ne(CM200)              PBG.F1.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:309 total_et:628 g_offset:628 e_num:1 layer:0/0 pt_gt:0 >
1009:	  &   机组转速>115%Ne(SJ-22C)             PBG.F1.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:309 total_et:629 g_offset:628 e_num:2 layer:0/0 pt_gt:0 >
1010:
1011:	POINT:  PBG.F1_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	接力器主配拒动.报警.闭锁	<<No: 310 offset:310>>
1012:	  =   机组转速>115%Ne(SJ-22C)             PBG.F1_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:310 total_et:630 g_offset:630 e_num:1 layer:0/0 pt_gt:0 >
1013:	  &   机组转速>115%Ne(SJ-22C)             PBG.F1_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:310 total_et:631 g_offset:630 e_num:2 layer:0/0 pt_gt:0 >
1014:

	END reacked,Total pt=253 gt=253 et=506 close file now!

	05: INCLUDE		INTLK_LCU2.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU2.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F2.OBJ.DLKP_DL2_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 311 offset:311>>
  4:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:311 total_et:632 g_offset:632 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:311 total_et:633 g_offset:632 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F2.OBJ.DLKP_DL2_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 312 offset:312>>
  8:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:312 total_et:634 g_offset:634 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:312 total_et:635 g_offset:634 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F2.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 313 offset:313>>
 12:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:313 total_et:636 g_offset:636 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:313 total_et:637 g_offset:636 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F2.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 314 offset:314>>
 16:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:314 total_et:638 g_offset:638 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:314 total_et:639 g_offset:638 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F2.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 315 offset:315>>
 20:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:315 total_et:640 g_offset:640 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:315 total_et:641 g_offset:640 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F2.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 316 offset:316>>
 24:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:316 total_et:642 g_offset:642 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:316 total_et:643 g_offset:642 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F2.OBJ.DLKP_G21_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 317 offset:317>>
 28:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:317 total_et:644 g_offset:644 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:317 total_et:645 g_offset:644 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F2.OBJ.DLKP_G21_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 318 offset:318>>
 32:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:318 total_et:646 g_offset:646 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:318 total_et:647 g_offset:646 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F2.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 319 offset:319>>
 36:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:319 total_et:648 g_offset:648 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:319 total_et:649 g_offset:648 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F2.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 320 offset:320>>
 40:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:320 total_et:650 g_offset:650 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:320 total_et:651 g_offset:650 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F2.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 321 offset:321>>
 44:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:321 total_et:652 g_offset:652 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:321 total_et:653 g_offset:652 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F2.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 322 offset:322>>
 48:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:322 total_et:654 g_offset:654 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:322 total_et:655 g_offset:654 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F2.OBJ.LCP_FCB_OBJ.C_SWITCH.Close	灭磁开关控制.隔离开关操作.合闸	<<No: 323 offset:323>>
 52:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:323 total_et:656 g_offset:656 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:323 total_et:657 g_offset:656 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F2.OBJ.LCP_FCB_OBJ.C_SWITCH.Open	灭磁开关控制.隔离开关操作.分闸	<<No: 324 offset:324>>
 56:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:324 total_et:658 g_offset:658 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:324 total_et:659 g_offset:658 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F2.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 325 offset:325>>
 60:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:325 total_et:660 g_offset:660 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:325 total_et:661 g_offset:660 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F2.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 326 offset:326>>
 64:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:326 total_et:662 g_offset:662 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:326 total_et:663 g_offset:662 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F2.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 327 offset:327>>
 68:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:327 total_et:664 g_offset:664 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:327 total_et:665 g_offset:664 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F2.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 328 offset:328>>
 72:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:328 total_et:666 g_offset:666 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:328 total_et:667 g_offset:666 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F2.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 329 offset:329>>
 76:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:329 total_et:668 g_offset:668 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:329 total_et:669 g_offset:668 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F2.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 330 offset:330>>
 80:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:330 total_et:670 g_offset:670 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:330 total_et:671 g_offset:670 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F2.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 331 offset:331>>
 84:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:331 total_et:672 g_offset:672 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:331 total_et:673 g_offset:672 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F2.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 332 offset:332>>
 88:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:332 total_et:674 g_offset:674 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:332 total_et:675 g_offset:674 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F2.OBJ.DLKP_G227_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 333 offset:333>>
 92:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:333 total_et:676 g_offset:676 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:333 total_et:677 g_offset:676 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F2.OBJ.DLKP_G227_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 334 offset:334>>
 96:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:334 total_et:678 g_offset:678 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:334 total_et:679 g_offset:678 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F2.OBJ.DLKP_G217_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 335 offset:335>>
100:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:335 total_et:680 g_offset:680 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:335 total_et:681 g_offset:680 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F2.OBJ.DLKP_G217_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 336 offset:336>>
104:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:336 total_et:682 g_offset:682 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:336 total_et:683 g_offset:682 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F2.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 337 offset:337>>
108:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:337 total_et:684 g_offset:684 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:337 total_et:685 g_offset:684 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F2.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 338 offset:338>>
112:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:338 total_et:686 g_offset:686 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:338 total_et:687 g_offset:686 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F2.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 339 offset:339>>
116:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:339 total_et:688 g_offset:688 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:339 total_et:689 g_offset:688 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F2.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 340 offset:340>>
120:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:340 total_et:690 g_offset:690 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:340 total_et:691 g_offset:690 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F2.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 341 offset:341>>
124:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:341 total_et:692 g_offset:692 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:341 total_et:693 g_offset:692 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F2.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 342 offset:342>>
128:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:342 total_et:694 g_offset:694 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:342 total_et:695 g_offset:694 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F2.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 343 offset:343>>
132:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:343 total_et:696 g_offset:696 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:343 total_et:697 g_offset:696 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F2.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 344 offset:344>>
136:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:344 total_et:698 g_offset:698 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:344 total_et:699 g_offset:698 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F2.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 345 offset:345>>
140:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:345 total_et:700 g_offset:700 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:345 total_et:701 g_offset:700 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F2.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 346 offset:346>>
144:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:346 total_et:702 g_offset:702 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:346 total_et:703 g_offset:702 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F2.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 347 offset:347>>
148:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:347 total_et:704 g_offset:704 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:347 total_et:705 g_offset:704 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F2.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 348 offset:348>>
152:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:348 total_et:706 g_offset:706 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:348 total_et:707 g_offset:706 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F2.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 349 offset:349>>
156:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:349 total_et:708 g_offset:708 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:349 total_et:709 g_offset:708 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F2.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 350 offset:350>>
160:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:350 total_et:710 g_offset:710 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:350 total_et:711 g_offset:710 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F2.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 351 offset:351>>
164:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:351 total_et:712 g_offset:712 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:351 total_et:713 g_offset:712 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F2.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 352 offset:352>>
168:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:352 total_et:714 g_offset:714 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:352 total_et:715 g_offset:714 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F2.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 353 offset:353>>
172:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:353 total_et:716 g_offset:716 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:353 total_et:717 g_offset:716 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F2.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 354 offset:354>>
176:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:354 total_et:718 g_offset:718 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:354 total_et:719 g_offset:718 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F2.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 355 offset:355>>
180:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:355 total_et:720 g_offset:720 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:355 total_et:721 g_offset:720 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F2.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 356 offset:356>>
184:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:356 total_et:722 g_offset:722 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:356 total_et:723 g_offset:722 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F2.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 357 offset:357>>
188:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:357 total_et:724 g_offset:724 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:357 total_et:725 g_offset:724 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F2.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 358 offset:358>>
192:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:358 total_et:726 g_offset:726 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:358 total_et:727 g_offset:726 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F2.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 359 offset:359>>
196:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:359 total_et:728 g_offset:728 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:359 total_et:729 g_offset:728 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F2.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 360 offset:360>>
200:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:360 total_et:730 g_offset:730 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:360 total_et:731 g_offset:730 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F2.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 361 offset:361>>
204:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:361 total_et:732 g_offset:732 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:361 total_et:733 g_offset:732 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F2.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 362 offset:362>>
208:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:362 total_et:734 g_offset:734 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:362 total_et:735 g_offset:734 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F2.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 363 offset:363>>
212:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:363 total_et:736 g_offset:736 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:363 total_et:737 g_offset:736 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F2.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 364 offset:364>>
216:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:364 total_et:738 g_offset:738 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:364 total_et:739 g_offset:738 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F2.OBJ.JSKP_BMF_OBJ.C_DEVICE.Off	备用密封水管道泵和阀控制.一般设备操作.设备退出	<<No: 365 offset:365>>
220:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:365 total_et:740 g_offset:740 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:365 total_et:741 g_offset:740 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F2.OBJ.JSKP_BMF_OBJ.C_DEVICE.On	备用密封水管道泵和阀控制.一般设备操作.设备投入	<<No: 366 offset:366>>
224:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:366 total_et:742 g_offset:742 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:366 total_et:743 g_offset:742 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F2.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 367 offset:367>>
228:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:367 total_et:744 g_offset:744 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:367 total_et:745 g_offset:744 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F2.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 368 offset:368>>
232:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:368 total_et:746 g_offset:746 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:368 total_et:747 g_offset:746 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F2.OBJ.ZY_ZY21_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 369 offset:369>>
236:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:369 total_et:748 g_offset:748 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:369 total_et:749 g_offset:748 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F2.OBJ.ZY_ZY21_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 370 offset:370>>
240:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:370 total_et:750 g_offset:750 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:370 total_et:751 g_offset:750 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F2.OBJ.ZY_ZY22_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 371 offset:371>>
244:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:371 total_et:752 g_offset:752 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:371 total_et:753 g_offset:752 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F2.OBJ.ZY_ZY22_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 372 offset:372>>
248:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:372 total_et:754 g_offset:754 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:372 total_et:755 g_offset:754 e_num:2 layer:0/0 pt_gt:0 >
250:
251:	POINT:  PBG.F2.OBJ.ZY_ZY23_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 373 offset:373>>
252:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:373 total_et:756 g_offset:756 e_num:1 layer:0/0 pt_gt:0 >
253:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:373 total_et:757 g_offset:756 e_num:2 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.F2.OBJ.ZY_ZY23_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 374 offset:374>>
256:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:374 total_et:758 g_offset:758 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:374 total_et:759 g_offset:758 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.F2.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 375 offset:375>>
260:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:375 total_et:760 g_offset:760 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:375 total_et:761 g_offset:760 e_num:2 layer:0/0 pt_gt:0 >
262:
263:	POINT:  PBG.F2.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 376 offset:376>>
264:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:376 total_et:762 g_offset:762 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:376 total_et:763 g_offset:762 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F2.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 377 offset:377>>
268:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:377 total_et:764 g_offset:764 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:377 total_et:765 g_offset:764 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F2.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 378 offset:378>>
272:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:378 total_et:766 g_offset:766 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:378 total_et:767 g_offset:766 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F2.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 379 offset:379>>
276:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:379 total_et:768 g_offset:768 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:379 total_et:769 g_offset:768 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F2.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 380 offset:380>>
280:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:380 total_et:770 g_offset:770 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:380 total_et:771 g_offset:770 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F2.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 381 offset:381>>
284:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:381 total_et:772 g_offset:772 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:381 total_et:773 g_offset:772 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F2.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 382 offset:382>>
288:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:382 total_et:774 g_offset:774 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:382 total_et:775 g_offset:774 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F2.POL.PG1_MODPUL_ENAB.C_DEVICE.On	功率调节模式投入.一般设备操作.设备投入	<<No: 383 offset:383>>
292:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:383 total_et:776 g_offset:776 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:383 total_et:777 g_offset:776 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F2.POL.PG1_MODPUL_ENAB.C_DEVICE.Off	功率调节模式投入.一般设备操作.设备退出	<<No: 384 offset:384>>
296:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:384 total_et:778 g_offset:778 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:384 total_et:779 g_offset:778 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F2.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 385 offset:385>>
300:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:385 total_et:780 g_offset:780 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:385 total_et:781 g_offset:780 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F2.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 386 offset:386>>
304:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:386 total_et:782 g_offset:782 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:386 total_et:783 g_offset:782 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F2.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 387 offset:387>>
308:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:387 total_et:784 g_offset:784 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:387 total_et:785 g_offset:784 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F2.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 388 offset:388>>
312:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:388 total_et:786 g_offset:786 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:388 total_et:787 g_offset:786 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F2.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 389 offset:389>>
316:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:389 total_et:788 g_offset:788 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:389 total_et:789 g_offset:788 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F2.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 390 offset:390>>
320:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:390 total_et:790 g_offset:790 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:390 total_et:791 g_offset:790 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F2.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 391 offset:391>>
324:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:391 total_et:792 g_offset:792 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:391 total_et:793 g_offset:792 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F2.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 392 offset:392>>
328:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:392 total_et:794 g_offset:794 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:392 total_et:795 g_offset:794 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F2.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 393 offset:393>>
332:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:393 total_et:796 g_offset:796 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:393 total_et:797 g_offset:796 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F2.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 394 offset:394>>
336:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:394 total_et:798 g_offset:798 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:394 total_et:799 g_offset:798 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F2.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 395 offset:395>>
340:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:395 total_et:800 g_offset:800 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:395 total_et:801 g_offset:800 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F2.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 396 offset:396>>
344:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:396 total_et:802 g_offset:802 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:396 total_et:803 g_offset:802 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F2.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 397 offset:397>>
348:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:397 total_et:804 g_offset:804 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:397 total_et:805 g_offset:804 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F2.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 398 offset:398>>
352:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:398 total_et:806 g_offset:806 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:398 total_et:807 g_offset:806 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F2.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 399 offset:399>>
356:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:399 total_et:808 g_offset:808 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:399 total_et:809 g_offset:808 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F2.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 400 offset:400>>
360:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:400 total_et:810 g_offset:810 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:400 total_et:811 g_offset:810 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F2.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机下令.一般设备操作.设备退出	<<No: 401 offset:401>>
364:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:401 total_et:812 g_offset:812 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:401 total_et:813 g_offset:812 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F2.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机下令.一般设备操作.设备投入	<<No: 402 offset:402>>
368:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:402 total_et:814 g_offset:814 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:402 total_et:815 g_offset:814 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F2.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机下令.一般设备操作.设备投入	<<No: 403 offset:403>>
372:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:403 total_et:816 g_offset:816 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:403 total_et:817 g_offset:816 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F2.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机下令.一般设备操作.设备退出	<<No: 404 offset:404>>
376:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:404 total_et:818 g_offset:818 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:404 total_et:819 g_offset:818 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F2.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 405 offset:405>>
380:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:405 total_et:820 g_offset:820 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:405 total_et:821 g_offset:820 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F2.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 406 offset:406>>
384:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:406 total_et:822 g_offset:822 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:406 total_et:823 g_offset:822 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F2.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 407 offset:407>>
388:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:407 total_et:824 g_offset:824 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:407 total_et:825 g_offset:824 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F2.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 408 offset:408>>
392:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:408 total_et:826 g_offset:826 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:408 total_et:827 g_offset:826 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F2.POL.FKTL_1JCQ_DI21.C_DEVICE.On	(总线)推力油系统1号油泵运行.一般设备操作.设备投入	<<No: 409 offset:409>>
396:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:409 total_et:828 g_offset:828 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:409 total_et:829 g_offset:828 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F2.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	(总线)推力油系统1号油泵运行.一般设备操作.设备退出	<<No: 410 offset:410>>
400:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:410 total_et:830 g_offset:830 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:410 total_et:831 g_offset:830 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F2.POL.FKTL_2JCQ_DI21.C_DEVICE.On	(总线)推力油系统2号油泵运行.一般设备操作.设备投入	<<No: 411 offset:411>>
404:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:411 total_et:832 g_offset:832 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:411 total_et:833 g_offset:832 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F2.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	(总线)推力油系统2号油泵运行.一般设备操作.设备退出	<<No: 412 offset:412>>
408:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:412 total_et:834 g_offset:834 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:412 total_et:835 g_offset:834 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F2.POL.FKTL_3JCQ_DI21.C_DEVICE.On	(总线)推力油系统3号油泵运行.一般设备操作.设备投入	<<No: 413 offset:413>>
412:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:413 total_et:836 g_offset:836 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:413 total_et:837 g_offset:836 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F2.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	(总线)推力油系统3号油泵运行.一般设备操作.设备退出	<<No: 414 offset:414>>
416:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:414 total_et:838 g_offset:838 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:414 total_et:839 g_offset:838 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F2.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	(总线)推力油系统4号油泵运行.一般设备操作.设备退出	<<No: 415 offset:415>>
420:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:415 total_et:840 g_offset:840 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:415 total_et:841 g_offset:840 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F2.POL.FKTL_4JCQ_DI21.C_DEVICE.On	(总线)推力油系统4号油泵运行.一般设备操作.设备投入	<<No: 416 offset:416>>
424:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:416 total_et:842 g_offset:842 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:416 total_et:843 g_offset:842 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F2.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	(总线)推力油系统5号油泵运行.一般设备操作.设备退出	<<No: 417 offset:417>>
428:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:417 total_et:844 g_offset:844 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:417 total_et:845 g_offset:844 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F2.POL.FKTL_5JCQ_DI21.C_DEVICE.On	(总线)推力油系统5号油泵运行.一般设备操作.设备投入	<<No: 418 offset:418>>
432:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:418 total_et:846 g_offset:846 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:418 total_et:847 g_offset:846 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F2.POL.FKTL_6JCQ_DI21.C_DEVICE.On	(总线)推力油系统6号油泵运行.一般设备操作.设备投入	<<No: 419 offset:419>>
436:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:419 total_et:848 g_offset:848 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:419 total_et:849 g_offset:848 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F2.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	(总线)推力油系统6号油泵运行.一般设备操作.设备退出	<<No: 420 offset:420>>
440:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:420 total_et:850 g_offset:850 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:420 total_et:851 g_offset:850 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F2.POL.FKTL_7JCQ_DI21.C_DEVICE.On	(总线)推力油系统7号油泵运行.一般设备操作.设备投入	<<No: 421 offset:421>>
444:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:421 total_et:852 g_offset:852 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:421 total_et:853 g_offset:852 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F2.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	(总线)推力油系统7号油泵运行.一般设备操作.设备退出	<<No: 422 offset:422>>
448:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:422 total_et:854 g_offset:854 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:422 total_et:855 g_offset:854 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F2.POL.FKTL_8JCQ_DI21.C_DEVICE.On	(总线)推力油系统8号油泵运行.一般设备操作.设备投入	<<No: 423 offset:423>>
452:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:423 total_et:856 g_offset:856 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:423 total_et:857 g_offset:856 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F2.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	(总线)推力油系统8号油泵运行.一般设备操作.设备退出	<<No: 424 offset:424>>
456:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:424 total_et:858 g_offset:858 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:424 total_et:859 g_offset:858 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F2.POL.FKTL_KZ_DI00.C_DEVICE.On	(总线)推力油系统综合故障.一般设备操作.设备投入	<<No: 425 offset:425>>
460:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:425 total_et:860 g_offset:860 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:425 total_et:861 g_offset:860 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F2.POL.FKTL_KZ_DI00.C_DEVICE.Off	(总线)推力油系统综合故障.一般设备操作.设备退出	<<No: 426 offset:426>>
464:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:426 total_et:862 g_offset:862 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:426 total_et:863 g_offset:862 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F2.POL.FKDG_1JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统1#泵运行.一般设备操作.设备投入	<<No: 427 offset:427>>
468:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:427 total_et:864 g_offset:864 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:427 total_et:865 g_offset:864 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F2.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统1#泵运行.一般设备操作.设备退出	<<No: 428 offset:428>>
472:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:428 total_et:866 g_offset:866 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:428 total_et:867 g_offset:866 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F2.POL.FKDG_2JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统2#泵运行.一般设备操作.设备投入	<<No: 429 offset:429>>
476:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:429 total_et:868 g_offset:868 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:429 total_et:869 g_offset:868 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F2.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统2#泵运行.一般设备操作.设备退出	<<No: 430 offset:430>>
480:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:430 total_et:870 g_offset:870 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:430 total_et:871 g_offset:870 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F2.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统3号泵运行.一般设备操作.设备退出	<<No: 431 offset:431>>
484:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:431 total_et:872 g_offset:872 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:431 total_et:873 g_offset:872 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F2.POL.FKDG_3JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统3号泵运行.一般设备操作.设备投入	<<No: 432 offset:432>>
488:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:432 total_et:874 g_offset:874 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:432 total_et:875 g_offset:874 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F2.POL.FKDG_KZ_DI00.C_DEVICE.On	(总线)顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 433 offset:433>>
492:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:433 total_et:876 g_offset:876 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:433 total_et:877 g_offset:876 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F2.POL.FKDG_KZ_DI00.C_DEVICE.Off	(总线)顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 434 offset:434>>
496:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:434 total_et:878 g_offset:878 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:434 total_et:879 g_offset:878 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F2.POL.FKSD_1JCQ_DI21.C_DEVICE.On	(总线)水导油系统1#泵运行.一般设备操作.设备投入	<<No: 435 offset:435>>
500:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:435 total_et:880 g_offset:880 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:435 total_et:881 g_offset:880 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F2.POL.FKSD_1JCQ_DI21.C_DEVICE.Off	(总线)水导油系统1#泵运行.一般设备操作.设备退出	<<No: 436 offset:436>>
504:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:436 total_et:882 g_offset:882 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:436 total_et:883 g_offset:882 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F2.POL.FKSD_2JCQ_DI21.C_DEVICE.On	(总线)水导油系统2#泵运行.一般设备操作.设备投入	<<No: 437 offset:437>>
508:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:437 total_et:884 g_offset:884 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:437 total_et:885 g_offset:884 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F2.POL.FKSD_2JCQ_DI21.C_DEVICE.Off	(总线)水导油系统2#泵运行.一般设备操作.设备退出	<<No: 438 offset:438>>
512:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:438 total_et:886 g_offset:886 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:438 total_et:887 g_offset:886 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F2.POL.FKSD_KZ_DI00.C_DEVICE.On	(总线)水导油系统综合故障.一般设备操作.设备投入	<<No: 439 offset:439>>
516:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:439 total_et:888 g_offset:888 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:439 total_et:889 g_offset:888 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F2.POL.FKSD_KZ_DI00.C_DEVICE.Off	(总线)水导油系统综合故障.一般设备操作.设备退出	<<No: 440 offset:440>>
520:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:440 total_et:890 g_offset:890 e_num:1 layer:0/0 pt_gt:0 >
521:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:440 total_et:891 g_offset:890 e_num:2 layer:0/0 pt_gt:0 >
522:
523:	POINT:  PBG.F2.POL.FKTS_1DJ_DI21.C_DEVICE.On	(总线)调速器油系统1#油泵运行.一般设备操作.设备投入	<<No: 441 offset:441>>
524:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:441 total_et:892 g_offset:892 e_num:1 layer:0/0 pt_gt:0 >
525:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:441 total_et:893 g_offset:892 e_num:2 layer:0/0 pt_gt:0 >
526:
527:	POINT:  PBG.F2.POL.FKTS_1DJ_DI21.C_DEVICE.Off	(总线)调速器油系统1#油泵运行.一般设备操作.设备退出	<<No: 442 offset:442>>
528:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:442 total_et:894 g_offset:894 e_num:1 layer:0/0 pt_gt:0 >
529:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:442 total_et:895 g_offset:894 e_num:2 layer:0/0 pt_gt:0 >
530:
531:	POINT:  PBG.F2.POL.FKTS_2DJ_DI21.C_DEVICE.On	(总线)调速器油系统2#油泵运行.一般设备操作.设备投入	<<No: 443 offset:443>>
532:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:443 total_et:896 g_offset:896 e_num:1 layer:0/0 pt_gt:0 >
533:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:443 total_et:897 g_offset:896 e_num:2 layer:0/0 pt_gt:0 >
534:
535:	POINT:  PBG.F2.POL.FKTS_2DJ_DI21.C_DEVICE.Off	(总线)调速器油系统2#油泵运行.一般设备操作.设备退出	<<No: 444 offset:444>>
536:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:444 total_et:898 g_offset:898 e_num:1 layer:0/0 pt_gt:0 >
537:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:444 total_et:899 g_offset:898 e_num:2 layer:0/0 pt_gt:0 >
538:
539:	POINT:  PBG.F2.POL.FKTS_3DJ_DI21.C_DEVICE.Off	(总线)调速器油系统3#油泵运行.一般设备操作.设备退出	<<No: 445 offset:445>>
540:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:445 total_et:900 g_offset:900 e_num:1 layer:0/0 pt_gt:0 >
541:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:445 total_et:901 g_offset:900 e_num:2 layer:0/0 pt_gt:0 >
542:
543:	POINT:  PBG.F2.POL.FKTS_3DJ_DI21.C_DEVICE.On	(总线)调速器油系统3#油泵运行.一般设备操作.设备投入	<<No: 446 offset:446>>
544:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:446 total_et:902 g_offset:902 e_num:1 layer:0/0 pt_gt:0 >
545:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:446 total_et:903 g_offset:902 e_num:2 layer:0/0 pt_gt:0 >
546:
547:	POINT:  PBG.F2.POL.FKTS_LDJ_DI21.C_DEVICE.On	(总线)调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 447 offset:447>>
548:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:447 total_et:904 g_offset:904 e_num:1 layer:0/0 pt_gt:0 >
549:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:447 total_et:905 g_offset:904 e_num:2 layer:0/0 pt_gt:0 >
550:
551:	POINT:  PBG.F2.POL.FKTS_LDJ_DI21.C_DEVICE.Off	(总线)调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 448 offset:448>>
552:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:448 total_et:906 g_offset:906 e_num:1 layer:0/0 pt_gt:0 >
553:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:448 total_et:907 g_offset:906 e_num:2 layer:0/0 pt_gt:0 >
554:
555:	POINT:  PBG.F2.POL.FKTS_BQH_DI43.C_DEVICE.Off	(总线)调速器油系统补气阀开阀.一般设备操作.设备退出	<<No: 449 offset:449>>
556:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:449 total_et:908 g_offset:908 e_num:1 layer:0/0 pt_gt:0 >
557:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:449 total_et:909 g_offset:908 e_num:2 layer:0/0 pt_gt:0 >
558:
559:	POINT:  PBG.F2.POL.FKTS_BQH_DI43.C_DEVICE.On	(总线)调速器油系统补气阀开阀.一般设备操作.设备投入	<<No: 450 offset:450>>
560:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:450 total_et:910 g_offset:910 e_num:1 layer:0/0 pt_gt:0 >
561:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:450 total_et:911 g_offset:910 e_num:2 layer:0/0 pt_gt:0 >
562:
563:	POINT:  PBG.F2.POL.FKTS_LYQ_DI61.C_DEVICE.Off	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 451 offset:451>>
564:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:451 total_et:912 g_offset:912 e_num:1 layer:0/0 pt_gt:0 >
565:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:451 total_et:913 g_offset:912 e_num:2 layer:0/0 pt_gt:0 >
566:
567:	POINT:  PBG.F2.POL.FKTS_LYQ_DI61.C_DEVICE.On	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 452 offset:452>>
568:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:452 total_et:914 g_offset:914 e_num:1 layer:0/0 pt_gt:0 >
569:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:452 total_et:915 g_offset:914 e_num:2 layer:0/0 pt_gt:0 >
570:
571:	POINT:  PBG.F2.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	(总线)技术供水系统1#泵运行.一般设备操作.设备投入	<<No: 453 offset:453>>
572:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:453 total_et:916 g_offset:916 e_num:1 layer:0/0 pt_gt:0 >
573:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:453 total_et:917 g_offset:916 e_num:2 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.F2.POL.FKTS_PLC_DI00.C_DEVICE.On	(总线)调速器油系统PLC故障.一般设备操作.设备投入	<<No: 454 offset:454>>
576:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:454 total_et:918 g_offset:918 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:454 total_et:919 g_offset:918 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.F2.POL.FKJZ_PLC_DI00.C_DEVICE.On	(总线)技术供水系统PLC故障.一般设备操作.设备投入	<<No: 455 offset:455>>
580:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:455 total_et:920 g_offset:920 e_num:1 layer:0/0 pt_gt:0 >
581:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:455 total_et:921 g_offset:920 e_num:2 layer:0/0 pt_gt:0 >
582:
583:	POINT:  PBG.F2.POL.FKJZ_PLC_DI00.C_DEVICE.Off	(总线)技术供水系统PLC故障.一般设备操作.设备退出	<<No: 456 offset:456>>
584:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:456 total_et:922 g_offset:922 e_num:1 layer:0/0 pt_gt:0 >
585:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:456 total_et:923 g_offset:922 e_num:2 layer:0/0 pt_gt:0 >
586:
587:	POINT:  PBG.F2.POL.FKTS_PLC_DI00.C_DEVICE.Off	(总线)调速器油系统PLC故障.一般设备操作.设备退出	<<No: 457 offset:457>>
588:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:457 total_et:924 g_offset:924 e_num:1 layer:0/0 pt_gt:0 >
589:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:457 total_et:925 g_offset:924 e_num:2 layer:0/0 pt_gt:0 >
590:
591:	POINT:  PBG.F2.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	(总线)技术供水系统1#泵运行.一般设备操作.设备退出	<<No: 458 offset:458>>
592:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:458 total_et:926 g_offset:926 e_num:1 layer:0/0 pt_gt:0 >
593:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:458 total_et:927 g_offset:926 e_num:2 layer:0/0 pt_gt:0 >
594:
595:	POINT:  PBG.F2.POL.FKJZ_LLGG_DI61.C_DEVICE.On	(总线)技术供水系统2#泵运行.一般设备操作.设备投入	<<No: 459 offset:459>>
596:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:459 total_et:928 g_offset:928 e_num:1 layer:0/0 pt_gt:0 >
597:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:459 total_et:929 g_offset:928 e_num:2 layer:0/0 pt_gt:0 >
598:
599:	POINT:  PBG.F2.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	(总线)技术供水系统2#泵运行.一般设备操作.设备退出	<<No: 460 offset:460>>
600:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:460 total_et:930 g_offset:930 e_num:1 layer:0/0 pt_gt:0 >
601:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:460 total_et:931 g_offset:930 e_num:2 layer:0/0 pt_gt:0 >
602:
603:	POINT:  PBG.F2.POL.BY_1093.C_DEVICE.On	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 461 offset:461>>
604:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:461 total_et:932 g_offset:932 e_num:1 layer:0/0 pt_gt:0 >
605:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:461 total_et:933 g_offset:932 e_num:2 layer:0/0 pt_gt:0 >
606:
607:	POINT:  PBG.F2.POL.BY_1093.C_DEVICE.Off	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 462 offset:462>>
608:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:462 total_et:934 g_offset:934 e_num:1 layer:0/0 pt_gt:0 >
609:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:462 total_et:935 g_offset:934 e_num:2 layer:0/0 pt_gt:0 >
610:
611:	POINT:  PBG.F2.POL.BY_1098.C_DEVICE.On	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 463 offset:463>>
612:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:463 total_et:936 g_offset:936 e_num:1 layer:0/0 pt_gt:0 >
613:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:463 total_et:937 g_offset:936 e_num:2 layer:0/0 pt_gt:0 >
614:
615:	POINT:  PBG.F2.POL.BY_1098.C_DEVICE.Off	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 464 offset:464>>
616:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:464 total_et:938 g_offset:938 e_num:1 layer:0/0 pt_gt:0 >
617:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:464 total_et:939 g_offset:938 e_num:2 layer:0/0 pt_gt:0 >
618:
619:	POINT:  PBG.F2.POL.BY_1154.C_DEVICE.On	(总线)圆筒阀油系统1#油泵运行.一般设备操作.设备投入	<<No: 465 offset:465>>
620:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:465 total_et:940 g_offset:940 e_num:1 layer:0/0 pt_gt:0 >
621:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:465 total_et:941 g_offset:940 e_num:2 layer:0/0 pt_gt:0 >
622:
623:	POINT:  PBG.F2.POL.BY_1154.C_DEVICE.Off	(总线)圆筒阀油系统1#油泵运行.一般设备操作.设备退出	<<No: 466 offset:466>>
624:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:466 total_et:942 g_offset:942 e_num:1 layer:0/0 pt_gt:0 >
625:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:466 total_et:943 g_offset:942 e_num:2 layer:0/0 pt_gt:0 >
626:
627:	POINT:  PBG.F2.POL.BY_1158.C_DEVICE.On	(总线)圆筒阀油系统2#油泵运行.一般设备操作.设备投入	<<No: 467 offset:467>>
628:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:467 total_et:944 g_offset:944 e_num:1 layer:0/0 pt_gt:0 >
629:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:467 total_et:945 g_offset:944 e_num:2 layer:0/0 pt_gt:0 >
630:
631:	POINT:  PBG.F2.POL.BY_1158.C_DEVICE.Off	(总线)圆筒阀油系统2#油泵运行.一般设备操作.设备退出	<<No: 468 offset:468>>
632:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:468 total_et:946 g_offset:946 e_num:1 layer:0/0 pt_gt:0 >
633:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:468 total_et:947 g_offset:946 e_num:2 layer:0/0 pt_gt:0 >
634:
635:	POINT:  PBG.F2.POL.BY_1162.C_DEVICE.On	(总线)圆筒阀油系统3#油泵运行.一般设备操作.设备投入	<<No: 469 offset:469>>
636:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:469 total_et:948 g_offset:948 e_num:1 layer:0/0 pt_gt:0 >
637:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:469 total_et:949 g_offset:948 e_num:2 layer:0/0 pt_gt:0 >
638:
639:	POINT:  PBG.F2.POL.BY_1162.C_DEVICE.Off	(总线)圆筒阀油系统3#油泵运行.一般设备操作.设备退出	<<No: 470 offset:470>>
640:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:470 total_et:950 g_offset:950 e_num:1 layer:0/0 pt_gt:0 >
641:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:470 total_et:951 g_offset:950 e_num:2 layer:0/0 pt_gt:0 >
642:
643:	POINT:  PBG.F2.POL.BY_1166.C_DEVICE.On	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 471 offset:471>>
644:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:471 total_et:952 g_offset:952 e_num:1 layer:0/0 pt_gt:0 >
645:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:471 total_et:953 g_offset:952 e_num:2 layer:0/0 pt_gt:0 >
646:
647:	POINT:  PBG.F2.POL.BY_1166.C_DEVICE.Off	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 472 offset:472>>
648:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:472 total_et:954 g_offset:954 e_num:1 layer:0/0 pt_gt:0 >
649:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:472 total_et:955 g_offset:954 e_num:2 layer:0/0 pt_gt:0 >
650:
651:	POINT:  PBG.F2.POL.BY_1170.C_DEVICE.On	(总线)圆筒阀油系统补气阀开阀.一般设备操作.设备投入	<<No: 473 offset:473>>
652:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:473 total_et:956 g_offset:956 e_num:1 layer:0/0 pt_gt:0 >
653:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:473 total_et:957 g_offset:956 e_num:2 layer:0/0 pt_gt:0 >
654:
655:	POINT:  PBG.F2.POL.BY_1170.C_DEVICE.Off	(总线)圆筒阀油系统补气阀开阀.一般设备操作.设备退出	<<No: 474 offset:474>>
656:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:474 total_et:958 g_offset:958 e_num:1 layer:0/0 pt_gt:0 >
657:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:474 total_et:959 g_offset:958 e_num:2 layer:0/0 pt_gt:0 >
658:
659:	POINT:  PBG.F2.POL.BY_1173.C_DEVICE.On	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 475 offset:475>>
660:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:475 total_et:960 g_offset:960 e_num:1 layer:0/0 pt_gt:0 >
661:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:475 total_et:961 g_offset:960 e_num:2 layer:0/0 pt_gt:0 >
662:
663:	POINT:  PBG.F2.POL.BY_1173.C_DEVICE.Off	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 476 offset:476>>
664:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:476 total_et:962 g_offset:962 e_num:1 layer:0/0 pt_gt:0 >
665:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:476 total_et:963 g_offset:962 e_num:2 layer:0/0 pt_gt:0 >
666:
667:	POINT:  PBG.F2.POL.BY_1175.C_DEVICE.On	(总线)圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 477 offset:477>>
668:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:477 total_et:964 g_offset:964 e_num:1 layer:0/0 pt_gt:0 >
669:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:477 total_et:965 g_offset:964 e_num:2 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.F2.POL.BY_1175.C_DEVICE.Off	(总线)圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 478 offset:478>>
672:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:478 total_et:966 g_offset:966 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:478 total_et:967 g_offset:966 e_num:2 layer:0/0 pt_gt:0 >
674:
675:	POINT:  PBG.F2.POL.FKZB_PLC_DI00.C_DEVICE.On	(总线)主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 479 offset:479>>
676:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:479 total_et:968 g_offset:968 e_num:1 layer:0/0 pt_gt:0 >
677:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:479 total_et:969 g_offset:968 e_num:2 layer:0/0 pt_gt:0 >
678:
679:	POINT:  PBG.F2.POL.FKZB_PLC_DI00.C_DEVICE.Off	(总线)主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 480 offset:480>>
680:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:480 total_et:970 g_offset:970 e_num:1 layer:0/0 pt_gt:0 >
681:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:480 total_et:971 g_offset:970 e_num:2 layer:0/0 pt_gt:0 >
682:
683:	POINT:  PBG.F2.POL.BY_1218.C_DEVICE.On	(总线)主变冷却系统1#冷却器运行.一般设备操作.设备投入	<<No: 481 offset:481>>
684:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:481 total_et:972 g_offset:972 e_num:1 layer:0/0 pt_gt:0 >
685:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:481 total_et:973 g_offset:972 e_num:2 layer:0/0 pt_gt:0 >
686:
687:	POINT:  PBG.F2.POL.BY_1226.C_DEVICE.On	(总线)主变冷却系统2#冷却器运行.一般设备操作.设备投入	<<No: 482 offset:482>>
688:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:482 total_et:974 g_offset:974 e_num:1 layer:0/0 pt_gt:0 >
689:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:482 total_et:975 g_offset:974 e_num:2 layer:0/0 pt_gt:0 >
690:
691:	POINT:  PBG.F2.POL.BY_1234.C_DEVICE.On	(总线)主变冷却系统3#冷却器运行.一般设备操作.设备投入	<<No: 483 offset:483>>
692:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:483 total_et:976 g_offset:976 e_num:1 layer:0/0 pt_gt:0 >
693:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:483 total_et:977 g_offset:976 e_num:2 layer:0/0 pt_gt:0 >
694:
695:	POINT:  PBG.F2.POL.BY_1242.C_DEVICE.On	(总线)主变冷却系统4#冷却器运行.一般设备操作.设备投入	<<No: 484 offset:484>>
696:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:484 total_et:978 g_offset:978 e_num:1 layer:0/0 pt_gt:0 >
697:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:484 total_et:979 g_offset:978 e_num:2 layer:0/0 pt_gt:0 >
698:
699:	POINT:  PBG.F2.POL.BY_1250.C_DEVICE.On	(总线)主变冷却系统5#冷却器运行.一般设备操作.设备投入	<<No: 485 offset:485>>
700:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:485 total_et:980 g_offset:980 e_num:1 layer:0/0 pt_gt:0 >
701:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:485 total_et:981 g_offset:980 e_num:2 layer:0/0 pt_gt:0 >
702:
703:	POINT:  PBG.F2.POL.BY_1258.C_DEVICE.On	(总线)主变冷却系统6#冷却器运行.一般设备操作.设备投入	<<No: 486 offset:486>>
704:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:486 total_et:982 g_offset:982 e_num:1 layer:0/0 pt_gt:0 >
705:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:486 total_et:983 g_offset:982 e_num:2 layer:0/0 pt_gt:0 >
706:
707:	POINT:  PBG.F2.POL.BY_1218.C_DEVICE.Off	(总线)主变冷却系统1#冷却器运行.一般设备操作.设备退出	<<No: 487 offset:487>>
708:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:487 total_et:984 g_offset:984 e_num:1 layer:0/0 pt_gt:0 >
709:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:487 total_et:985 g_offset:984 e_num:2 layer:0/0 pt_gt:0 >
710:
711:	POINT:  PBG.F2.POL.BY_1226.C_DEVICE.Off	(总线)主变冷却系统2#冷却器运行.一般设备操作.设备退出	<<No: 488 offset:488>>
712:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:488 total_et:986 g_offset:986 e_num:1 layer:0/0 pt_gt:0 >
713:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:488 total_et:987 g_offset:986 e_num:2 layer:0/0 pt_gt:0 >
714:
715:	POINT:  PBG.F2.POL.BY_1234.C_DEVICE.Off	(总线)主变冷却系统3#冷却器运行.一般设备操作.设备退出	<<No: 489 offset:489>>
716:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:489 total_et:988 g_offset:988 e_num:1 layer:0/0 pt_gt:0 >
717:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:489 total_et:989 g_offset:988 e_num:2 layer:0/0 pt_gt:0 >
718:
719:	POINT:  PBG.F2.POL.BY_1242.C_DEVICE.Off	(总线)主变冷却系统4#冷却器运行.一般设备操作.设备退出	<<No: 490 offset:490>>
720:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:490 total_et:990 g_offset:990 e_num:1 layer:0/0 pt_gt:0 >
721:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:490 total_et:991 g_offset:990 e_num:2 layer:0/0 pt_gt:0 >
722:
723:	POINT:  PBG.F2.POL.BY_1250.C_DEVICE.Off	(总线)主变冷却系统5#冷却器运行.一般设备操作.设备退出	<<No: 491 offset:491>>
724:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:491 total_et:992 g_offset:992 e_num:1 layer:0/0 pt_gt:0 >
725:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:491 total_et:993 g_offset:992 e_num:2 layer:0/0 pt_gt:0 >
726:
727:	POINT:  PBG.F2.POL.BY_1258.C_DEVICE.Off	(总线)主变冷却系统6#冷却器运行.一般设备操作.设备退出	<<No: 492 offset:492>>
728:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:492 total_et:994 g_offset:994 e_num:1 layer:0/0 pt_gt:0 >
729:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:492 total_et:995 g_offset:994 e_num:2 layer:0/0 pt_gt:0 >
730:
731:	POINT:  PBG.F2.POL.BY_1266.C_DEVICE.On	(总线)主变冷却系统7#冷却器运行.一般设备操作.设备投入	<<No: 493 offset:493>>
732:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:493 total_et:996 g_offset:996 e_num:1 layer:0/0 pt_gt:0 >
733:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:493 total_et:997 g_offset:996 e_num:2 layer:0/0 pt_gt:0 >
734:
735:	POINT:  PBG.F2.POL.BY_1266.C_DEVICE.Off	(总线)主变冷却系统7#冷却器运行.一般设备操作.设备退出	<<No: 494 offset:494>>
736:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:494 total_et:998 g_offset:998 e_num:1 layer:0/0 pt_gt:0 >
737:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:494 total_et:999 g_offset:998 e_num:2 layer:0/0 pt_gt:0 >
738:
739:	POINT:  PBG.F2.POL.BY_1274.C_DEVICE.On	(总线)主变冷却系统8#冷却器运行.一般设备操作.设备投入	<<No: 495 offset:495>>
740:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:495 total_et:1000 g_offset:1000 e_num:1 layer:0/0 pt_gt:0 >
741:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:495 total_et:1001 g_offset:1000 e_num:2 layer:0/0 pt_gt:0 >
742:
743:	POINT:  PBG.F2.POL.BY_1314.C_DEVICE.On	(总线)主变冷却系统1#泵运行.一般设备操作.设备投入	<<No: 496 offset:496>>
744:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:496 total_et:1002 g_offset:1002 e_num:1 layer:0/0 pt_gt:0 >
745:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:496 total_et:1003 g_offset:1002 e_num:2 layer:0/0 pt_gt:0 >
746:
747:	POINT:  PBG.F2.POL.BY_1321.C_DEVICE.On	(总线)主变冷却系统2#泵运行.一般设备操作.设备投入	<<No: 497 offset:497>>
748:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:497 total_et:1004 g_offset:1004 e_num:1 layer:0/0 pt_gt:0 >
749:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:497 total_et:1005 g_offset:1004 e_num:2 layer:0/0 pt_gt:0 >
750:
751:	POINT:  PBG.F2.POL.BY_1274.C_DEVICE.Off	(总线)主变冷却系统8#冷却器运行.一般设备操作.设备退出	<<No: 498 offset:498>>
752:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:498 total_et:1006 g_offset:1006 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:498 total_et:1007 g_offset:1006 e_num:2 layer:0/0 pt_gt:0 >
754:
755:	POINT:  PBG.F2.POL.BY_1328.C_DEVICE.On	(总线)主变压力钢管取水阀全开.一般设备操作.设备投入	<<No: 499 offset:499>>
756:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:499 total_et:1008 g_offset:1008 e_num:1 layer:0/0 pt_gt:0 >
757:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:499 total_et:1009 g_offset:1008 e_num:2 layer:0/0 pt_gt:0 >
758:
759:	POINT:  PBG.F2.POL.BY_1314.C_DEVICE.Off	(总线)主变冷却系统1#泵运行.一般设备操作.设备退出	<<No: 500 offset:500>>
760:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:500 total_et:1010 g_offset:1010 e_num:1 layer:0/0 pt_gt:0 >
761:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:500 total_et:1011 g_offset:1010 e_num:2 layer:0/0 pt_gt:0 >
762:
763:	POINT:  PBG.F2.POL.BY_1333.C_DEVICE.On	(总线)消防取水阀全开.一般设备操作.设备投入	<<No: 501 offset:501>>
764:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:501 total_et:1012 g_offset:1012 e_num:1 layer:0/0 pt_gt:0 >
765:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:501 total_et:1013 g_offset:1012 e_num:2 layer:0/0 pt_gt:0 >
766:
767:	POINT:  PBG.F2.POL.BY_1321.C_DEVICE.Off	(总线)主变冷却系统2#泵运行.一般设备操作.设备退出	<<No: 502 offset:502>>
768:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:502 total_et:1014 g_offset:1014 e_num:1 layer:0/0 pt_gt:0 >
769:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:502 total_et:1015 g_offset:1014 e_num:2 layer:0/0 pt_gt:0 >
770:
771:	POINT:  PBG.F2.POL.BY_1328.C_DEVICE.Off	(总线)主变压力钢管取水阀全开.一般设备操作.设备退出	<<No: 503 offset:503>>
772:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:503 total_et:1016 g_offset:1016 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:503 total_et:1017 g_offset:1016 e_num:2 layer:0/0 pt_gt:0 >
774:
775:	POINT:  PBG.F2.POL.BY_1333.C_DEVICE.Off	(总线)消防取水阀全开.一般设备操作.设备退出	<<No: 504 offset:504>>
776:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:504 total_et:1018 g_offset:1018 e_num:1 layer:0/0 pt_gt:0 >
777:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:504 total_et:1019 g_offset:1018 e_num:2 layer:0/0 pt_gt:0 >
778:
779:	POINT:  PBG.F2.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 505 offset:505>>
780:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:505 total_et:1020 g_offset:1020 e_num:1 layer:0/0 pt_gt:0 >
781:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:505 total_et:1021 g_offset:1020 e_num:2 layer:0/0 pt_gt:0 >
782:
783:	POINT:  PBG.F2.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 506 offset:506>>
784:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:506 total_et:1022 g_offset:1022 e_num:1 layer:0/0 pt_gt:0 >
785:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:506 total_et:1023 g_offset:1022 e_num:2 layer:0/0 pt_gt:0 >
786:
787:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 507 offset:507>>
788:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:507 total_et:1024 g_offset:1024 e_num:1 layer:0/0 pt_gt:0 >
789:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:507 total_et:1025 g_offset:1024 e_num:2 layer:0/0 pt_gt:0 >
790:
791:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 508 offset:508>>
792:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:508 total_et:1026 g_offset:1026 e_num:1 layer:0/0 pt_gt:0 >
793:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:508 total_et:1027 g_offset:1026 e_num:2 layer:0/0 pt_gt:0 >
794:
795:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 509 offset:509>>
796:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:509 total_et:1028 g_offset:1028 e_num:1 layer:0/0 pt_gt:0 >
797:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:509 total_et:1029 g_offset:1028 e_num:2 layer:0/0 pt_gt:0 >
798:
799:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 510 offset:510>>
800:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:510 total_et:1030 g_offset:1030 e_num:1 layer:0/0 pt_gt:0 >
801:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:510 total_et:1031 g_offset:1030 e_num:2 layer:0/0 pt_gt:0 >
802:
803:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 511 offset:511>>
804:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:511 total_et:1032 g_offset:1032 e_num:1 layer:0/0 pt_gt:0 >
805:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:511 total_et:1033 g_offset:1032 e_num:2 layer:0/0 pt_gt:0 >
806:
807:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 512 offset:512>>
808:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:512 total_et:1034 g_offset:1034 e_num:1 layer:0/0 pt_gt:0 >
809:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:512 total_et:1035 g_offset:1034 e_num:2 layer:0/0 pt_gt:0 >
810:
811:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 513 offset:513>>
812:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:513 total_et:1036 g_offset:1036 e_num:1 layer:0/0 pt_gt:0 >
813:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:513 total_et:1037 g_offset:1036 e_num:2 layer:0/0 pt_gt:0 >
814:
815:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 514 offset:514>>
816:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:514 total_et:1038 g_offset:1038 e_num:1 layer:0/0 pt_gt:0 >
817:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:514 total_et:1039 g_offset:1038 e_num:2 layer:0/0 pt_gt:0 >
818:
819:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 515 offset:515>>
820:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:515 total_et:1040 g_offset:1040 e_num:1 layer:0/0 pt_gt:0 >
821:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:515 total_et:1041 g_offset:1040 e_num:2 layer:0/0 pt_gt:0 >
822:
823:	POINT:  PBG.F2.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 516 offset:516>>
824:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:516 total_et:1042 g_offset:1042 e_num:1 layer:0/0 pt_gt:0 >
825:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:516 total_et:1043 g_offset:1042 e_num:2 layer:0/0 pt_gt:0 >
826:
827:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 517 offset:517>>
828:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:517 total_et:1044 g_offset:1044 e_num:1 layer:0/0 pt_gt:0 >
829:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:517 total_et:1045 g_offset:1044 e_num:2 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 518 offset:518>>
832:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:518 total_et:1046 g_offset:1046 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:518 total_et:1047 g_offset:1046 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 519 offset:519>>
836:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:519 total_et:1048 g_offset:1048 e_num:1 layer:0/0 pt_gt:0 >
837:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:519 total_et:1049 g_offset:1048 e_num:2 layer:0/0 pt_gt:0 >
838:
839:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 520 offset:520>>
840:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:520 total_et:1050 g_offset:1050 e_num:1 layer:0/0 pt_gt:0 >
841:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:520 total_et:1051 g_offset:1050 e_num:2 layer:0/0 pt_gt:0 >
842:
843:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 521 offset:521>>
844:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:521 total_et:1052 g_offset:1052 e_num:1 layer:0/0 pt_gt:0 >
845:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:521 total_et:1053 g_offset:1052 e_num:2 layer:0/0 pt_gt:0 >
846:
847:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 522 offset:522>>
848:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:522 total_et:1054 g_offset:1054 e_num:1 layer:0/0 pt_gt:0 >
849:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:522 total_et:1055 g_offset:1054 e_num:2 layer:0/0 pt_gt:0 >
850:
851:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 523 offset:523>>
852:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:523 total_et:1056 g_offset:1056 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:523 total_et:1057 g_offset:1056 e_num:2 layer:0/0 pt_gt:0 >
854:
855:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 524 offset:524>>
856:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:524 total_et:1058 g_offset:1058 e_num:1 layer:0/0 pt_gt:0 >
857:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:524 total_et:1059 g_offset:1058 e_num:2 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 525 offset:525>>
860:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:525 total_et:1060 g_offset:1060 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:525 total_et:1061 g_offset:1060 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 526 offset:526>>
864:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:526 total_et:1062 g_offset:1062 e_num:1 layer:0/0 pt_gt:0 >
865:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:526 total_et:1063 g_offset:1062 e_num:2 layer:0/0 pt_gt:0 >
866:
867:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 527 offset:527>>
868:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:527 total_et:1064 g_offset:1064 e_num:1 layer:0/0 pt_gt:0 >
869:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:527 total_et:1065 g_offset:1064 e_num:2 layer:0/0 pt_gt:0 >
870:
871:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 528 offset:528>>
872:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:528 total_et:1066 g_offset:1066 e_num:1 layer:0/0 pt_gt:0 >
873:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:528 total_et:1067 g_offset:1066 e_num:2 layer:0/0 pt_gt:0 >
874:
875:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 529 offset:529>>
876:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:529 total_et:1068 g_offset:1068 e_num:1 layer:0/0 pt_gt:0 >
877:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:529 total_et:1069 g_offset:1068 e_num:2 layer:0/0 pt_gt:0 >
878:
879:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 530 offset:530>>
880:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:530 total_et:1070 g_offset:1070 e_num:1 layer:0/0 pt_gt:0 >
881:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:530 total_et:1071 g_offset:1070 e_num:2 layer:0/0 pt_gt:0 >
882:
883:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 531 offset:531>>
884:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:531 total_et:1072 g_offset:1072 e_num:1 layer:0/0 pt_gt:0 >
885:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:531 total_et:1073 g_offset:1072 e_num:2 layer:0/0 pt_gt:0 >
886:
887:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 532 offset:532>>
888:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:532 total_et:1074 g_offset:1074 e_num:1 layer:0/0 pt_gt:0 >
889:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:532 total_et:1075 g_offset:1074 e_num:2 layer:0/0 pt_gt:0 >
890:
891:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 533 offset:533>>
892:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:533 total_et:1076 g_offset:1076 e_num:1 layer:0/0 pt_gt:0 >
893:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:533 total_et:1077 g_offset:1076 e_num:2 layer:0/0 pt_gt:0 >
894:
895:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 534 offset:534>>
896:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:534 total_et:1078 g_offset:1078 e_num:1 layer:0/0 pt_gt:0 >
897:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:534 total_et:1079 g_offset:1078 e_num:2 layer:0/0 pt_gt:0 >
898:
899:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 535 offset:535>>
900:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:535 total_et:1080 g_offset:1080 e_num:1 layer:0/0 pt_gt:0 >
901:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:535 total_et:1081 g_offset:1080 e_num:2 layer:0/0 pt_gt:0 >
902:
903:	POINT:  PBG.F2_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 536 offset:536>>
904:	  =   LCU在线离线状态                     PBG.F2.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:536 total_et:1082 g_offset:1082 e_num:1 layer:0/0 pt_gt:0 >
905:	  &   机组检修态                          PBG.F2.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:536 total_et:1083 g_offset:1082 e_num:2 layer:0/0 pt_gt:0 >
906:
907:	POINT:  PBG.F2.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水中断.报警.闭锁	<<No: 537 offset:537>>
908:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:537 total_et:1084 g_offset:1084 e_num:1 layer:0/0 pt_gt:0 >
909:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:537 total_et:1085 g_offset:1084 e_num:2 layer:0/0 pt_gt:0 >
910:
911:	POINT:  PBG.F2.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水中断.报警.闭锁	<<No: 538 offset:538>>
912:	  =   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:538 total_et:1086 g_offset:1086 e_num:1 layer:0/0 pt_gt:0 >
913:	  &   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:538 total_et:1087 g_offset:1086 e_num:2 layer:0/0 pt_gt:0 >
914:
915:	POINT:  PBG.F2.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水中断.报警.闭锁	<<No: 539 offset:539>>
916:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:539 total_et:1088 g_offset:1088 e_num:1 layer:0/0 pt_gt:0 >
917:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:539 total_et:1089 g_offset:1088 e_num:2 layer:0/0 pt_gt:0 >
918:
919:	POINT:  PBG.F2.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水中断.报警.闭锁	<<No: 540 offset:540>>
920:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:540 total_et:1090 g_offset:1090 e_num:1 layer:0/0 pt_gt:0 >
921:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:540 total_et:1091 g_offset:1090 e_num:2 layer:0/0 pt_gt:0 >
922:
923:	POINT:  PBG.F2.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水中断.报警.闭锁	<<No: 541 offset:541>>
924:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:541 total_et:1092 g_offset:1092 e_num:1 layer:0/0 pt_gt:0 >
925:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:541 total_et:1093 g_offset:1092 e_num:2 layer:0/0 pt_gt:0 >
926:
927:	POINT:  PBG.F2.POL.GX2_KLSZD1_DI00.ALM.CBA	1号空冷器冷却水中断.报警.闭锁	<<No: 542 offset:542>>
928:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:542 total_et:1094 g_offset:1094 e_num:1 layer:0/0 pt_gt:0 >
929:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:542 total_et:1095 g_offset:1094 e_num:2 layer:0/0 pt_gt:0 >
930:
931:	POINT:  PBG.F2.POL.GX2_KLSZD2_DI00.ALM.CBA	2号空冷器冷却水中断.报警.闭锁	<<No: 543 offset:543>>
932:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:543 total_et:1096 g_offset:1096 e_num:1 layer:0/0 pt_gt:0 >
933:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:543 total_et:1097 g_offset:1096 e_num:2 layer:0/0 pt_gt:0 >
934:
935:	POINT:  PBG.F2.POL.GX2_KLSZD3_DI00.ALM.CBA	3号空冷器冷却水中断.报警.闭锁	<<No: 544 offset:544>>
936:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:544 total_et:1098 g_offset:1098 e_num:1 layer:0/0 pt_gt:0 >
937:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:544 total_et:1099 g_offset:1098 e_num:2 layer:0/0 pt_gt:0 >
938:
939:	POINT:  PBG.F2.POL.GX2_KLSZD4_DI00.ALM.CBA	4号空冷器冷却水中断.报警.闭锁	<<No: 545 offset:545>>
940:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:545 total_et:1100 g_offset:1100 e_num:1 layer:0/0 pt_gt:0 >
941:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:545 total_et:1101 g_offset:1100 e_num:2 layer:0/0 pt_gt:0 >
942:
943:	POINT:  PBG.F2.POL.GX2_KLSZD5_DI00.ALM.CBA	5号空冷器冷却水中断.报警.闭锁	<<No: 546 offset:546>>
944:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:546 total_et:1102 g_offset:1102 e_num:1 layer:0/0 pt_gt:0 >
945:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:546 total_et:1103 g_offset:1102 e_num:2 layer:0/0 pt_gt:0 >
946:
947:	POINT:  PBG.F2.POL.GX2_KLSZD6_DI00.ALM.CBA	6号空冷器冷却水中断.报警.闭锁	<<No: 547 offset:547>>
948:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:547 total_et:1104 g_offset:1104 e_num:1 layer:0/0 pt_gt:0 >
949:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:547 total_et:1105 g_offset:1104 e_num:2 layer:0/0 pt_gt:0 >
950:
951:	POINT:  PBG.F2.POL.GX2_KLSZD7_DI00.ALM.CBA	7号空冷器冷却水中断.报警.闭锁	<<No: 548 offset:548>>
952:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:548 total_et:1106 g_offset:1106 e_num:1 layer:0/0 pt_gt:0 >
953:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:548 total_et:1107 g_offset:1106 e_num:2 layer:0/0 pt_gt:0 >
954:
955:	POINT:  PBG.F2.POL.GX2_KLSZD8_DI00.ALM.CBA	8号空冷器冷却水中断.报警.闭锁	<<No: 549 offset:549>>
956:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:549 total_et:1108 g_offset:1108 e_num:1 layer:0/0 pt_gt:0 >
957:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:549 total_et:1109 g_offset:1108 e_num:2 layer:0/0 pt_gt:0 >
958:
959:	POINT:  PBG.F2.POL.GX2_KLSZD9_DI00.ALM.CBA	9号空冷器冷却水中断.报警.闭锁	<<No: 550 offset:550>>
960:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:550 total_et:1110 g_offset:1110 e_num:1 layer:0/0 pt_gt:0 >
961:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:550 total_et:1111 g_offset:1110 e_num:2 layer:0/0 pt_gt:0 >
962:
963:	POINT:  PBG.F2.POL.GX2_KLSZD10_DI00.ALM.CBA	10号空冷器冷却水中断.报警.闭锁	<<No: 551 offset:551>>
964:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:551 total_et:1112 g_offset:1112 e_num:1 layer:0/0 pt_gt:0 >
965:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:551 total_et:1113 g_offset:1112 e_num:2 layer:0/0 pt_gt:0 >
966:
967:	POINT:  PBG.F2.POL.GX2_KLSZD11_DI00.ALM.CBA	11号空冷器冷却水中断.报警.闭锁	<<No: 552 offset:552>>
968:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:552 total_et:1114 g_offset:1114 e_num:1 layer:0/0 pt_gt:0 >
969:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:552 total_et:1115 g_offset:1114 e_num:2 layer:0/0 pt_gt:0 >
970:
971:	POINT:  PBG.F2.POL.GX2_KLSZD12_DI00.ALM.CBA	12号空冷器冷却水中断.报警.闭锁	<<No: 553 offset:553>>
972:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:553 total_et:1116 g_offset:1116 e_num:1 layer:0/0 pt_gt:0 >
973:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:553 total_et:1117 g_offset:1116 e_num:2 layer:0/0 pt_gt:0 >
974:
975:	POINT:  PBG.F2.POL.GX2_KLSZD13_DI00.ALM.CBA	13号空冷器冷却水中断.报警.闭锁	<<No: 554 offset:554>>
976:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:554 total_et:1118 g_offset:1118 e_num:1 layer:0/0 pt_gt:0 >
977:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:554 total_et:1119 g_offset:1118 e_num:2 layer:0/0 pt_gt:0 >
978:
979:	POINT:  PBG.F2.POL.GX2_KLSZD14_DI00.ALM.CBA	14号空冷器冷却水中断.报警.闭锁	<<No: 555 offset:555>>
980:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:555 total_et:1120 g_offset:1120 e_num:1 layer:0/0 pt_gt:0 >
981:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:555 total_et:1121 g_offset:1120 e_num:2 layer:0/0 pt_gt:0 >
982:
983:	POINT:  PBG.F2.POL.GX2_KLSZD15_DI00.ALM.CBA	15号空冷器冷却水中断.报警.闭锁	<<No: 556 offset:556>>
984:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:556 total_et:1122 g_offset:1122 e_num:1 layer:0/0 pt_gt:0 >
985:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:556 total_et:1123 g_offset:1122 e_num:2 layer:0/0 pt_gt:0 >
986:
987:	POINT:  PBG.F2.POL.GX2_KLSZD16_DI00.ALM.CBA	16号空冷器冷却水中断.报警.闭锁	<<No: 557 offset:557>>
988:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:557 total_et:1124 g_offset:1124 e_num:1 layer:0/0 pt_gt:0 >
989:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:557 total_et:1125 g_offset:1124 e_num:2 layer:0/0 pt_gt:0 >
990:
991:	POINT:  PBG.F2.POL.GX2_KLCS1_DI00.ALM.CBA	空冷第1组出水总管冷却水中断.报警.闭锁	<<No: 558 offset:558>>
992:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:558 total_et:1126 g_offset:1126 e_num:1 layer:0/0 pt_gt:0 >
993:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:558 total_et:1127 g_offset:1126 e_num:2 layer:0/0 pt_gt:0 >
994:
995:	POINT:  PBG.F2.POL.GX2_KLCS2_DI00.ALM.CBA	空冷第2组出水总管冷却水中断.报警.闭锁	<<No: 559 offset:559>>
996:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:559 total_et:1128 g_offset:1128 e_num:1 layer:0/0 pt_gt:0 >
997:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:559 total_et:1129 g_offset:1128 e_num:2 layer:0/0 pt_gt:0 >
998:
999:	POINT:  PBG.F2.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 560 offset:560>>
1000:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:560 total_et:1130 g_offset:1130 e_num:1 layer:0/0 pt_gt:0 >
1001:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:560 total_et:1131 g_offset:1130 e_num:2 layer:0/0 pt_gt:0 >
1002:
1003:	POINT:  PBG.F2.ANA.SLJX_WATER_AILL.ALM.CBA	主轴密封水流量低报警.报警.闭锁	<<No: 561 offset:561>>
1004:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:561 total_et:1132 g_offset:1132 e_num:1 layer:0/0 pt_gt:0 >
1005:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:561 total_et:1133 g_offset:1132 e_num:2 layer:0/0 pt_gt:0 >
1006:
1007:	POINT:  PBG.F2.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低报警.报警.闭锁	<<No: 562 offset:562>>
1008:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:562 total_et:1134 g_offset:1134 e_num:1 layer:0/0 pt_gt:0 >
1009:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:562 total_et:1135 g_offset:1134 e_num:2 layer:0/0 pt_gt:0 >
1010:
1011:	POINT:  PBG.F2.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导总冷却水流量低报警.报警.闭锁	<<No: 563 offset:563>>
1012:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:563 total_et:1136 g_offset:1136 e_num:1 layer:0/0 pt_gt:0 >
1013:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:563 total_et:1137 g_offset:1136 e_num:2 layer:0/0 pt_gt:0 >
1014:
1015:	POINT:  PBG.F2.ANA.ZDFTX_SD_ALL.ALM.CBA	上导总冷却水流量低报警.报警.闭锁	<<No: 564 offset:564>>
1016:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:564 total_et:1138 g_offset:1138 e_num:1 layer:0/0 pt_gt:0 >
1017:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:564 total_et:1139 g_offset:1138 e_num:2 layer:0/0 pt_gt:0 >
1018:
1019:	POINT:  PBG.F2.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低报警.报警.闭锁	<<No: 565 offset:565>>
1020:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:565 total_et:1140 g_offset:1140 e_num:1 layer:0/0 pt_gt:0 >
1021:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:565 total_et:1141 g_offset:1140 e_num:2 layer:0/0 pt_gt:0 >
1022:
1023:	POINT:  PBG.F2.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低报警.报警.闭锁	<<No: 566 offset:566>>
1024:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:566 total_et:1142 g_offset:1142 e_num:1 layer:0/0 pt_gt:0 >
1025:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:566 total_et:1143 g_offset:1142 e_num:2 layer:0/0 pt_gt:0 >
1026:
1027:	POINT:  PBG.F2.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导总冷却水流量低.报警.闭锁	<<No: 567 offset:567>>
1028:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:567 total_et:1144 g_offset:1144 e_num:1 layer:0/0 pt_gt:0 >
1029:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:567 total_et:1145 g_offset:1144 e_num:2 layer:0/0 pt_gt:0 >
1030:
1031:	POINT:  PBG.F2_PRO.INT.SLJX_GDTJ_SOE00.ALM.CBA	主轴密封水过低停机.报警.闭锁	<<No: 568 offset:568>>
1032:	  =   机组停机态                          PBG.F2.POL.UNIT_STOP_DIC ?   OPEN     
		<group:568 total_et:1146 g_offset:1146 e_num:1 layer:0/0 pt_gt:0 >
1033:	  &   机组开机准备好态                    PBG.F2.POL.UNIT_READY_DIC ?   OPEN     
		<group:568 total_et:1147 g_offset:1146 e_num:2 layer:0/0 pt_gt:0 >
1034:
1035:	POINT:  PBG.F2.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 569 offset:569>>
1036:	  =   机组转速>115%Ne(CM200)              PBG.F2.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:569 total_et:1148 g_offset:1148 e_num:1 layer:0/0 pt_gt:0 >
1037:	  &   机组转速>115%Ne(SJ-22C)             PBG.F2.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:569 total_et:1149 g_offset:1148 e_num:2 layer:0/0 pt_gt:0 >
1038:
1039:	POINT:  PBG.F2_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	接力器主配拒动.报警.闭锁	<<No: 570 offset:570>>
1040:	  =   机组转速>115%Ne(CM200)              PBG.F2_PRO.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:570 total_et:1150 g_offset:1150 e_num:1 layer:0/0 pt_gt:0 >
1041:	  &   机组转速>115%Ne(SJ-22C)             PBG.F2_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:570 total_et:1151 g_offset:1150 e_num:2 layer:0/0 pt_gt:0 >
1042:

	END reacked,Total pt=260 gt=260 et=520 close file now!

	06: INCLUDE		INTLK_LCU3.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU3.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F3.OBJ.DLKP_DL3_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 571 offset:571>>
  4:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:571 total_et:1152 g_offset:1152 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:571 total_et:1153 g_offset:1152 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F3.OBJ.DLKP_DL3_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 572 offset:572>>
  8:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:572 total_et:1154 g_offset:1154 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:572 total_et:1155 g_offset:1154 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F3.OBJ.DLKP_G31_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 573 offset:573>>
 12:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:573 total_et:1156 g_offset:1156 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:573 total_et:1157 g_offset:1156 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F3.OBJ.DLKP_G31_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 574 offset:574>>
 16:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:574 total_et:1158 g_offset:1158 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:574 total_et:1159 g_offset:1158 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F3.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 575 offset:575>>
 20:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:575 total_et:1160 g_offset:1160 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:575 total_et:1161 g_offset:1160 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F3.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 576 offset:576>>
 24:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:576 total_et:1162 g_offset:1162 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:576 total_et:1163 g_offset:1162 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F3.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 577 offset:577>>
 28:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:577 total_et:1164 g_offset:1164 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:577 total_et:1165 g_offset:1164 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F3.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 578 offset:578>>
 32:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:578 total_et:1166 g_offset:1166 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:578 total_et:1167 g_offset:1166 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F3.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 579 offset:579>>
 36:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:579 total_et:1168 g_offset:1168 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:579 total_et:1169 g_offset:1168 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F3.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 580 offset:580>>
 40:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:580 total_et:1170 g_offset:1170 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:580 total_et:1171 g_offset:1170 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F3.OBJ.LCP_FCB_OBJ.C_SWITCH.Open	灭磁开关控制.隔离开关操作.分闸	<<No: 581 offset:581>>
 44:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:581 total_et:1172 g_offset:1172 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:581 total_et:1173 g_offset:1172 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F3.OBJ.LCP_FCB_OBJ.C_SWITCH.Close	灭磁开关控制.隔离开关操作.合闸	<<No: 582 offset:582>>
 48:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:582 total_et:1174 g_offset:1174 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:582 total_et:1175 g_offset:1174 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F3.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 583 offset:583>>
 52:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:583 total_et:1176 g_offset:1176 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:583 total_et:1177 g_offset:1176 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F3.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 584 offset:584>>
 56:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:584 total_et:1178 g_offset:1178 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:584 total_et:1179 g_offset:1178 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F3.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 585 offset:585>>
 60:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:585 total_et:1180 g_offset:1180 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:585 total_et:1181 g_offset:1180 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F3.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 586 offset:586>>
 64:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:586 total_et:1182 g_offset:1182 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:586 total_et:1183 g_offset:1182 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F3.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 587 offset:587>>
 68:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:587 total_et:1184 g_offset:1184 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:587 total_et:1185 g_offset:1184 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F3.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 588 offset:588>>
 72:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:588 total_et:1186 g_offset:1186 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:588 total_et:1187 g_offset:1186 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F3.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 589 offset:589>>
 76:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:589 total_et:1188 g_offset:1188 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:589 total_et:1189 g_offset:1188 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F3.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 590 offset:590>>
 80:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:590 total_et:1190 g_offset:1190 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:590 total_et:1191 g_offset:1190 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F3.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 591 offset:591>>
 84:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:591 total_et:1192 g_offset:1192 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:591 total_et:1193 g_offset:1192 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F3.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 592 offset:592>>
 88:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:592 total_et:1194 g_offset:1194 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:592 total_et:1195 g_offset:1194 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F3.OBJ.DLKP_G327_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 593 offset:593>>
 92:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:593 total_et:1196 g_offset:1196 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:593 total_et:1197 g_offset:1196 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F3.OBJ.DLKP_G327_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 594 offset:594>>
 96:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:594 total_et:1198 g_offset:1198 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:594 total_et:1199 g_offset:1198 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F3.OBJ.DLKP_G317_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 595 offset:595>>
100:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:595 total_et:1200 g_offset:1200 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:595 total_et:1201 g_offset:1200 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F3.OBJ.DLKP_G317_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 596 offset:596>>
104:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:596 total_et:1202 g_offset:1202 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:596 total_et:1203 g_offset:1202 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F3.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 597 offset:597>>
108:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:597 total_et:1204 g_offset:1204 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:597 total_et:1205 g_offset:1204 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F3.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 598 offset:598>>
112:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:598 total_et:1206 g_offset:1206 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:598 total_et:1207 g_offset:1206 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F3.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 599 offset:599>>
116:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:599 total_et:1208 g_offset:1208 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:599 total_et:1209 g_offset:1208 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F3.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 600 offset:600>>
120:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:600 total_et:1210 g_offset:1210 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:600 total_et:1211 g_offset:1210 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F3.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 601 offset:601>>
124:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:601 total_et:1212 g_offset:1212 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:601 total_et:1213 g_offset:1212 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F3.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 602 offset:602>>
128:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:602 total_et:1214 g_offset:1214 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:602 total_et:1215 g_offset:1214 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F3.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 603 offset:603>>
132:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:603 total_et:1216 g_offset:1216 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:603 total_et:1217 g_offset:1216 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F3.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 604 offset:604>>
136:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:604 total_et:1218 g_offset:1218 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:604 total_et:1219 g_offset:1218 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F3.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 605 offset:605>>
140:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:605 total_et:1220 g_offset:1220 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:605 total_et:1221 g_offset:1220 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F3.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 606 offset:606>>
144:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:606 total_et:1222 g_offset:1222 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:606 total_et:1223 g_offset:1222 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F3.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 607 offset:607>>
148:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:607 total_et:1224 g_offset:1224 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:607 total_et:1225 g_offset:1224 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F3.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 608 offset:608>>
152:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:608 total_et:1226 g_offset:1226 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:608 total_et:1227 g_offset:1226 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F3.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 609 offset:609>>
156:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:609 total_et:1228 g_offset:1228 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:609 total_et:1229 g_offset:1228 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F3.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 610 offset:610>>
160:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:610 total_et:1230 g_offset:1230 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:610 total_et:1231 g_offset:1230 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F3.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 611 offset:611>>
164:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:611 total_et:1232 g_offset:1232 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:611 total_et:1233 g_offset:1232 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F3.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 612 offset:612>>
168:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:612 total_et:1234 g_offset:1234 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:612 total_et:1235 g_offset:1234 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F3.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 613 offset:613>>
172:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:613 total_et:1236 g_offset:1236 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:613 total_et:1237 g_offset:1236 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F3.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 614 offset:614>>
176:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:614 total_et:1238 g_offset:1238 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:614 total_et:1239 g_offset:1238 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F3.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 615 offset:615>>
180:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:615 total_et:1240 g_offset:1240 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:615 total_et:1241 g_offset:1240 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F3.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 616 offset:616>>
184:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:616 total_et:1242 g_offset:1242 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:616 total_et:1243 g_offset:1242 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F3.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 617 offset:617>>
188:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:617 total_et:1244 g_offset:1244 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:617 total_et:1245 g_offset:1244 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F3.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 618 offset:618>>
192:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:618 total_et:1246 g_offset:1246 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:618 total_et:1247 g_offset:1246 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F3.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 619 offset:619>>
196:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:619 total_et:1248 g_offset:1248 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:619 total_et:1249 g_offset:1248 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F3.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 620 offset:620>>
200:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:620 total_et:1250 g_offset:1250 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:620 total_et:1251 g_offset:1250 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F3.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 621 offset:621>>
204:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:621 total_et:1252 g_offset:1252 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:621 total_et:1253 g_offset:1252 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F3.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 622 offset:622>>
208:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:622 total_et:1254 g_offset:1254 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:622 total_et:1255 g_offset:1254 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F3.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 623 offset:623>>
212:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:623 total_et:1256 g_offset:1256 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:623 total_et:1257 g_offset:1256 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F3.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 624 offset:624>>
216:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:624 total_et:1258 g_offset:1258 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:624 total_et:1259 g_offset:1258 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F3.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 625 offset:625>>
220:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:625 total_et:1260 g_offset:1260 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:625 total_et:1261 g_offset:1260 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F3.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 626 offset:626>>
224:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:626 total_et:1262 g_offset:1262 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:626 total_et:1263 g_offset:1262 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F3.OBJ.ZY_ZY31_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 627 offset:627>>
228:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:627 total_et:1264 g_offset:1264 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:627 total_et:1265 g_offset:1264 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F3.OBJ.ZY_ZY31_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 628 offset:628>>
232:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:628 total_et:1266 g_offset:1266 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:628 total_et:1267 g_offset:1266 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F3.OBJ.ZY_ZY32_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 629 offset:629>>
236:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:629 total_et:1268 g_offset:1268 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:629 total_et:1269 g_offset:1268 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F3.OBJ.ZY_ZY32_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 630 offset:630>>
240:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:630 total_et:1270 g_offset:1270 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:630 total_et:1271 g_offset:1270 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F3.OBJ.ZY_ZY33_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 631 offset:631>>
244:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:631 total_et:1272 g_offset:1272 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:631 total_et:1273 g_offset:1272 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F3.OBJ.ZY_ZY33_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 632 offset:632>>
248:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:632 total_et:1274 g_offset:1274 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:632 total_et:1275 g_offset:1274 e_num:2 layer:0/0 pt_gt:0 >
250:
251:	POINT:  PBG.F3.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 633 offset:633>>
252:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:633 total_et:1276 g_offset:1276 e_num:1 layer:0/0 pt_gt:0 >
253:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:633 total_et:1277 g_offset:1276 e_num:2 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.F3.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 634 offset:634>>
256:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:634 total_et:1278 g_offset:1278 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:634 total_et:1279 g_offset:1278 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 635 offset:635>>
260:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:635 total_et:1280 g_offset:1280 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:635 total_et:1281 g_offset:1280 e_num:2 layer:0/0 pt_gt:0 >
262:
263:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 636 offset:636>>
264:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:636 total_et:1282 g_offset:1282 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:636 total_et:1283 g_offset:1282 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 637 offset:637>>
268:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:637 total_et:1284 g_offset:1284 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:637 total_et:1285 g_offset:1284 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 638 offset:638>>
272:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:638 total_et:1286 g_offset:1286 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:638 total_et:1287 g_offset:1286 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 639 offset:639>>
276:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:639 total_et:1288 g_offset:1288 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:639 total_et:1289 g_offset:1288 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 640 offset:640>>
280:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:640 total_et:1290 g_offset:1290 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:640 total_et:1291 g_offset:1290 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 641 offset:641>>
284:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:641 total_et:1292 g_offset:1292 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:641 total_et:1293 g_offset:1292 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 642 offset:642>>
288:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:642 total_et:1294 g_offset:1294 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:642 total_et:1295 g_offset:1294 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 643 offset:643>>
292:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:643 total_et:1296 g_offset:1296 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:643 total_et:1297 g_offset:1296 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F3.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 644 offset:644>>
296:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:644 total_et:1298 g_offset:1298 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:644 total_et:1299 g_offset:1298 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F3.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 645 offset:645>>
300:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:645 total_et:1300 g_offset:1300 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:645 total_et:1301 g_offset:1300 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F3.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 646 offset:646>>
304:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:646 total_et:1302 g_offset:1302 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:646 total_et:1303 g_offset:1302 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F3.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 647 offset:647>>
308:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:647 total_et:1304 g_offset:1304 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:647 total_et:1305 g_offset:1304 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F3.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 648 offset:648>>
312:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:648 total_et:1306 g_offset:1306 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:648 total_et:1307 g_offset:1306 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F3.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 649 offset:649>>
316:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:649 total_et:1308 g_offset:1308 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:649 total_et:1309 g_offset:1308 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F3.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 650 offset:650>>
320:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:650 total_et:1310 g_offset:1310 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:650 total_et:1311 g_offset:1310 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F3.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 651 offset:651>>
324:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:651 total_et:1312 g_offset:1312 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:651 total_et:1313 g_offset:1312 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F3.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 652 offset:652>>
328:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:652 total_et:1314 g_offset:1314 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:652 total_et:1315 g_offset:1314 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F3.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 653 offset:653>>
332:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:653 total_et:1316 g_offset:1316 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:653 total_et:1317 g_offset:1316 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F3.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 654 offset:654>>
336:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:654 total_et:1318 g_offset:1318 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:654 total_et:1319 g_offset:1318 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F3.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆过大事故停机软压板.一般设备操作.设备投入	<<No: 655 offset:655>>
340:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:655 total_et:1320 g_offset:1320 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:655 total_et:1321 g_offset:1320 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F3.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大事故停机软压板.一般设备操作.设备投入	<<No: 656 offset:656>>
344:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:656 total_et:1322 g_offset:1322 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:656 total_et:1323 g_offset:1322 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F3.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机令.一般设备操作.设备投入	<<No: 657 offset:657>>
348:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:657 total_et:1324 g_offset:1324 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:657 total_et:1325 g_offset:1324 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F3.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机令.一般设备操作.设备投入	<<No: 658 offset:658>>
352:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:658 total_et:1326 g_offset:1326 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:658 total_et:1327 g_offset:1326 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F3.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 659 offset:659>>
356:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:659 total_et:1328 g_offset:1328 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:659 total_et:1329 g_offset:1328 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F3.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 660 offset:660>>
360:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:660 total_et:1330 g_offset:1330 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:660 total_et:1331 g_offset:1330 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F3.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 661 offset:661>>
364:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:661 total_et:1332 g_offset:1332 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:661 total_et:1333 g_offset:1332 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F3.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 662 offset:662>>
368:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:662 total_et:1334 g_offset:1334 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:662 total_et:1335 g_offset:1334 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F3.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 663 offset:663>>
372:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:663 total_et:1336 g_offset:1336 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:663 total_et:1337 g_offset:1336 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F3.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 664 offset:664>>
376:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:664 total_et:1338 g_offset:1338 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:664 total_et:1339 g_offset:1338 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F3.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高软压板.一般设备操作.设备投入	<<No: 665 offset:665>>
380:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:665 total_et:1340 g_offset:1340 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:665 total_et:1341 g_offset:1340 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F3.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆过大事故停机软压板.一般设备操作.设备退出	<<No: 666 offset:666>>
384:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:666 total_et:1342 g_offset:1342 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:666 total_et:1343 g_offset:1342 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F3.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高软压板.一般设备操作.设备投入	<<No: 667 offset:667>>
388:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:667 total_et:1344 g_offset:1344 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:667 total_et:1345 g_offset:1344 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F3.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大事故停机软压板.一般设备操作.设备退出	<<No: 668 offset:668>>
392:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:668 total_et:1346 g_offset:1346 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:668 total_et:1347 g_offset:1346 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F3.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机令.一般设备操作.设备退出	<<No: 669 offset:669>>
396:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:669 total_et:1348 g_offset:1348 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:669 total_et:1349 g_offset:1348 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F3.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机令.一般设备操作.设备退出	<<No: 670 offset:670>>
400:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:670 total_et:1350 g_offset:1350 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:670 total_et:1351 g_offset:1350 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F3.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高软压板.一般设备操作.设备投入	<<No: 671 offset:671>>
404:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:671 total_et:1352 g_offset:1352 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:671 total_et:1353 g_offset:1352 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F3.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高软压板.一般设备操作.设备退出	<<No: 672 offset:672>>
408:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:672 total_et:1354 g_offset:1354 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:672 total_et:1355 g_offset:1354 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F3.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高软压板.一般设备操作.设备投入	<<No: 673 offset:673>>
412:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:673 total_et:1356 g_offset:1356 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:673 total_et:1357 g_offset:1356 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F3.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高软压板.一般设备操作.设备退出	<<No: 674 offset:674>>
416:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:674 total_et:1358 g_offset:1358 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:674 total_et:1359 g_offset:1358 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F3.POL.MF_2T1DCF_STRT.C_DEVICE.On	备用密封水切换到主用密封水流程.一般设备操作.设备投入	<<No: 675 offset:675>>
420:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:675 total_et:1360 g_offset:1360 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:675 total_et:1361 g_offset:1360 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F3.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高软压板.一般设备操作.设备退出	<<No: 676 offset:676>>
424:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:676 total_et:1362 g_offset:1362 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:676 total_et:1363 g_offset:1362 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F3.POL.FKTL_1JCQ_DI21.C_DEVICE.On	（总线）推力油系统1#油泵运行.一般设备操作.设备投入	<<No: 677 offset:677>>
428:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:677 total_et:1364 g_offset:1364 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:677 total_et:1365 g_offset:1364 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F3.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高软压板.一般设备操作.设备退出	<<No: 678 offset:678>>
432:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:678 total_et:1366 g_offset:1366 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:678 total_et:1367 g_offset:1366 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F3.POL.FKTL_2JCQ_DI21.C_DEVICE.On	（总线）推力油系统2#油泵运行.一般设备操作.设备投入	<<No: 679 offset:679>>
436:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:679 total_et:1368 g_offset:1368 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:679 total_et:1369 g_offset:1368 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F3.POL.MF_2T1DCF_STRT.C_DEVICE.Off	备用密封水切换到主用密封水流程.一般设备操作.设备退出	<<No: 680 offset:680>>
440:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:680 total_et:1370 g_offset:1370 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:680 total_et:1371 g_offset:1370 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F3.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	（总线）推力油系统1#油泵运行.一般设备操作.设备退出	<<No: 681 offset:681>>
444:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:681 total_et:1372 g_offset:1372 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:681 total_et:1373 g_offset:1372 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F3.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	（总线）推力油系统2#油泵运行.一般设备操作.设备退出	<<No: 682 offset:682>>
448:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:682 total_et:1374 g_offset:1374 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:682 total_et:1375 g_offset:1374 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F3.POL.FKTL_3JCQ_DI21.C_DEVICE.On	（总线）推力油系统3#油泵运行.一般设备操作.设备投入	<<No: 683 offset:683>>
452:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:683 total_et:1376 g_offset:1376 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:683 total_et:1377 g_offset:1376 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F3.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	（总线）推力油系统3#油泵运行.一般设备操作.设备退出	<<No: 684 offset:684>>
456:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:684 total_et:1378 g_offset:1378 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:684 total_et:1379 g_offset:1378 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F3.POL.FKTL_4JCQ_DI21.C_DEVICE.On	（总线）推力油系统4#油泵运行.一般设备操作.设备投入	<<No: 685 offset:685>>
460:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:685 total_et:1380 g_offset:1380 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:685 total_et:1381 g_offset:1380 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F3.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	（总线）推力油系统4#油泵运行.一般设备操作.设备退出	<<No: 686 offset:686>>
464:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:686 total_et:1382 g_offset:1382 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:686 total_et:1383 g_offset:1382 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F3.POL.FKTL_5JCQ_DI21.C_DEVICE.On	（总线）推力油系统5#油泵运行.一般设备操作.设备投入	<<No: 687 offset:687>>
468:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:687 total_et:1384 g_offset:1384 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:687 total_et:1385 g_offset:1384 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F3.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	（总线）推力油系统5#油泵运行.一般设备操作.设备退出	<<No: 688 offset:688>>
472:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:688 total_et:1386 g_offset:1386 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:688 total_et:1387 g_offset:1386 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F3.POL.FKTL_6JCQ_DI21.C_DEVICE.On	（总线）推力油系统6#油泵运行.一般设备操作.设备投入	<<No: 689 offset:689>>
476:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:689 total_et:1388 g_offset:1388 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:689 total_et:1389 g_offset:1388 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F3.POL.FKTL_7JCQ_DI21.C_DEVICE.On	（总线）推力油系统7#油泵运行.一般设备操作.设备投入	<<No: 690 offset:690>>
480:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:690 total_et:1390 g_offset:1390 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:690 total_et:1391 g_offset:1390 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F3.POL.FKTL_8JCQ_DI21.C_DEVICE.On	（总线）推力油系统8#油泵运行.一般设备操作.设备投入	<<No: 691 offset:691>>
484:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:691 total_et:1392 g_offset:1392 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:691 total_et:1393 g_offset:1392 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F3.POL.FKTL_KZ_DI00.C_DEVICE.On	（总线）推力油系统综合故障.一般设备操作.设备投入	<<No: 692 offset:692>>
488:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:692 total_et:1394 g_offset:1394 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:692 total_et:1395 g_offset:1394 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F3.POL.FKDG_1JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统1#泵运行.一般设备操作.设备投入	<<No: 693 offset:693>>
492:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:693 total_et:1396 g_offset:1396 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:693 total_et:1397 g_offset:1396 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F3.POL.FKDG_2JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统2#泵运行.一般设备操作.设备投入	<<No: 694 offset:694>>
496:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:694 total_et:1398 g_offset:1398 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:694 total_et:1399 g_offset:1398 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F3.POL.FKDG_3JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统3#泵运行.一般设备操作.设备投入	<<No: 695 offset:695>>
500:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:695 total_et:1400 g_offset:1400 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:695 total_et:1401 g_offset:1400 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F3.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	（总线）推力油系统6#油泵运行.一般设备操作.设备退出	<<No: 696 offset:696>>
504:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:696 total_et:1402 g_offset:1402 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:696 total_et:1403 g_offset:1402 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F3.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	（总线）推力油系统7#油泵运行.一般设备操作.设备退出	<<No: 697 offset:697>>
508:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:697 total_et:1404 g_offset:1404 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:697 total_et:1405 g_offset:1404 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F3.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	（总线）推力油系统8#油泵运行.一般设备操作.设备退出	<<No: 698 offset:698>>
512:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:698 total_et:1406 g_offset:1406 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:698 total_et:1407 g_offset:1406 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F3.POL.FKTL_KZ_DI00.C_DEVICE.Off	（总线）推力油系统综合故障.一般设备操作.设备退出	<<No: 699 offset:699>>
516:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:699 total_et:1408 g_offset:1408 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:699 total_et:1409 g_offset:1408 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F3.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统1#泵运行.一般设备操作.设备退出	<<No: 700 offset:700>>
520:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:700 total_et:1410 g_offset:1410 e_num:1 layer:0/0 pt_gt:0 >
521:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:700 total_et:1411 g_offset:1410 e_num:2 layer:0/0 pt_gt:0 >
522:
523:	POINT:  PBG.F3.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统2#泵运行.一般设备操作.设备退出	<<No: 701 offset:701>>
524:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:701 total_et:1412 g_offset:1412 e_num:1 layer:0/0 pt_gt:0 >
525:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:701 total_et:1413 g_offset:1412 e_num:2 layer:0/0 pt_gt:0 >
526:
527:	POINT:  PBG.F3.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统3#泵运行.一般设备操作.设备退出	<<No: 702 offset:702>>
528:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:702 total_et:1414 g_offset:1414 e_num:1 layer:0/0 pt_gt:0 >
529:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:702 total_et:1415 g_offset:1414 e_num:2 layer:0/0 pt_gt:0 >
530:
531:	POINT:  PBG.F3.POL.FKDG_KZ_DI00.C_DEVICE.Off	（总线）顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 703 offset:703>>
532:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:703 total_et:1416 g_offset:1416 e_num:1 layer:0/0 pt_gt:0 >
533:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:703 total_et:1417 g_offset:1416 e_num:2 layer:0/0 pt_gt:0 >
534:
535:	POINT:  PBG.F3.POL.FKTS_1DJ_DI21.C_DEVICE.Off	（总线）调速器油系统1#油泵运行.一般设备操作.设备退出	<<No: 704 offset:704>>
536:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:704 total_et:1418 g_offset:1418 e_num:1 layer:0/0 pt_gt:0 >
537:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:704 total_et:1419 g_offset:1418 e_num:2 layer:0/0 pt_gt:0 >
538:
539:	POINT:  PBG.F3.POL.FKDG_KZ_DI00.C_DEVICE.On	（总线）顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 705 offset:705>>
540:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:705 total_et:1420 g_offset:1420 e_num:1 layer:0/0 pt_gt:0 >
541:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:705 total_et:1421 g_offset:1420 e_num:2 layer:0/0 pt_gt:0 >
542:
543:	POINT:  PBG.F3.POL.FKTS_2DJ_DI21.C_DEVICE.Off	（总线）调速器油系统2#油泵运行.一般设备操作.设备退出	<<No: 706 offset:706>>
544:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:706 total_et:1422 g_offset:1422 e_num:1 layer:0/0 pt_gt:0 >
545:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:706 total_et:1423 g_offset:1422 e_num:2 layer:0/0 pt_gt:0 >
546:
547:	POINT:  PBG.F3.POL.FKTS_1DJ_DI21.C_DEVICE.On	（总线）调速器油系统1#油泵运行.一般设备操作.设备投入	<<No: 707 offset:707>>
548:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:707 total_et:1424 g_offset:1424 e_num:1 layer:0/0 pt_gt:0 >
549:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:707 total_et:1425 g_offset:1424 e_num:2 layer:0/0 pt_gt:0 >
550:
551:	POINT:  PBG.F3.POL.FKTS_3DJ_DI21.C_DEVICE.Off	（总线）调速器油系统3#油泵运行.一般设备操作.设备退出	<<No: 708 offset:708>>
552:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:708 total_et:1426 g_offset:1426 e_num:1 layer:0/0 pt_gt:0 >
553:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:708 total_et:1427 g_offset:1426 e_num:2 layer:0/0 pt_gt:0 >
554:
555:	POINT:  PBG.F3.POL.FKTS_2DJ_DI21.C_DEVICE.On	（总线）调速器油系统2#油泵运行.一般设备操作.设备投入	<<No: 709 offset:709>>
556:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:709 total_et:1428 g_offset:1428 e_num:1 layer:0/0 pt_gt:0 >
557:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:709 total_et:1429 g_offset:1428 e_num:2 layer:0/0 pt_gt:0 >
558:
559:	POINT:  PBG.F3.POL.FKTS_3DJ_DI21.C_DEVICE.On	（总线）调速器油系统3#油泵运行.一般设备操作.设备投入	<<No: 710 offset:710>>
560:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:710 total_et:1430 g_offset:1430 e_num:1 layer:0/0 pt_gt:0 >
561:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:710 total_et:1431 g_offset:1430 e_num:2 layer:0/0 pt_gt:0 >
562:
563:	POINT:  PBG.F3.POL.FKTS_LDJ_DI21.C_DEVICE.On	（总线）调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 711 offset:711>>
564:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:711 total_et:1432 g_offset:1432 e_num:1 layer:0/0 pt_gt:0 >
565:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:711 total_et:1433 g_offset:1432 e_num:2 layer:0/0 pt_gt:0 >
566:
567:	POINT:  PBG.F3.POL.FKTS_LDJ_DI21.C_DEVICE.Off	（总线）调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 712 offset:712>>
568:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:712 total_et:1434 g_offset:1434 e_num:1 layer:0/0 pt_gt:0 >
569:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:712 total_et:1435 g_offset:1434 e_num:2 layer:0/0 pt_gt:0 >
570:
571:	POINT:  PBG.F3.POL.FKTS_BQH_DI43.C_DEVICE.On	（总线）调速器油系统补气阀开阀.一般设备操作.设备投入	<<No: 713 offset:713>>
572:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:713 total_et:1436 g_offset:1436 e_num:1 layer:0/0 pt_gt:0 >
573:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:713 total_et:1437 g_offset:1436 e_num:2 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.F3.POL.FKTS_BQH_DI43.C_DEVICE.Off	（总线）调速器油系统补气阀开阀.一般设备操作.设备退出	<<No: 714 offset:714>>
576:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:714 total_et:1438 g_offset:1438 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:714 total_et:1439 g_offset:1438 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.F3.POL.FKTS_LYQ_DI61.C_DEVICE.On	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 715 offset:715>>
580:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:715 total_et:1440 g_offset:1440 e_num:1 layer:0/0 pt_gt:0 >
581:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:715 total_et:1441 g_offset:1440 e_num:2 layer:0/0 pt_gt:0 >
582:
583:	POINT:  PBG.F3.POL.FKTS_LYQ_DI61.C_DEVICE.Off	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 716 offset:716>>
584:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:716 total_et:1442 g_offset:1442 e_num:1 layer:0/0 pt_gt:0 >
585:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:716 total_et:1443 g_offset:1442 e_num:2 layer:0/0 pt_gt:0 >
586:
587:	POINT:  PBG.F3.POL.FKTS_PLC_DI00.C_DEVICE.Off	（总线）调速器油系统PLC故障.一般设备操作.设备退出	<<No: 717 offset:717>>
588:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:717 total_et:1444 g_offset:1444 e_num:1 layer:0/0 pt_gt:0 >
589:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:717 total_et:1445 g_offset:1444 e_num:2 layer:0/0 pt_gt:0 >
590:
591:	POINT:  PBG.F3.POL.FKTS_PLC_DI00.C_DEVICE.On	（总线）调速器油系统PLC故障.一般设备操作.设备投入	<<No: 718 offset:718>>
592:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:718 total_et:1446 g_offset:1446 e_num:1 layer:0/0 pt_gt:0 >
593:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:718 total_et:1447 g_offset:1446 e_num:2 layer:0/0 pt_gt:0 >
594:
595:	POINT:  PBG.F3.POL.FKJZ_PLC_DI00.C_DEVICE.On	（总线）机组技术供水系统PLC故障.一般设备操作.设备投入	<<No: 719 offset:719>>
596:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:719 total_et:1448 g_offset:1448 e_num:1 layer:0/0 pt_gt:0 >
597:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:719 total_et:1449 g_offset:1448 e_num:2 layer:0/0 pt_gt:0 >
598:
599:	POINT:  PBG.F3.POL.FKJZ_PLC_DI00.C_DEVICE.Off	（总线）机组技术供水系统PLC故障.一般设备操作.设备退出	<<No: 720 offset:720>>
600:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:720 total_et:1450 g_offset:1450 e_num:1 layer:0/0 pt_gt:0 >
601:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:720 total_et:1451 g_offset:1450 e_num:2 layer:0/0 pt_gt:0 >
602:
603:	POINT:  PBG.F3.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	（总线）机组技术供水系统1#泵运行.一般设备操作.设备投入	<<No: 721 offset:721>>
604:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:721 total_et:1452 g_offset:1452 e_num:1 layer:0/0 pt_gt:0 >
605:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:721 total_et:1453 g_offset:1452 e_num:2 layer:0/0 pt_gt:0 >
606:
607:	POINT:  PBG.F3.POL.FKJZ_LLGG_DI61.C_DEVICE.On	（总线）机组技术供水系统2#泵运行.一般设备操作.设备投入	<<No: 722 offset:722>>
608:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:722 total_et:1454 g_offset:1454 e_num:1 layer:0/0 pt_gt:0 >
609:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:722 total_et:1455 g_offset:1454 e_num:2 layer:0/0 pt_gt:0 >
610:
611:	POINT:  PBG.F3.POL.BY_1093.C_DEVICE.On	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 723 offset:723>>
612:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:723 total_et:1456 g_offset:1456 e_num:1 layer:0/0 pt_gt:0 >
613:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:723 total_et:1457 g_offset:1456 e_num:2 layer:0/0 pt_gt:0 >
614:
615:	POINT:  PBG.F3.POL.BY_1098.C_DEVICE.On	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 724 offset:724>>
616:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:724 total_et:1458 g_offset:1458 e_num:1 layer:0/0 pt_gt:0 >
617:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:724 total_et:1459 g_offset:1458 e_num:2 layer:0/0 pt_gt:0 >
618:
619:	POINT:  PBG.F3.POL.BY_1154.C_DEVICE.On	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备投入	<<No: 725 offset:725>>
620:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:725 total_et:1460 g_offset:1460 e_num:1 layer:0/0 pt_gt:0 >
621:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:725 total_et:1461 g_offset:1460 e_num:2 layer:0/0 pt_gt:0 >
622:
623:	POINT:  PBG.F3.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	（总线）机组技术供水系统1#泵运行.一般设备操作.设备退出	<<No: 726 offset:726>>
624:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:726 total_et:1462 g_offset:1462 e_num:1 layer:0/0 pt_gt:0 >
625:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:726 total_et:1463 g_offset:1462 e_num:2 layer:0/0 pt_gt:0 >
626:
627:	POINT:  PBG.F3.POL.BY_1158.C_DEVICE.On	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备投入	<<No: 727 offset:727>>
628:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:727 total_et:1464 g_offset:1464 e_num:1 layer:0/0 pt_gt:0 >
629:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:727 total_et:1465 g_offset:1464 e_num:2 layer:0/0 pt_gt:0 >
630:
631:	POINT:  PBG.F3.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	（总线）机组技术供水系统2#泵运行.一般设备操作.设备退出	<<No: 728 offset:728>>
632:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:728 total_et:1466 g_offset:1466 e_num:1 layer:0/0 pt_gt:0 >
633:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:728 total_et:1467 g_offset:1466 e_num:2 layer:0/0 pt_gt:0 >
634:
635:	POINT:  PBG.F3.POL.BY_1162.C_DEVICE.On	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备投入	<<No: 729 offset:729>>
636:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:729 total_et:1468 g_offset:1468 e_num:1 layer:0/0 pt_gt:0 >
637:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:729 total_et:1469 g_offset:1468 e_num:2 layer:0/0 pt_gt:0 >
638:
639:	POINT:  PBG.F3.POL.BY_1093.C_DEVICE.Off	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 730 offset:730>>
640:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:730 total_et:1470 g_offset:1470 e_num:1 layer:0/0 pt_gt:0 >
641:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:730 total_et:1471 g_offset:1470 e_num:2 layer:0/0 pt_gt:0 >
642:
643:	POINT:  PBG.F3.POL.BY_1098.C_DEVICE.Off	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 731 offset:731>>
644:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:731 total_et:1472 g_offset:1472 e_num:1 layer:0/0 pt_gt:0 >
645:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:731 total_et:1473 g_offset:1472 e_num:2 layer:0/0 pt_gt:0 >
646:
647:	POINT:  PBG.F3.POL.BY_1154.C_DEVICE.Off	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备退出	<<No: 732 offset:732>>
648:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:732 total_et:1474 g_offset:1474 e_num:1 layer:0/0 pt_gt:0 >
649:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:732 total_et:1475 g_offset:1474 e_num:2 layer:0/0 pt_gt:0 >
650:
651:	POINT:  PBG.F3.POL.BY_1166.C_DEVICE.On	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 733 offset:733>>
652:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:733 total_et:1476 g_offset:1476 e_num:1 layer:0/0 pt_gt:0 >
653:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:733 total_et:1477 g_offset:1476 e_num:2 layer:0/0 pt_gt:0 >
654:
655:	POINT:  PBG.F3.POL.BY_1158.C_DEVICE.Off	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备退出	<<No: 734 offset:734>>
656:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:734 total_et:1478 g_offset:1478 e_num:1 layer:0/0 pt_gt:0 >
657:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:734 total_et:1479 g_offset:1478 e_num:2 layer:0/0 pt_gt:0 >
658:
659:	POINT:  PBG.F3.POL.BY_1162.C_DEVICE.Off	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备退出	<<No: 735 offset:735>>
660:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:735 total_et:1480 g_offset:1480 e_num:1 layer:0/0 pt_gt:0 >
661:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:735 total_et:1481 g_offset:1480 e_num:2 layer:0/0 pt_gt:0 >
662:
663:	POINT:  PBG.F3.POL.BY_1166.C_DEVICE.Off	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 736 offset:736>>
664:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:736 total_et:1482 g_offset:1482 e_num:1 layer:0/0 pt_gt:0 >
665:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:736 total_et:1483 g_offset:1482 e_num:2 layer:0/0 pt_gt:0 >
666:
667:	POINT:  PBG.F3.POL.BY_1170.C_DEVICE.On	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备投入	<<No: 737 offset:737>>
668:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:737 total_et:1484 g_offset:1484 e_num:1 layer:0/0 pt_gt:0 >
669:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:737 total_et:1485 g_offset:1484 e_num:2 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.F3.POL.BY_1170.C_DEVICE.Off	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备退出	<<No: 738 offset:738>>
672:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:738 total_et:1486 g_offset:1486 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:738 total_et:1487 g_offset:1486 e_num:2 layer:0/0 pt_gt:0 >
674:
675:	POINT:  PBG.F3.POL.BY_1173.C_DEVICE.On	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 739 offset:739>>
676:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:739 total_et:1488 g_offset:1488 e_num:1 layer:0/0 pt_gt:0 >
677:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:739 total_et:1489 g_offset:1488 e_num:2 layer:0/0 pt_gt:0 >
678:
679:	POINT:  PBG.F3.POL.BY_1173.C_DEVICE.Off	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 740 offset:740>>
680:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:740 total_et:1490 g_offset:1490 e_num:1 layer:0/0 pt_gt:0 >
681:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:740 total_et:1491 g_offset:1490 e_num:2 layer:0/0 pt_gt:0 >
682:
683:	POINT:  PBG.F3.POL.BY_1175.C_DEVICE.On	（总线）圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 741 offset:741>>
684:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:741 total_et:1492 g_offset:1492 e_num:1 layer:0/0 pt_gt:0 >
685:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:741 total_et:1493 g_offset:1492 e_num:2 layer:0/0 pt_gt:0 >
686:
687:	POINT:  PBG.F3.POL.BY_1175.C_DEVICE.Off	（总线）圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 742 offset:742>>
688:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:742 total_et:1494 g_offset:1494 e_num:1 layer:0/0 pt_gt:0 >
689:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:742 total_et:1495 g_offset:1494 e_num:2 layer:0/0 pt_gt:0 >
690:
691:	POINT:  PBG.F3.POL.FKZB_PLC_DI00.C_DEVICE.On	（总线）主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 743 offset:743>>
692:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:743 total_et:1496 g_offset:1496 e_num:1 layer:0/0 pt_gt:0 >
693:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:743 total_et:1497 g_offset:1496 e_num:2 layer:0/0 pt_gt:0 >
694:
695:	POINT:  PBG.F3.POL.FKZB_PLC_DI00.C_DEVICE.Off	（总线）主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 744 offset:744>>
696:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:744 total_et:1498 g_offset:1498 e_num:1 layer:0/0 pt_gt:0 >
697:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:744 total_et:1499 g_offset:1498 e_num:2 layer:0/0 pt_gt:0 >
698:
699:	POINT:  PBG.F3.POL.BY_1218.C_DEVICE.On	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备投入	<<No: 745 offset:745>>
700:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:745 total_et:1500 g_offset:1500 e_num:1 layer:0/0 pt_gt:0 >
701:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:745 total_et:1501 g_offset:1500 e_num:2 layer:0/0 pt_gt:0 >
702:
703:	POINT:  PBG.F3.POL.BY_1218.C_DEVICE.Off	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备退出	<<No: 746 offset:746>>
704:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:746 total_et:1502 g_offset:1502 e_num:1 layer:0/0 pt_gt:0 >
705:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:746 total_et:1503 g_offset:1502 e_num:2 layer:0/0 pt_gt:0 >
706:
707:	POINT:  PBG.F3.POL.BY_1226.C_DEVICE.On	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备投入	<<No: 747 offset:747>>
708:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:747 total_et:1504 g_offset:1504 e_num:1 layer:0/0 pt_gt:0 >
709:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:747 total_et:1505 g_offset:1504 e_num:2 layer:0/0 pt_gt:0 >
710:
711:	POINT:  PBG.F3.POL.BY_1226.C_DEVICE.Off	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备退出	<<No: 748 offset:748>>
712:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:748 total_et:1506 g_offset:1506 e_num:1 layer:0/0 pt_gt:0 >
713:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:748 total_et:1507 g_offset:1506 e_num:2 layer:0/0 pt_gt:0 >
714:
715:	POINT:  PBG.F3.POL.BY_1234.C_DEVICE.On	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备投入	<<No: 749 offset:749>>
716:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:749 total_et:1508 g_offset:1508 e_num:1 layer:0/0 pt_gt:0 >
717:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:749 total_et:1509 g_offset:1508 e_num:2 layer:0/0 pt_gt:0 >
718:
719:	POINT:  PBG.F3.POL.BY_1234.C_DEVICE.Off	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备退出	<<No: 750 offset:750>>
720:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:750 total_et:1510 g_offset:1510 e_num:1 layer:0/0 pt_gt:0 >
721:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:750 total_et:1511 g_offset:1510 e_num:2 layer:0/0 pt_gt:0 >
722:
723:	POINT:  PBG.F3.POL.BY_1242.C_DEVICE.On	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备投入	<<No: 751 offset:751>>
724:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:751 total_et:1512 g_offset:1512 e_num:1 layer:0/0 pt_gt:0 >
725:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:751 total_et:1513 g_offset:1512 e_num:2 layer:0/0 pt_gt:0 >
726:
727:	POINT:  PBG.F3.POL.BY_1242.C_DEVICE.Off	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备退出	<<No: 752 offset:752>>
728:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:752 total_et:1514 g_offset:1514 e_num:1 layer:0/0 pt_gt:0 >
729:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:752 total_et:1515 g_offset:1514 e_num:2 layer:0/0 pt_gt:0 >
730:
731:	POINT:  PBG.F3.POL.BY_1250.C_DEVICE.On	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备投入	<<No: 753 offset:753>>
732:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:753 total_et:1516 g_offset:1516 e_num:1 layer:0/0 pt_gt:0 >
733:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:753 total_et:1517 g_offset:1516 e_num:2 layer:0/0 pt_gt:0 >
734:
735:	POINT:  PBG.F3.POL.BY_1250.C_DEVICE.Off	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备退出	<<No: 754 offset:754>>
736:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:754 total_et:1518 g_offset:1518 e_num:1 layer:0/0 pt_gt:0 >
737:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:754 total_et:1519 g_offset:1518 e_num:2 layer:0/0 pt_gt:0 >
738:
739:	POINT:  PBG.F3.POL.BY_1258.C_DEVICE.On	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备投入	<<No: 755 offset:755>>
740:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:755 total_et:1520 g_offset:1520 e_num:1 layer:0/0 pt_gt:0 >
741:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:755 total_et:1521 g_offset:1520 e_num:2 layer:0/0 pt_gt:0 >
742:
743:	POINT:  PBG.F3.POL.BY_1258.C_DEVICE.Off	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备退出	<<No: 756 offset:756>>
744:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:756 total_et:1522 g_offset:1522 e_num:1 layer:0/0 pt_gt:0 >
745:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:756 total_et:1523 g_offset:1522 e_num:2 layer:0/0 pt_gt:0 >
746:
747:	POINT:  PBG.F3.POL.BY_1266.C_DEVICE.On	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备投入	<<No: 757 offset:757>>
748:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:757 total_et:1524 g_offset:1524 e_num:1 layer:0/0 pt_gt:0 >
749:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:757 total_et:1525 g_offset:1524 e_num:2 layer:0/0 pt_gt:0 >
750:
751:	POINT:  PBG.F3.POL.BY_1266.C_DEVICE.Off	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备退出	<<No: 758 offset:758>>
752:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:758 total_et:1526 g_offset:1526 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:758 total_et:1527 g_offset:1526 e_num:2 layer:0/0 pt_gt:0 >
754:
755:	POINT:  PBG.F3.POL.BY_1274.C_DEVICE.On	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备投入	<<No: 759 offset:759>>
756:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:759 total_et:1528 g_offset:1528 e_num:1 layer:0/0 pt_gt:0 >
757:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:759 total_et:1529 g_offset:1528 e_num:2 layer:0/0 pt_gt:0 >
758:
759:	POINT:  PBG.F3.POL.BY_1314.C_DEVICE.On	（总线）主变冷却系统1#泵运行.一般设备操作.设备投入	<<No: 760 offset:760>>
760:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:760 total_et:1530 g_offset:1530 e_num:1 layer:0/0 pt_gt:0 >
761:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:760 total_et:1531 g_offset:1530 e_num:2 layer:0/0 pt_gt:0 >
762:
763:	POINT:  PBG.F3.POL.BY_1321.C_DEVICE.On	（总线）主变冷却系统2#泵运行.一般设备操作.设备投入	<<No: 761 offset:761>>
764:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:761 total_et:1532 g_offset:1532 e_num:1 layer:0/0 pt_gt:0 >
765:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:761 total_et:1533 g_offset:1532 e_num:2 layer:0/0 pt_gt:0 >
766:
767:	POINT:  PBG.F3.POL.BY_1274.C_DEVICE.Off	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备退出	<<No: 762 offset:762>>
768:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:762 total_et:1534 g_offset:1534 e_num:1 layer:0/0 pt_gt:0 >
769:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:762 total_et:1535 g_offset:1534 e_num:2 layer:0/0 pt_gt:0 >
770:
771:	POINT:  PBG.F3.POL.BY_1328.C_DEVICE.On	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备投入	<<No: 763 offset:763>>
772:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:763 total_et:1536 g_offset:1536 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:763 total_et:1537 g_offset:1536 e_num:2 layer:0/0 pt_gt:0 >
774:
775:	POINT:  PBG.F3.POL.BY_1314.C_DEVICE.Off	（总线）主变冷却系统1#泵运行.一般设备操作.设备退出	<<No: 764 offset:764>>
776:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:764 total_et:1538 g_offset:1538 e_num:1 layer:0/0 pt_gt:0 >
777:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:764 total_et:1539 g_offset:1538 e_num:2 layer:0/0 pt_gt:0 >
778:
779:	POINT:  PBG.F3.POL.BY_1333.C_DEVICE.On	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备投入	<<No: 765 offset:765>>
780:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:765 total_et:1540 g_offset:1540 e_num:1 layer:0/0 pt_gt:0 >
781:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:765 total_et:1541 g_offset:1540 e_num:2 layer:0/0 pt_gt:0 >
782:
783:	POINT:  PBG.F3.POL.BY_1321.C_DEVICE.Off	（总线）主变冷却系统2#泵运行.一般设备操作.设备退出	<<No: 766 offset:766>>
784:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:766 total_et:1542 g_offset:1542 e_num:1 layer:0/0 pt_gt:0 >
785:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:766 total_et:1543 g_offset:1542 e_num:2 layer:0/0 pt_gt:0 >
786:
787:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 767 offset:767>>
788:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:767 total_et:1544 g_offset:1544 e_num:1 layer:0/0 pt_gt:0 >
789:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:767 total_et:1545 g_offset:1544 e_num:2 layer:0/0 pt_gt:0 >
790:
791:	POINT:  PBG.F3.POL.BY_1328.C_DEVICE.Off	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备退出	<<No: 768 offset:768>>
792:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:768 total_et:1546 g_offset:1546 e_num:1 layer:0/0 pt_gt:0 >
793:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:768 total_et:1547 g_offset:1546 e_num:2 layer:0/0 pt_gt:0 >
794:
795:	POINT:  PBG.F3.POL.BY_1333.C_DEVICE.Off	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备退出	<<No: 769 offset:769>>
796:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:769 total_et:1548 g_offset:1548 e_num:1 layer:0/0 pt_gt:0 >
797:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:769 total_et:1549 g_offset:1548 e_num:2 layer:0/0 pt_gt:0 >
798:
799:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 770 offset:770>>
800:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:770 total_et:1550 g_offset:1550 e_num:1 layer:0/0 pt_gt:0 >
801:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:770 total_et:1551 g_offset:1550 e_num:2 layer:0/0 pt_gt:0 >
802:
803:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 771 offset:771>>
804:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:771 total_et:1552 g_offset:1552 e_num:1 layer:0/0 pt_gt:0 >
805:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:771 total_et:1553 g_offset:1552 e_num:2 layer:0/0 pt_gt:0 >
806:
807:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 772 offset:772>>
808:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:772 total_et:1554 g_offset:1554 e_num:1 layer:0/0 pt_gt:0 >
809:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:772 total_et:1555 g_offset:1554 e_num:2 layer:0/0 pt_gt:0 >
810:
811:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 773 offset:773>>
812:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:773 total_et:1556 g_offset:1556 e_num:1 layer:0/0 pt_gt:0 >
813:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:773 total_et:1557 g_offset:1556 e_num:2 layer:0/0 pt_gt:0 >
814:
815:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 774 offset:774>>
816:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:774 total_et:1558 g_offset:1558 e_num:1 layer:0/0 pt_gt:0 >
817:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:774 total_et:1559 g_offset:1558 e_num:2 layer:0/0 pt_gt:0 >
818:
819:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 775 offset:775>>
820:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:775 total_et:1560 g_offset:1560 e_num:1 layer:0/0 pt_gt:0 >
821:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:775 total_et:1561 g_offset:1560 e_num:2 layer:0/0 pt_gt:0 >
822:
823:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 776 offset:776>>
824:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:776 total_et:1562 g_offset:1562 e_num:1 layer:0/0 pt_gt:0 >
825:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:776 total_et:1563 g_offset:1562 e_num:2 layer:0/0 pt_gt:0 >
826:
827:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 777 offset:777>>
828:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:777 total_et:1564 g_offset:1564 e_num:1 layer:0/0 pt_gt:0 >
829:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:777 total_et:1565 g_offset:1564 e_num:2 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 778 offset:778>>
832:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:778 total_et:1566 g_offset:1566 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:778 total_et:1567 g_offset:1566 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 779 offset:779>>
836:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:779 total_et:1568 g_offset:1568 e_num:1 layer:0/0 pt_gt:0 >
837:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:779 total_et:1569 g_offset:1568 e_num:2 layer:0/0 pt_gt:0 >
838:
839:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 780 offset:780>>
840:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:780 total_et:1570 g_offset:1570 e_num:1 layer:0/0 pt_gt:0 >
841:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:780 total_et:1571 g_offset:1570 e_num:2 layer:0/0 pt_gt:0 >
842:
843:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 781 offset:781>>
844:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:781 total_et:1572 g_offset:1572 e_num:1 layer:0/0 pt_gt:0 >
845:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:781 total_et:1573 g_offset:1572 e_num:2 layer:0/0 pt_gt:0 >
846:
847:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 782 offset:782>>
848:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:782 total_et:1574 g_offset:1574 e_num:1 layer:0/0 pt_gt:0 >
849:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:782 total_et:1575 g_offset:1574 e_num:2 layer:0/0 pt_gt:0 >
850:
851:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 783 offset:783>>
852:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:783 total_et:1576 g_offset:1576 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:783 total_et:1577 g_offset:1576 e_num:2 layer:0/0 pt_gt:0 >
854:
855:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 784 offset:784>>
856:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:784 total_et:1578 g_offset:1578 e_num:1 layer:0/0 pt_gt:0 >
857:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:784 total_et:1579 g_offset:1578 e_num:2 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 785 offset:785>>
860:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:785 total_et:1580 g_offset:1580 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:785 total_et:1581 g_offset:1580 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 786 offset:786>>
864:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:786 total_et:1582 g_offset:1582 e_num:1 layer:0/0 pt_gt:0 >
865:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:786 total_et:1583 g_offset:1582 e_num:2 layer:0/0 pt_gt:0 >
866:
867:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 787 offset:787>>
868:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:787 total_et:1584 g_offset:1584 e_num:1 layer:0/0 pt_gt:0 >
869:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:787 total_et:1585 g_offset:1584 e_num:2 layer:0/0 pt_gt:0 >
870:
871:	POINT:  PBG.F3_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 788 offset:788>>
872:	  =   LCU在线离线状态                     PBG.F3.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:788 total_et:1586 g_offset:1586 e_num:1 layer:0/0 pt_gt:0 >
873:	  &   机组检修态                          PBG.F3.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:788 total_et:1587 g_offset:1586 e_num:2 layer:0/0 pt_gt:0 >
874:
875:	POINT:  PBG.F3.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水流量中断报警.报警.闭锁	<<No: 789 offset:789>>
876:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:789 total_et:1588 g_offset:1588 e_num:1 layer:0/0 pt_gt:0 >
877:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:789 total_et:1589 g_offset:1588 e_num:2 layer:0/0 pt_gt:0 >
878:
879:	POINT:  PBG.F3.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水流量中断报警.报警.闭锁	<<No: 790 offset:790>>
880:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:790 total_et:1590 g_offset:1590 e_num:1 layer:0/0 pt_gt:0 >
881:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:790 total_et:1591 g_offset:1590 e_num:2 layer:0/0 pt_gt:0 >
882:
883:	POINT:  PBG.F3.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水流量中断报警.报警.闭锁	<<No: 791 offset:791>>
884:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:791 total_et:1592 g_offset:1592 e_num:1 layer:0/0 pt_gt:0 >
885:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:791 total_et:1593 g_offset:1592 e_num:2 layer:0/0 pt_gt:0 >
886:
887:	POINT:  PBG.F3.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水流量中断报警.报警.闭锁	<<No: 792 offset:792>>
888:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:792 total_et:1594 g_offset:1594 e_num:1 layer:0/0 pt_gt:0 >
889:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:792 total_et:1595 g_offset:1594 e_num:2 layer:0/0 pt_gt:0 >
890:
891:	POINT:  PBG.F3.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水流量中断报警.报警.闭锁	<<No: 793 offset:793>>
892:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:793 total_et:1596 g_offset:1596 e_num:1 layer:0/0 pt_gt:0 >
893:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:793 total_et:1597 g_offset:1596 e_num:2 layer:0/0 pt_gt:0 >
894:
895:	POINT:  PBG.F3.POL.GX2_KLSZD1_DI00.ALM.CBA	1#空冷冷却水流量中断报警.报警.闭锁	<<No: 794 offset:794>>
896:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:794 total_et:1598 g_offset:1598 e_num:1 layer:0/0 pt_gt:0 >
897:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:794 total_et:1599 g_offset:1598 e_num:2 layer:0/0 pt_gt:0 >
898:
899:	POINT:  PBG.F3.POL.GX2_KLSZD2_DI00.ALM.CBA	2#空冷冷却水流量中断报警.报警.闭锁	<<No: 795 offset:795>>
900:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:795 total_et:1600 g_offset:1600 e_num:1 layer:0/0 pt_gt:0 >
901:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:795 total_et:1601 g_offset:1600 e_num:2 layer:0/0 pt_gt:0 >
902:
903:	POINT:  PBG.F3.POL.GX2_KLSZD3_DI00.ALM.CBA	3#空冷冷却水流量中断报警.报警.闭锁	<<No: 796 offset:796>>
904:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:796 total_et:1602 g_offset:1602 e_num:1 layer:0/0 pt_gt:0 >
905:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:796 total_et:1603 g_offset:1602 e_num:2 layer:0/0 pt_gt:0 >
906:
907:	POINT:  PBG.F3.POL.GX2_KLSZD4_DI00.ALM.CBA	4#空冷冷却水流量中断报警.报警.闭锁	<<No: 797 offset:797>>
908:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:797 total_et:1604 g_offset:1604 e_num:1 layer:0/0 pt_gt:0 >
909:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:797 total_et:1605 g_offset:1604 e_num:2 layer:0/0 pt_gt:0 >
910:
911:	POINT:  PBG.F3.POL.GX2_KLSZD5_DI00.ALM.CBA	5#空冷冷却水流量中断报警.报警.闭锁	<<No: 798 offset:798>>
912:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:798 total_et:1606 g_offset:1606 e_num:1 layer:0/0 pt_gt:0 >
913:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:798 total_et:1607 g_offset:1606 e_num:2 layer:0/0 pt_gt:0 >
914:
915:	POINT:  PBG.F3.POL.GX2_KLSZD6_DI00.ALM.CBA	6#空冷冷却水流量中断报警.报警.闭锁	<<No: 799 offset:799>>
916:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:799 total_et:1608 g_offset:1608 e_num:1 layer:0/0 pt_gt:0 >
917:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:799 total_et:1609 g_offset:1608 e_num:2 layer:0/0 pt_gt:0 >
918:
919:	POINT:  PBG.F3.POL.GX2_KLSZD7_DI00.ALM.CBA	7#空冷冷却水流量中断报警.报警.闭锁	<<No: 800 offset:800>>
920:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:800 total_et:1610 g_offset:1610 e_num:1 layer:0/0 pt_gt:0 >
921:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:800 total_et:1611 g_offset:1610 e_num:2 layer:0/0 pt_gt:0 >
922:
923:	POINT:  PBG.F3.POL.GX2_KLSZD8_DI00.ALM.CBA	8#空冷冷却水流量中断报警.报警.闭锁	<<No: 801 offset:801>>
924:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:801 total_et:1612 g_offset:1612 e_num:1 layer:0/0 pt_gt:0 >
925:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:801 total_et:1613 g_offset:1612 e_num:2 layer:0/0 pt_gt:0 >
926:
927:	POINT:  PBG.F3.POL.GX2_KLSZD9_DI00.ALM.CBA	9#空冷冷却水流量中断报警.报警.闭锁	<<No: 802 offset:802>>
928:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:802 total_et:1614 g_offset:1614 e_num:1 layer:0/0 pt_gt:0 >
929:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:802 total_et:1615 g_offset:1614 e_num:2 layer:0/0 pt_gt:0 >
930:
931:	POINT:  PBG.F3.POL.GX2_KLSZD10_DI00.ALM.CBA	10#空冷冷却水流量中断报警.报警.闭锁	<<No: 803 offset:803>>
932:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:803 total_et:1616 g_offset:1616 e_num:1 layer:0/0 pt_gt:0 >
933:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:803 total_et:1617 g_offset:1616 e_num:2 layer:0/0 pt_gt:0 >
934:
935:	POINT:  PBG.F3.POL.GX2_KLSZD11_DI00.ALM.CBA	11#空冷冷却水流量中断报警.报警.闭锁	<<No: 804 offset:804>>
936:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:804 total_et:1618 g_offset:1618 e_num:1 layer:0/0 pt_gt:0 >
937:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:804 total_et:1619 g_offset:1618 e_num:2 layer:0/0 pt_gt:0 >
938:
939:	POINT:  PBG.F3.POL.GX2_KLSZD12_DI00.ALM.CBA	12#空冷冷却水流量中断报警.报警.闭锁	<<No: 805 offset:805>>
940:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:805 total_et:1620 g_offset:1620 e_num:1 layer:0/0 pt_gt:0 >
941:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:805 total_et:1621 g_offset:1620 e_num:2 layer:0/0 pt_gt:0 >
942:
943:	POINT:  PBG.F3.POL.GX2_KLSZD13_DI00.ALM.CBA	13#空冷冷却水流量中断报警.报警.闭锁	<<No: 806 offset:806>>
944:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:806 total_et:1622 g_offset:1622 e_num:1 layer:0/0 pt_gt:0 >
945:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:806 total_et:1623 g_offset:1622 e_num:2 layer:0/0 pt_gt:0 >
946:
947:	POINT:  PBG.F3.POL.GX2_KLSZD14_DI00.ALM.CBA	14#空冷冷却水流量中断报警.报警.闭锁	<<No: 807 offset:807>>
948:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:807 total_et:1624 g_offset:1624 e_num:1 layer:0/0 pt_gt:0 >
949:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:807 total_et:1625 g_offset:1624 e_num:2 layer:0/0 pt_gt:0 >
950:
951:	POINT:  PBG.F3.POL.GX2_KLSZD15_DI00.ALM.CBA	15#空冷冷却水流量中断报警.报警.闭锁	<<No: 808 offset:808>>
952:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:808 total_et:1626 g_offset:1626 e_num:1 layer:0/0 pt_gt:0 >
953:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:808 total_et:1627 g_offset:1626 e_num:2 layer:0/0 pt_gt:0 >
954:
955:	POINT:  PBG.F3.POL.GX2_KLSZD16_DI00.ALM.CBA	16#空冷冷却水流量中断报警.报警.闭锁	<<No: 809 offset:809>>
956:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:809 total_et:1628 g_offset:1628 e_num:1 layer:0/0 pt_gt:0 >
957:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:809 total_et:1629 g_offset:1628 e_num:2 layer:0/0 pt_gt:0 >
958:
959:	POINT:  PBG.F3.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 810 offset:810>>
960:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:810 total_et:1630 g_offset:1630 e_num:1 layer:0/0 pt_gt:0 >
961:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:810 total_et:1631 g_offset:1630 e_num:2 layer:0/0 pt_gt:0 >
962:
963:	POINT:  PBG.F3.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低.报警.闭锁	<<No: 811 offset:811>>
964:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:811 total_et:1632 g_offset:1632 e_num:1 layer:0/0 pt_gt:0 >
965:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:811 total_et:1633 g_offset:1632 e_num:2 layer:0/0 pt_gt:0 >
966:
967:	POINT:  PBG.F3.ANA.ZDFTX_SD_ALL.ALM.CBA	上导冷却水流量低.报警.闭锁	<<No: 812 offset:812>>
968:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:812 total_et:1634 g_offset:1634 e_num:1 layer:0/0 pt_gt:0 >
969:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:812 total_et:1635 g_offset:1634 e_num:2 layer:0/0 pt_gt:0 >
970:
971:	POINT:  PBG.F3.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导冷却水流量低.报警.闭锁	<<No: 813 offset:813>>
972:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:813 total_et:1636 g_offset:1636 e_num:1 layer:0/0 pt_gt:0 >
973:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:813 total_et:1637 g_offset:1636 e_num:2 layer:0/0 pt_gt:0 >
974:
975:	POINT:  PBG.F3.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导冷却水流量低.报警.闭锁	<<No: 814 offset:814>>
976:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:814 total_et:1638 g_offset:1638 e_num:1 layer:0/0 pt_gt:0 >
977:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:814 total_et:1639 g_offset:1638 e_num:2 layer:0/0 pt_gt:0 >
978:
979:	POINT:  PBG.F3.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低.报警.闭锁	<<No: 815 offset:815>>
980:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:815 total_et:1640 g_offset:1640 e_num:1 layer:0/0 pt_gt:0 >
981:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:815 total_et:1641 g_offset:1640 e_num:2 layer:0/0 pt_gt:0 >
982:
983:	POINT:  PBG.F3.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低.报警.闭锁	<<No: 816 offset:816>>
984:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:816 total_et:1642 g_offset:1642 e_num:1 layer:0/0 pt_gt:0 >
985:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:816 total_et:1643 g_offset:1642 e_num:2 layer:0/0 pt_gt:0 >
986:
987:	POINT:  PBG.F3.ANA.FKJZ_ZG_AILL.ALM.CBA	.报警.闭锁	<<No: 817 offset:817>>
988:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:817 total_et:1644 g_offset:1644 e_num:1 layer:0/0 pt_gt:0 >
989:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:817 total_et:1645 g_offset:1644 e_num:2 layer:0/0 pt_gt:0 >
990:
991:	POINT:  PBG.F3.POL.SLJX_SFLLJ1_DI00.ALM.CBA	.报警.闭锁	<<No: 818 offset:818>>
992:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:818 total_et:1646 g_offset:1646 e_num:1 layer:0/0 pt_gt:0 >
993:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:818 total_et:1647 g_offset:1646 e_num:2 layer:0/0 pt_gt:0 >
994:
995:	POINT:  PBG.F3.POL.SLJX_SFLLJ3_DI00.ALM.CBA	.报警.闭锁	<<No: 819 offset:819>>
996:	  =   机组停机态                          PBG.F3.POL.UNIT_STOP_DIC ?   OPEN     
		<group:819 total_et:1648 g_offset:1648 e_num:1 layer:0/0 pt_gt:0 >
997:	  &   机组开机准备好态                    PBG.F3.POL.UNIT_READY_DIC ?   OPEN     
		<group:819 total_et:1649 g_offset:1648 e_num:2 layer:0/0 pt_gt:0 >
998:
999:	POINT:  PBG.F3.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 820 offset:820>>
1000:	  =   机组转速>115%Ne(CM200)              PBG.F3.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:820 total_et:1650 g_offset:1650 e_num:1 layer:0/0 pt_gt:0 >
1001:	  &   机组转速>115%Ne(SJ-22C)             PBG.F3.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:820 total_et:1651 g_offset:1650 e_num:2 layer:0/0 pt_gt:0 >
1002:
1003:	POINT:  PBG.F3_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 821 offset:821>>
1004:	  =   机组转速>115%Ne(CM200)              PBG.F3_PRO.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:821 total_et:1652 g_offset:1652 e_num:1 layer:0/0 pt_gt:0 >
1005:	  &   机组转速<15%Ne(SJ-22C)              PBG.F3_PRO.INT.ZDP_L30SJ_SOE61 ?   CLOSE    
		<group:821 total_et:1653 g_offset:1652 e_num:2 layer:0/0 pt_gt:0 >
1006:

	END reacked,Total pt=251 gt=251 et=502 close file now!

	07: INCLUDE		INTLK_LCU4.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU4.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F4.OBJ.DLKP_DL4_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 822 offset:822>>
  4:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:822 total_et:1654 g_offset:1654 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:822 total_et:1655 g_offset:1654 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F4.OBJ.DLKP_DL4_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 823 offset:823>>
  8:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:823 total_et:1656 g_offset:1656 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:823 total_et:1657 g_offset:1656 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F4.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 824 offset:824>>
 12:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:824 total_et:1658 g_offset:1658 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:824 total_et:1659 g_offset:1658 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F4.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 825 offset:825>>
 16:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:825 total_et:1660 g_offset:1660 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:825 total_et:1661 g_offset:1660 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F4.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 826 offset:826>>
 20:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:826 total_et:1662 g_offset:1662 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:826 total_et:1663 g_offset:1662 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F4.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 827 offset:827>>
 24:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:827 total_et:1664 g_offset:1664 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:827 total_et:1665 g_offset:1664 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F4.OBJ.DLKP_G41_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 828 offset:828>>
 28:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:828 total_et:1666 g_offset:1666 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:828 total_et:1667 g_offset:1666 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F4.OBJ.DLKP_G41_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 829 offset:829>>
 32:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:829 total_et:1668 g_offset:1668 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:829 total_et:1669 g_offset:1668 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F4.OBJ.DLKP_G417_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 830 offset:830>>
 36:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:830 total_et:1670 g_offset:1670 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:830 total_et:1671 g_offset:1670 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F4.OBJ.DLKP_G417_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 831 offset:831>>
 40:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:831 total_et:1672 g_offset:1672 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:831 total_et:1673 g_offset:1672 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F4.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 832 offset:832>>
 44:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:832 total_et:1674 g_offset:1674 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:832 total_et:1675 g_offset:1674 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F4.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 833 offset:833>>
 48:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:833 total_et:1676 g_offset:1676 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:833 total_et:1677 g_offset:1676 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F4.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 834 offset:834>>
 52:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:834 total_et:1678 g_offset:1678 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:834 total_et:1679 g_offset:1678 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F4.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 835 offset:835>>
 56:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:835 total_et:1680 g_offset:1680 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:835 total_et:1681 g_offset:1680 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F4.OBJ.LCP_FCB_OBJ.C_SWITCH.Close	灭磁开关控制.隔离开关操作.合闸	<<No: 836 offset:836>>
 60:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:836 total_et:1682 g_offset:1682 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:836 total_et:1683 g_offset:1682 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F4.OBJ.LCP_FCB_OBJ.C_SWITCH.Open	灭磁开关控制.隔离开关操作.分闸	<<No: 837 offset:837>>
 64:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:837 total_et:1684 g_offset:1684 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:837 total_et:1685 g_offset:1684 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F4.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 838 offset:838>>
 68:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:838 total_et:1686 g_offset:1686 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:838 total_et:1687 g_offset:1686 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F4.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 839 offset:839>>
 72:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:839 total_et:1688 g_offset:1688 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:839 total_et:1689 g_offset:1688 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F4.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 840 offset:840>>
 76:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:840 total_et:1690 g_offset:1690 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:840 total_et:1691 g_offset:1690 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F4.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 841 offset:841>>
 80:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:841 total_et:1692 g_offset:1692 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:841 total_et:1693 g_offset:1692 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F4.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 842 offset:842>>
 84:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:842 total_et:1694 g_offset:1694 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:842 total_et:1695 g_offset:1694 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F4.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 843 offset:843>>
 88:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:843 total_et:1696 g_offset:1696 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:843 total_et:1697 g_offset:1696 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F4.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 844 offset:844>>
 92:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:844 total_et:1698 g_offset:1698 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:844 total_et:1699 g_offset:1698 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F4.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 845 offset:845>>
 96:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:845 total_et:1700 g_offset:1700 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:845 total_et:1701 g_offset:1700 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F4.OBJ.DLKP_G427_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 846 offset:846>>
100:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:846 total_et:1702 g_offset:1702 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:846 total_et:1703 g_offset:1702 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F4.OBJ.DLKP_G427_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 847 offset:847>>
104:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:847 total_et:1704 g_offset:1704 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:847 total_et:1705 g_offset:1704 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F4.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 848 offset:848>>
108:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:848 total_et:1706 g_offset:1706 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:848 total_et:1707 g_offset:1706 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F4.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 849 offset:849>>
112:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:849 total_et:1708 g_offset:1708 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:849 total_et:1709 g_offset:1708 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F4.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 850 offset:850>>
116:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:850 total_et:1710 g_offset:1710 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:850 total_et:1711 g_offset:1710 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F4.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 851 offset:851>>
120:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:851 total_et:1712 g_offset:1712 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:851 total_et:1713 g_offset:1712 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F4.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 852 offset:852>>
124:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:852 total_et:1714 g_offset:1714 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:852 total_et:1715 g_offset:1714 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F4.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 853 offset:853>>
128:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:853 total_et:1716 g_offset:1716 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:853 total_et:1717 g_offset:1716 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F4.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 854 offset:854>>
132:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:854 total_et:1718 g_offset:1718 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:854 total_et:1719 g_offset:1718 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F4.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 855 offset:855>>
136:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:855 total_et:1720 g_offset:1720 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:855 total_et:1721 g_offset:1720 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F4.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 856 offset:856>>
140:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:856 total_et:1722 g_offset:1722 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:856 total_et:1723 g_offset:1722 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F4.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 857 offset:857>>
144:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:857 total_et:1724 g_offset:1724 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:857 total_et:1725 g_offset:1724 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F4.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 858 offset:858>>
148:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:858 total_et:1726 g_offset:1726 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:858 total_et:1727 g_offset:1726 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F4.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 859 offset:859>>
152:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:859 total_et:1728 g_offset:1728 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:859 total_et:1729 g_offset:1728 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F4.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 860 offset:860>>
156:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:860 total_et:1730 g_offset:1730 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:860 total_et:1731 g_offset:1730 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F4.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 861 offset:861>>
160:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:861 total_et:1732 g_offset:1732 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:861 total_et:1733 g_offset:1732 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F4.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 862 offset:862>>
164:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:862 total_et:1734 g_offset:1734 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:862 total_et:1735 g_offset:1734 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F4.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 863 offset:863>>
168:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:863 total_et:1736 g_offset:1736 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:863 total_et:1737 g_offset:1736 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F4.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 864 offset:864>>
172:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:864 total_et:1738 g_offset:1738 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:864 total_et:1739 g_offset:1738 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F4.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 865 offset:865>>
176:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:865 total_et:1740 g_offset:1740 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:865 total_et:1741 g_offset:1740 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F4.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 866 offset:866>>
180:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:866 total_et:1742 g_offset:1742 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:866 total_et:1743 g_offset:1742 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F4.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 867 offset:867>>
184:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:867 total_et:1744 g_offset:1744 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:867 total_et:1745 g_offset:1744 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F4.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 868 offset:868>>
188:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:868 total_et:1746 g_offset:1746 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:868 total_et:1747 g_offset:1746 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F4.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 869 offset:869>>
192:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:869 total_et:1748 g_offset:1748 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:869 total_et:1749 g_offset:1748 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F4.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 870 offset:870>>
196:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:870 total_et:1750 g_offset:1750 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:870 total_et:1751 g_offset:1750 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F4.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 871 offset:871>>
200:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:871 total_et:1752 g_offset:1752 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:871 total_et:1753 g_offset:1752 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F4.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 872 offset:872>>
204:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:872 total_et:1754 g_offset:1754 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:872 total_et:1755 g_offset:1754 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F4.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 873 offset:873>>
208:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:873 total_et:1756 g_offset:1756 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:873 total_et:1757 g_offset:1756 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F4.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 874 offset:874>>
212:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:874 total_et:1758 g_offset:1758 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:874 total_et:1759 g_offset:1758 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F4.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 875 offset:875>>
216:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:875 total_et:1760 g_offset:1760 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:875 total_et:1761 g_offset:1760 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F4.OBJ.JSKP_BMF_OBJ.C_DEVICE.Off	备用密封水管道泵和阀控制.一般设备操作.设备退出	<<No: 876 offset:876>>
220:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:876 total_et:1762 g_offset:1762 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:876 total_et:1763 g_offset:1762 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F4.OBJ.JSKP_BMF_OBJ.C_DEVICE.On	备用密封水管道泵和阀控制.一般设备操作.设备投入	<<No: 877 offset:877>>
224:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:877 total_et:1764 g_offset:1764 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:877 total_et:1765 g_offset:1764 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F4.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 878 offset:878>>
228:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:878 total_et:1766 g_offset:1766 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:878 total_et:1767 g_offset:1766 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F4.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 879 offset:879>>
232:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:879 total_et:1768 g_offset:1768 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:879 total_et:1769 g_offset:1768 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F4.OBJ.ZY_ZY41_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 880 offset:880>>
236:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:880 total_et:1770 g_offset:1770 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:880 total_et:1771 g_offset:1770 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F4.OBJ.ZY_ZY41_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 881 offset:881>>
240:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:881 total_et:1772 g_offset:1772 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:881 total_et:1773 g_offset:1772 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F4.OBJ.ZY_ZY42_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 882 offset:882>>
244:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:882 total_et:1774 g_offset:1774 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:882 total_et:1775 g_offset:1774 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F4.OBJ.ZY_ZY42_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 883 offset:883>>
248:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:883 total_et:1776 g_offset:1776 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:883 total_et:1777 g_offset:1776 e_num:2 layer:0/0 pt_gt:0 >
250:
251:	POINT:  PBG.F4.OBJ.ZY_ZY43_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 884 offset:884>>
252:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:884 total_et:1778 g_offset:1778 e_num:1 layer:0/0 pt_gt:0 >
253:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:884 total_et:1779 g_offset:1778 e_num:2 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.F4.OBJ.ZY_ZY43_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 885 offset:885>>
256:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:885 total_et:1780 g_offset:1780 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:885 total_et:1781 g_offset:1780 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.F4.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 886 offset:886>>
260:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:886 total_et:1782 g_offset:1782 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:886 total_et:1783 g_offset:1782 e_num:2 layer:0/0 pt_gt:0 >
262:
263:	POINT:  PBG.F4.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 887 offset:887>>
264:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:887 total_et:1784 g_offset:1784 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:887 total_et:1785 g_offset:1784 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F4.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 888 offset:888>>
268:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:888 total_et:1786 g_offset:1786 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:888 total_et:1787 g_offset:1786 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F4.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 889 offset:889>>
272:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:889 total_et:1788 g_offset:1788 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:889 total_et:1789 g_offset:1788 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F4.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 890 offset:890>>
276:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:890 total_et:1790 g_offset:1790 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:890 total_et:1791 g_offset:1790 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F4.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 891 offset:891>>
280:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:891 total_et:1792 g_offset:1792 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:891 total_et:1793 g_offset:1792 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F4.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 892 offset:892>>
284:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:892 total_et:1794 g_offset:1794 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:892 total_et:1795 g_offset:1794 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F4.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 893 offset:893>>
288:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:893 total_et:1796 g_offset:1796 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:893 total_et:1797 g_offset:1796 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F4.POL.PG1_MODPUL_ENAB.C_DEVICE.On	功率调节模式投入.一般设备操作.设备投入	<<No: 894 offset:894>>
292:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:894 total_et:1798 g_offset:1798 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:894 total_et:1799 g_offset:1798 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F4.POL.PG1_MODPUL_ENAB.C_DEVICE.Off	功率调节模式投入.一般设备操作.设备退出	<<No: 895 offset:895>>
296:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:895 total_et:1800 g_offset:1800 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:895 total_et:1801 g_offset:1800 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F4.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 896 offset:896>>
300:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:896 total_et:1802 g_offset:1802 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:896 total_et:1803 g_offset:1802 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F4.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 897 offset:897>>
304:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:897 total_et:1804 g_offset:1804 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:897 total_et:1805 g_offset:1804 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F4.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 898 offset:898>>
308:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:898 total_et:1806 g_offset:1806 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:898 total_et:1807 g_offset:1806 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F4.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 899 offset:899>>
312:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:899 total_et:1808 g_offset:1808 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:899 total_et:1809 g_offset:1808 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F4.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 900 offset:900>>
316:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:900 total_et:1810 g_offset:1810 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:900 total_et:1811 g_offset:1810 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F4.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 901 offset:901>>
320:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:901 total_et:1812 g_offset:1812 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:901 total_et:1813 g_offset:1812 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F4.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 902 offset:902>>
324:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:902 total_et:1814 g_offset:1814 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:902 total_et:1815 g_offset:1814 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F4.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 903 offset:903>>
328:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:903 total_et:1816 g_offset:1816 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:903 total_et:1817 g_offset:1816 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F4.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 904 offset:904>>
332:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:904 total_et:1818 g_offset:1818 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:904 total_et:1819 g_offset:1818 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F4.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 905 offset:905>>
336:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:905 total_et:1820 g_offset:1820 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:905 total_et:1821 g_offset:1820 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F4.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 906 offset:906>>
340:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:906 total_et:1822 g_offset:1822 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:906 total_et:1823 g_offset:1822 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F4.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 907 offset:907>>
344:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:907 total_et:1824 g_offset:1824 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:907 total_et:1825 g_offset:1824 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F4.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 908 offset:908>>
348:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:908 total_et:1826 g_offset:1826 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:908 total_et:1827 g_offset:1826 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F4.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 909 offset:909>>
352:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:909 total_et:1828 g_offset:1828 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:909 total_et:1829 g_offset:1828 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F4.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 910 offset:910>>
356:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:910 total_et:1830 g_offset:1830 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:910 total_et:1831 g_offset:1830 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F4.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 911 offset:911>>
360:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:911 total_et:1832 g_offset:1832 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:911 total_et:1833 g_offset:1832 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F4.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机下令.一般设备操作.设备退出	<<No: 912 offset:912>>
364:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:912 total_et:1834 g_offset:1834 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:912 total_et:1835 g_offset:1834 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F4.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机下令.一般设备操作.设备投入	<<No: 913 offset:913>>
368:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:913 total_et:1836 g_offset:1836 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:913 total_et:1837 g_offset:1836 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F4.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机下令.一般设备操作.设备投入	<<No: 914 offset:914>>
372:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:914 total_et:1838 g_offset:1838 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:914 total_et:1839 g_offset:1838 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F4.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机下令.一般设备操作.设备退出	<<No: 915 offset:915>>
376:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:915 total_et:1840 g_offset:1840 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:915 total_et:1841 g_offset:1840 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F4.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 916 offset:916>>
380:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:916 total_et:1842 g_offset:1842 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:916 total_et:1843 g_offset:1842 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F4.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 917 offset:917>>
384:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:917 total_et:1844 g_offset:1844 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:917 total_et:1845 g_offset:1844 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F4.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 918 offset:918>>
388:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:918 total_et:1846 g_offset:1846 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:918 total_et:1847 g_offset:1846 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F4.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 919 offset:919>>
392:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:919 total_et:1848 g_offset:1848 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:919 total_et:1849 g_offset:1848 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F4.POL.FKTL_1JCQ_DI21.C_DEVICE.On	(总线)推力油系统1号油泵运行.一般设备操作.设备投入	<<No: 920 offset:920>>
396:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:920 total_et:1850 g_offset:1850 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:920 total_et:1851 g_offset:1850 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F4.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	(总线)推力油系统1号油泵运行.一般设备操作.设备退出	<<No: 921 offset:921>>
400:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:921 total_et:1852 g_offset:1852 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:921 total_et:1853 g_offset:1852 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F4.POL.FKTL_2JCQ_DI21.C_DEVICE.On	(总线)推力油系统2号油泵运行.一般设备操作.设备投入	<<No: 922 offset:922>>
404:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:922 total_et:1854 g_offset:1854 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:922 total_et:1855 g_offset:1854 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F4.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	(总线)推力油系统2号油泵运行.一般设备操作.设备退出	<<No: 923 offset:923>>
408:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:923 total_et:1856 g_offset:1856 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:923 total_et:1857 g_offset:1856 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F4.POL.FKTL_3JCQ_DI21.C_DEVICE.On	(总线)推力油系统3号油泵运行.一般设备操作.设备投入	<<No: 924 offset:924>>
412:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:924 total_et:1858 g_offset:1858 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:924 total_et:1859 g_offset:1858 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F4.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	(总线)推力油系统3号油泵运行.一般设备操作.设备退出	<<No: 925 offset:925>>
416:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:925 total_et:1860 g_offset:1860 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:925 total_et:1861 g_offset:1860 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F4.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	(总线)推力油系统4号油泵运行.一般设备操作.设备退出	<<No: 926 offset:926>>
420:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:926 total_et:1862 g_offset:1862 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:926 total_et:1863 g_offset:1862 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F4.POL.FKTL_4JCQ_DI21.C_DEVICE.On	(总线)推力油系统4号油泵运行.一般设备操作.设备投入	<<No: 927 offset:927>>
424:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:927 total_et:1864 g_offset:1864 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:927 total_et:1865 g_offset:1864 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F4.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	(总线)推力油系统5号油泵运行.一般设备操作.设备退出	<<No: 928 offset:928>>
428:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:928 total_et:1866 g_offset:1866 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:928 total_et:1867 g_offset:1866 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F4.POL.FKTL_5JCQ_DI21.C_DEVICE.On	(总线)推力油系统5号油泵运行.一般设备操作.设备投入	<<No: 929 offset:929>>
432:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:929 total_et:1868 g_offset:1868 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:929 total_et:1869 g_offset:1868 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F4.POL.FKTL_6JCQ_DI21.C_DEVICE.On	(总线)推力油系统6号油泵运行.一般设备操作.设备投入	<<No: 930 offset:930>>
436:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:930 total_et:1870 g_offset:1870 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:930 total_et:1871 g_offset:1870 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F4.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	(总线)推力油系统6号油泵运行.一般设备操作.设备退出	<<No: 931 offset:931>>
440:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:931 total_et:1872 g_offset:1872 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:931 total_et:1873 g_offset:1872 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F4.POL.FKTL_7JCQ_DI21.C_DEVICE.On	(总线)推力油系统7号油泵运行.一般设备操作.设备投入	<<No: 932 offset:932>>
444:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:932 total_et:1874 g_offset:1874 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:932 total_et:1875 g_offset:1874 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F4.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	(总线)推力油系统7号油泵运行.一般设备操作.设备退出	<<No: 933 offset:933>>
448:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:933 total_et:1876 g_offset:1876 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:933 total_et:1877 g_offset:1876 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F4.POL.FKTL_8JCQ_DI21.C_DEVICE.On	(总线)推力油系统8号油泵运行.一般设备操作.设备投入	<<No: 934 offset:934>>
452:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:934 total_et:1878 g_offset:1878 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:934 total_et:1879 g_offset:1878 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F4.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	(总线)推力油系统8号油泵运行.一般设备操作.设备退出	<<No: 935 offset:935>>
456:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:935 total_et:1880 g_offset:1880 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:935 total_et:1881 g_offset:1880 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F4.POL.FKTL_KZ_DI00.C_DEVICE.On	(总线)推力油系统综合故障.一般设备操作.设备投入	<<No: 936 offset:936>>
460:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:936 total_et:1882 g_offset:1882 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:936 total_et:1883 g_offset:1882 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F4.POL.FKTL_KZ_DI00.C_DEVICE.Off	(总线)推力油系统综合故障.一般设备操作.设备退出	<<No: 937 offset:937>>
464:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:937 total_et:1884 g_offset:1884 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:937 total_et:1885 g_offset:1884 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F4.POL.FKDG_1JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统1#泵运行.一般设备操作.设备投入	<<No: 938 offset:938>>
468:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:938 total_et:1886 g_offset:1886 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:938 total_et:1887 g_offset:1886 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F4.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统1#泵运行.一般设备操作.设备退出	<<No: 939 offset:939>>
472:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:939 total_et:1888 g_offset:1888 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:939 total_et:1889 g_offset:1888 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F4.POL.FKDG_2JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统2#泵运行.一般设备操作.设备投入	<<No: 940 offset:940>>
476:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:940 total_et:1890 g_offset:1890 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:940 total_et:1891 g_offset:1890 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F4.POL.FKDG_3JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统3号泵运行.一般设备操作.设备投入	<<No: 941 offset:941>>
480:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:941 total_et:1892 g_offset:1892 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:941 total_et:1893 g_offset:1892 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F4.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统3号泵运行.一般设备操作.设备退出	<<No: 942 offset:942>>
484:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:942 total_et:1894 g_offset:1894 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:942 total_et:1895 g_offset:1894 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F4.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统2#泵运行.一般设备操作.设备退出	<<No: 943 offset:943>>
488:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:943 total_et:1896 g_offset:1896 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:943 total_et:1897 g_offset:1896 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F4.POL.FKDG_KZ_DI00.C_DEVICE.On	(总线)顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 944 offset:944>>
492:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:944 total_et:1898 g_offset:1898 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:944 total_et:1899 g_offset:1898 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F4.POL.FKDG_KZ_DI00.C_DEVICE.Off	(总线)顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 945 offset:945>>
496:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:945 total_et:1900 g_offset:1900 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:945 total_et:1901 g_offset:1900 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F4.POL.FKSD_1JCQ_DI21.C_DEVICE.On	(总线)水导油系统1#泵运行.一般设备操作.设备投入	<<No: 946 offset:946>>
500:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:946 total_et:1902 g_offset:1902 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:946 total_et:1903 g_offset:1902 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F4.POL.FKSD_1JCQ_DI21.C_DEVICE.Off	(总线)水导油系统1#泵运行.一般设备操作.设备退出	<<No: 947 offset:947>>
504:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:947 total_et:1904 g_offset:1904 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:947 total_et:1905 g_offset:1904 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F4.POL.FKSD_2JCQ_DI21.C_DEVICE.On	(总线)水导油系统2#泵运行.一般设备操作.设备投入	<<No: 948 offset:948>>
508:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:948 total_et:1906 g_offset:1906 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:948 total_et:1907 g_offset:1906 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F4.POL.FKSD_2JCQ_DI21.C_DEVICE.Off	(总线)水导油系统2#泵运行.一般设备操作.设备退出	<<No: 949 offset:949>>
512:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:949 total_et:1908 g_offset:1908 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:949 total_et:1909 g_offset:1908 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F4.POL.FKSD_KZ_DI00.C_DEVICE.On	(总线)水导油系统综合故障.一般设备操作.设备投入	<<No: 950 offset:950>>
516:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:950 total_et:1910 g_offset:1910 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:950 total_et:1911 g_offset:1910 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F4.POL.FKSD_KZ_DI00.C_DEVICE.Off	(总线)水导油系统综合故障.一般设备操作.设备退出	<<No: 951 offset:951>>
520:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:951 total_et:1912 g_offset:1912 e_num:1 layer:0/0 pt_gt:0 >
521:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:951 total_et:1913 g_offset:1912 e_num:2 layer:0/0 pt_gt:0 >
522:
523:	POINT:  PBG.F4.POL.FKTS_1DJ_DI21.C_DEVICE.On	(总线)调速器油系统1#油泵运行.一般设备操作.设备投入	<<No: 952 offset:952>>
524:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:952 total_et:1914 g_offset:1914 e_num:1 layer:0/0 pt_gt:0 >
525:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:952 total_et:1915 g_offset:1914 e_num:2 layer:0/0 pt_gt:0 >
526:
527:	POINT:  PBG.F4.POL.FKTS_1DJ_DI21.C_DEVICE.Off	(总线)调速器油系统1#油泵运行.一般设备操作.设备退出	<<No: 953 offset:953>>
528:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:953 total_et:1916 g_offset:1916 e_num:1 layer:0/0 pt_gt:0 >
529:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:953 total_et:1917 g_offset:1916 e_num:2 layer:0/0 pt_gt:0 >
530:
531:	POINT:  PBG.F4.POL.FKTS_2DJ_DI21.C_DEVICE.On	(总线)调速器油系统2#油泵运行.一般设备操作.设备投入	<<No: 954 offset:954>>
532:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:954 total_et:1918 g_offset:1918 e_num:1 layer:0/0 pt_gt:0 >
533:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:954 total_et:1919 g_offset:1918 e_num:2 layer:0/0 pt_gt:0 >
534:
535:	POINT:  PBG.F4.POL.FKTS_2DJ_DI21.C_DEVICE.Off	(总线)调速器油系统2#油泵运行.一般设备操作.设备退出	<<No: 955 offset:955>>
536:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:955 total_et:1920 g_offset:1920 e_num:1 layer:0/0 pt_gt:0 >
537:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:955 total_et:1921 g_offset:1920 e_num:2 layer:0/0 pt_gt:0 >
538:
539:	POINT:  PBG.F4.POL.FKTS_3DJ_DI21.C_DEVICE.Off	(总线)调速器油系统3#油泵运行.一般设备操作.设备退出	<<No: 956 offset:956>>
540:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:956 total_et:1922 g_offset:1922 e_num:1 layer:0/0 pt_gt:0 >
541:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:956 total_et:1923 g_offset:1922 e_num:2 layer:0/0 pt_gt:0 >
542:
543:	POINT:  PBG.F4.POL.FKTS_3DJ_DI21.C_DEVICE.On	(总线)调速器油系统3#油泵运行.一般设备操作.设备投入	<<No: 957 offset:957>>
544:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:957 total_et:1924 g_offset:1924 e_num:1 layer:0/0 pt_gt:0 >
545:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:957 total_et:1925 g_offset:1924 e_num:2 layer:0/0 pt_gt:0 >
546:
547:	POINT:  PBG.F4.POL.FKTS_LDJ_DI21.C_DEVICE.On	(总线)调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 958 offset:958>>
548:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:958 total_et:1926 g_offset:1926 e_num:1 layer:0/0 pt_gt:0 >
549:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:958 total_et:1927 g_offset:1926 e_num:2 layer:0/0 pt_gt:0 >
550:
551:	POINT:  PBG.F4.POL.FKTS_LDJ_DI21.C_DEVICE.Off	(总线)调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 959 offset:959>>
552:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:959 total_et:1928 g_offset:1928 e_num:1 layer:0/0 pt_gt:0 >
553:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:959 total_et:1929 g_offset:1928 e_num:2 layer:0/0 pt_gt:0 >
554:
555:	POINT:  PBG.F4.POL.FKTS_BQH_DI43.C_DEVICE.Off	(总线)调速器油系统补气阀开阀.一般设备操作.设备退出	<<No: 960 offset:960>>
556:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:960 total_et:1930 g_offset:1930 e_num:1 layer:0/0 pt_gt:0 >
557:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:960 total_et:1931 g_offset:1930 e_num:2 layer:0/0 pt_gt:0 >
558:
559:	POINT:  PBG.F4.POL.FKTS_BQH_DI43.C_DEVICE.On	(总线)调速器油系统补气阀开阀.一般设备操作.设备投入	<<No: 961 offset:961>>
560:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:961 total_et:1932 g_offset:1932 e_num:1 layer:0/0 pt_gt:0 >
561:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:961 total_et:1933 g_offset:1932 e_num:2 layer:0/0 pt_gt:0 >
562:
563:	POINT:  PBG.F4.POL.FKTS_LYQ_DI61.C_DEVICE.Off	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 962 offset:962>>
564:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:962 total_et:1934 g_offset:1934 e_num:1 layer:0/0 pt_gt:0 >
565:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:962 total_et:1935 g_offset:1934 e_num:2 layer:0/0 pt_gt:0 >
566:
567:	POINT:  PBG.F4.POL.FKTS_LYQ_DI61.C_DEVICE.On	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 963 offset:963>>
568:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:963 total_et:1936 g_offset:1936 e_num:1 layer:0/0 pt_gt:0 >
569:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:963 total_et:1937 g_offset:1936 e_num:2 layer:0/0 pt_gt:0 >
570:
571:	POINT:  PBG.F4.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	(总线)技术供水系统1#泵运行.一般设备操作.设备投入	<<No: 964 offset:964>>
572:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:964 total_et:1938 g_offset:1938 e_num:1 layer:0/0 pt_gt:0 >
573:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:964 total_et:1939 g_offset:1938 e_num:2 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.F4.POL.FKTS_PLC_DI00.C_DEVICE.On	(总线)调速器油系统PLC故障.一般设备操作.设备投入	<<No: 965 offset:965>>
576:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:965 total_et:1940 g_offset:1940 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:965 total_et:1941 g_offset:1940 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.F4.POL.FKJZ_PLC_DI00.C_DEVICE.On	(总线)技术供水系统PLC故障.一般设备操作.设备投入	<<No: 966 offset:966>>
580:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:966 total_et:1942 g_offset:1942 e_num:1 layer:0/0 pt_gt:0 >
581:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:966 total_et:1943 g_offset:1942 e_num:2 layer:0/0 pt_gt:0 >
582:
583:	POINT:  PBG.F4.POL.FKJZ_PLC_DI00.C_DEVICE.Off	(总线)技术供水系统PLC故障.一般设备操作.设备退出	<<No: 967 offset:967>>
584:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:967 total_et:1944 g_offset:1944 e_num:1 layer:0/0 pt_gt:0 >
585:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:967 total_et:1945 g_offset:1944 e_num:2 layer:0/0 pt_gt:0 >
586:
587:	POINT:  PBG.F4.POL.FKTS_PLC_DI00.C_DEVICE.Off	(总线)调速器油系统PLC故障.一般设备操作.设备退出	<<No: 968 offset:968>>
588:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:968 total_et:1946 g_offset:1946 e_num:1 layer:0/0 pt_gt:0 >
589:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:968 total_et:1947 g_offset:1946 e_num:2 layer:0/0 pt_gt:0 >
590:
591:	POINT:  PBG.F4.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	(总线)技术供水系统1#泵运行.一般设备操作.设备退出	<<No: 969 offset:969>>
592:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:969 total_et:1948 g_offset:1948 e_num:1 layer:0/0 pt_gt:0 >
593:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:969 total_et:1949 g_offset:1948 e_num:2 layer:0/0 pt_gt:0 >
594:
595:	POINT:  PBG.F4.POL.FKJZ_LLGG_DI61.C_DEVICE.On	(总线)技术供水系统2#泵运行.一般设备操作.设备投入	<<No: 970 offset:970>>
596:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:970 total_et:1950 g_offset:1950 e_num:1 layer:0/0 pt_gt:0 >
597:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:970 total_et:1951 g_offset:1950 e_num:2 layer:0/0 pt_gt:0 >
598:
599:	POINT:  PBG.F4.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	(总线)技术供水系统2#泵运行.一般设备操作.设备退出	<<No: 971 offset:971>>
600:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:971 total_et:1952 g_offset:1952 e_num:1 layer:0/0 pt_gt:0 >
601:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:971 total_et:1953 g_offset:1952 e_num:2 layer:0/0 pt_gt:0 >
602:
603:	POINT:  PBG.F4.POL.BY_1093.C_DEVICE.On	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 972 offset:972>>
604:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:972 total_et:1954 g_offset:1954 e_num:1 layer:0/0 pt_gt:0 >
605:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:972 total_et:1955 g_offset:1954 e_num:2 layer:0/0 pt_gt:0 >
606:
607:	POINT:  PBG.F4.POL.BY_1093.C_DEVICE.Off	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 973 offset:973>>
608:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:973 total_et:1956 g_offset:1956 e_num:1 layer:0/0 pt_gt:0 >
609:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:973 total_et:1957 g_offset:1956 e_num:2 layer:0/0 pt_gt:0 >
610:
611:	POINT:  PBG.F4.POL.BY_1098.C_DEVICE.On	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 974 offset:974>>
612:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:974 total_et:1958 g_offset:1958 e_num:1 layer:0/0 pt_gt:0 >
613:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:974 total_et:1959 g_offset:1958 e_num:2 layer:0/0 pt_gt:0 >
614:
615:	POINT:  PBG.F4.POL.BY_1098.C_DEVICE.Off	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 975 offset:975>>
616:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:975 total_et:1960 g_offset:1960 e_num:1 layer:0/0 pt_gt:0 >
617:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:975 total_et:1961 g_offset:1960 e_num:2 layer:0/0 pt_gt:0 >
618:
619:	POINT:  PBG.F4.POL.BY_1154.C_DEVICE.On	(总线)圆筒阀油系统1#油泵运行.一般设备操作.设备投入	<<No: 976 offset:976>>
620:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:976 total_et:1962 g_offset:1962 e_num:1 layer:0/0 pt_gt:0 >
