621:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:976 total_et:1963 g_offset:1962 e_num:2 layer:0/0 pt_gt:0 >
622:
623:	POINT:  PBG.F4.POL.BY_1154.C_DEVICE.Off	(总线)圆筒阀油系统1#油泵运行.一般设备操作.设备退出	<<No: 977 offset:977>>
624:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:977 total_et:1964 g_offset:1964 e_num:1 layer:0/0 pt_gt:0 >
625:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:977 total_et:1965 g_offset:1964 e_num:2 layer:0/0 pt_gt:0 >
626:
627:	POINT:  PBG.F4.POL.BY_1158.C_DEVICE.On	(总线)圆筒阀油系统2#油泵运行.一般设备操作.设备投入	<<No: 978 offset:978>>
628:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:978 total_et:1966 g_offset:1966 e_num:1 layer:0/0 pt_gt:0 >
629:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:978 total_et:1967 g_offset:1966 e_num:2 layer:0/0 pt_gt:0 >
630:
631:	POINT:  PBG.F4.POL.BY_1158.C_DEVICE.Off	(总线)圆筒阀油系统2#油泵运行.一般设备操作.设备退出	<<No: 979 offset:979>>
632:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:979 total_et:1968 g_offset:1968 e_num:1 layer:0/0 pt_gt:0 >
633:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:979 total_et:1969 g_offset:1968 e_num:2 layer:0/0 pt_gt:0 >
634:
635:	POINT:  PBG.F4.POL.BY_1162.C_DEVICE.On	(总线)圆筒阀油系统3#油泵运行.一般设备操作.设备投入	<<No: 980 offset:980>>
636:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:980 total_et:1970 g_offset:1970 e_num:1 layer:0/0 pt_gt:0 >
637:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:980 total_et:1971 g_offset:1970 e_num:2 layer:0/0 pt_gt:0 >
638:
639:	POINT:  PBG.F4.POL.BY_1162.C_DEVICE.Off	(总线)圆筒阀油系统3#油泵运行.一般设备操作.设备退出	<<No: 981 offset:981>>
640:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:981 total_et:1972 g_offset:1972 e_num:1 layer:0/0 pt_gt:0 >
641:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:981 total_et:1973 g_offset:1972 e_num:2 layer:0/0 pt_gt:0 >
642:
643:	POINT:  PBG.F4.POL.BY_1166.C_DEVICE.On	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 982 offset:982>>
644:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:982 total_et:1974 g_offset:1974 e_num:1 layer:0/0 pt_gt:0 >
645:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:982 total_et:1975 g_offset:1974 e_num:2 layer:0/0 pt_gt:0 >
646:
647:	POINT:  PBG.F4.POL.BY_1166.C_DEVICE.Off	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 983 offset:983>>
648:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:983 total_et:1976 g_offset:1976 e_num:1 layer:0/0 pt_gt:0 >
649:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:983 total_et:1977 g_offset:1976 e_num:2 layer:0/0 pt_gt:0 >
650:
651:	POINT:  PBG.F4.POL.BY_1170.C_DEVICE.On	(总线)圆筒阀油系统补气阀开阀.一般设备操作.设备投入	<<No: 984 offset:984>>
652:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:984 total_et:1978 g_offset:1978 e_num:1 layer:0/0 pt_gt:0 >
653:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:984 total_et:1979 g_offset:1978 e_num:2 layer:0/0 pt_gt:0 >
654:
655:	POINT:  PBG.F4.POL.BY_1170.C_DEVICE.Off	(总线)圆筒阀油系统补气阀开阀.一般设备操作.设备退出	<<No: 985 offset:985>>
656:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:985 total_et:1980 g_offset:1980 e_num:1 layer:0/0 pt_gt:0 >
657:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:985 total_et:1981 g_offset:1980 e_num:2 layer:0/0 pt_gt:0 >
658:
659:	POINT:  PBG.F4.POL.BY_1173.C_DEVICE.On	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 986 offset:986>>
660:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:986 total_et:1982 g_offset:1982 e_num:1 layer:0/0 pt_gt:0 >
661:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:986 total_et:1983 g_offset:1982 e_num:2 layer:0/0 pt_gt:0 >
662:
663:	POINT:  PBG.F4.POL.BY_1173.C_DEVICE.Off	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 987 offset:987>>
664:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:987 total_et:1984 g_offset:1984 e_num:1 layer:0/0 pt_gt:0 >
665:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:987 total_et:1985 g_offset:1984 e_num:2 layer:0/0 pt_gt:0 >
666:
667:	POINT:  PBG.F4.POL.BY_1175.C_DEVICE.On	(总线)圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 988 offset:988>>
668:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:988 total_et:1986 g_offset:1986 e_num:1 layer:0/0 pt_gt:0 >
669:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:988 total_et:1987 g_offset:1986 e_num:2 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.F4.POL.BY_1175.C_DEVICE.Off	(总线)圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 989 offset:989>>
672:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:989 total_et:1988 g_offset:1988 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:989 total_et:1989 g_offset:1988 e_num:2 layer:0/0 pt_gt:0 >
674:
675:	POINT:  PBG.F4.POL.FKZB_PLC_DI00.C_DEVICE.On	(总线)主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 990 offset:990>>
676:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:990 total_et:1990 g_offset:1990 e_num:1 layer:0/0 pt_gt:0 >
677:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:990 total_et:1991 g_offset:1990 e_num:2 layer:0/0 pt_gt:0 >
678:
679:	POINT:  PBG.F4.POL.FKZB_PLC_DI00.C_DEVICE.Off	(总线)主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 991 offset:991>>
680:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:991 total_et:1992 g_offset:1992 e_num:1 layer:0/0 pt_gt:0 >
681:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:991 total_et:1993 g_offset:1992 e_num:2 layer:0/0 pt_gt:0 >
682:
683:	POINT:  PBG.F4.POL.BY_1218.C_DEVICE.On	(总线)主变冷却系统1#冷却器运行.一般设备操作.设备投入	<<No: 992 offset:992>>
684:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:992 total_et:1994 g_offset:1994 e_num:1 layer:0/0 pt_gt:0 >
685:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:992 total_et:1995 g_offset:1994 e_num:2 layer:0/0 pt_gt:0 >
686:
687:	POINT:  PBG.F4.POL.BY_1226.C_DEVICE.On	(总线)主变冷却系统2#冷却器运行.一般设备操作.设备投入	<<No: 993 offset:993>>
688:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:993 total_et:1996 g_offset:1996 e_num:1 layer:0/0 pt_gt:0 >
689:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:993 total_et:1997 g_offset:1996 e_num:2 layer:0/0 pt_gt:0 >
690:
691:	POINT:  PBG.F4.POL.BY_1234.C_DEVICE.On	(总线)主变冷却系统3#冷却器运行.一般设备操作.设备投入	<<No: 994 offset:994>>
692:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:994 total_et:1998 g_offset:1998 e_num:1 layer:0/0 pt_gt:0 >
693:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:994 total_et:1999 g_offset:1998 e_num:2 layer:0/0 pt_gt:0 >
694:
695:	POINT:  PBG.F4.POL.BY_1242.C_DEVICE.On	(总线)主变冷却系统4#冷却器运行.一般设备操作.设备投入	<<No: 995 offset:995>>
696:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:995 total_et:2000 g_offset:2000 e_num:1 layer:0/0 pt_gt:0 >
697:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:995 total_et:2001 g_offset:2000 e_num:2 layer:0/0 pt_gt:0 >
698:
699:	POINT:  PBG.F4.POL.BY_1250.C_DEVICE.On	(总线)主变冷却系统5#冷却器运行.一般设备操作.设备投入	<<No: 996 offset:996>>
700:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:996 total_et:2002 g_offset:2002 e_num:1 layer:0/0 pt_gt:0 >
701:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:996 total_et:2003 g_offset:2002 e_num:2 layer:0/0 pt_gt:0 >
702:
703:	POINT:  PBG.F4.POL.BY_1258.C_DEVICE.On	(总线)主变冷却系统6#冷却器运行.一般设备操作.设备投入	<<No: 997 offset:997>>
704:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:997 total_et:2004 g_offset:2004 e_num:1 layer:0/0 pt_gt:0 >
705:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:997 total_et:2005 g_offset:2004 e_num:2 layer:0/0 pt_gt:0 >
706:
707:	POINT:  PBG.F4.POL.BY_1218.C_DEVICE.Off	(总线)主变冷却系统1#冷却器运行.一般设备操作.设备退出	<<No: 998 offset:998>>
708:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:998 total_et:2006 g_offset:2006 e_num:1 layer:0/0 pt_gt:0 >
709:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:998 total_et:2007 g_offset:2006 e_num:2 layer:0/0 pt_gt:0 >
710:
711:	POINT:  PBG.F4.POL.BY_1226.C_DEVICE.Off	(总线)主变冷却系统2#冷却器运行.一般设备操作.设备退出	<<No: 999 offset:999>>
712:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:999 total_et:2008 g_offset:2008 e_num:1 layer:0/0 pt_gt:0 >
713:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:999 total_et:2009 g_offset:2008 e_num:2 layer:0/0 pt_gt:0 >
714:
715:	POINT:  PBG.F4.POL.BY_1234.C_DEVICE.Off	(总线)主变冷却系统3#冷却器运行.一般设备操作.设备退出	<<No: 1000 offset:1000>>
716:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1000 total_et:2010 g_offset:2010 e_num:1 layer:0/0 pt_gt:0 >
717:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1000 total_et:2011 g_offset:2010 e_num:2 layer:0/0 pt_gt:0 >
718:
719:	POINT:  PBG.F4.POL.BY_1242.C_DEVICE.Off	(总线)主变冷却系统4#冷却器运行.一般设备操作.设备退出	<<No: 1001 offset:1001>>
720:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1001 total_et:2012 g_offset:2012 e_num:1 layer:0/0 pt_gt:0 >
721:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1001 total_et:2013 g_offset:2012 e_num:2 layer:0/0 pt_gt:0 >
722:
723:	POINT:  PBG.F4.POL.BY_1250.C_DEVICE.Off	(总线)主变冷却系统5#冷却器运行.一般设备操作.设备退出	<<No: 1002 offset:1002>>
724:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1002 total_et:2014 g_offset:2014 e_num:1 layer:0/0 pt_gt:0 >
725:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1002 total_et:2015 g_offset:2014 e_num:2 layer:0/0 pt_gt:0 >
726:
727:	POINT:  PBG.F4.POL.BY_1258.C_DEVICE.Off	(总线)主变冷却系统6#冷却器运行.一般设备操作.设备退出	<<No: 1003 offset:1003>>
728:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1003 total_et:2016 g_offset:2016 e_num:1 layer:0/0 pt_gt:0 >
729:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1003 total_et:2017 g_offset:2016 e_num:2 layer:0/0 pt_gt:0 >
730:
731:	POINT:  PBG.F4.POL.BY_1266.C_DEVICE.On	(总线)主变冷却系统7#冷却器运行.一般设备操作.设备投入	<<No: 1004 offset:1004>>
732:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1004 total_et:2018 g_offset:2018 e_num:1 layer:0/0 pt_gt:0 >
733:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1004 total_et:2019 g_offset:2018 e_num:2 layer:0/0 pt_gt:0 >
734:
735:	POINT:  PBG.F4.POL.BY_1266.C_DEVICE.Off	(总线)主变冷却系统7#冷却器运行.一般设备操作.设备退出	<<No: 1005 offset:1005>>
736:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1005 total_et:2020 g_offset:2020 e_num:1 layer:0/0 pt_gt:0 >
737:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1005 total_et:2021 g_offset:2020 e_num:2 layer:0/0 pt_gt:0 >
738:
739:	POINT:  PBG.F4.POL.BY_1274.C_DEVICE.On	(总线)主变冷却系统8#冷却器运行.一般设备操作.设备投入	<<No: 1006 offset:1006>>
740:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1006 total_et:2022 g_offset:2022 e_num:1 layer:0/0 pt_gt:0 >
741:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1006 total_et:2023 g_offset:2022 e_num:2 layer:0/0 pt_gt:0 >
742:
743:	POINT:  PBG.F4.POL.BY_1314.C_DEVICE.On	(总线)主变冷却系统1#泵运行.一般设备操作.设备投入	<<No: 1007 offset:1007>>
744:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1007 total_et:2024 g_offset:2024 e_num:1 layer:0/0 pt_gt:0 >
745:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1007 total_et:2025 g_offset:2024 e_num:2 layer:0/0 pt_gt:0 >
746:
747:	POINT:  PBG.F4.POL.BY_1321.C_DEVICE.On	(总线)主变冷却系统2#泵运行.一般设备操作.设备投入	<<No: 1008 offset:1008>>
748:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1008 total_et:2026 g_offset:2026 e_num:1 layer:0/0 pt_gt:0 >
749:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1008 total_et:2027 g_offset:2026 e_num:2 layer:0/0 pt_gt:0 >
750:
751:	POINT:  PBG.F4.POL.BY_1274.C_DEVICE.Off	(总线)主变冷却系统8#冷却器运行.一般设备操作.设备退出	<<No: 1009 offset:1009>>
752:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1009 total_et:2028 g_offset:2028 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1009 total_et:2029 g_offset:2028 e_num:2 layer:0/0 pt_gt:0 >
754:
755:	POINT:  PBG.F4.POL.BY_1328.C_DEVICE.On	(总线)主变压力钢管取水阀全开.一般设备操作.设备投入	<<No: 1010 offset:1010>>
756:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1010 total_et:2030 g_offset:2030 e_num:1 layer:0/0 pt_gt:0 >
757:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1010 total_et:2031 g_offset:2030 e_num:2 layer:0/0 pt_gt:0 >
758:
759:	POINT:  PBG.F4.POL.BY_1314.C_DEVICE.Off	(总线)主变冷却系统1#泵运行.一般设备操作.设备退出	<<No: 1011 offset:1011>>
760:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1011 total_et:2032 g_offset:2032 e_num:1 layer:0/0 pt_gt:0 >
761:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1011 total_et:2033 g_offset:2032 e_num:2 layer:0/0 pt_gt:0 >
762:
763:	POINT:  PBG.F4.POL.BY_1333.C_DEVICE.On	(总线)消防取水阀全开.一般设备操作.设备投入	<<No: 1012 offset:1012>>
764:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1012 total_et:2034 g_offset:2034 e_num:1 layer:0/0 pt_gt:0 >
765:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1012 total_et:2035 g_offset:2034 e_num:2 layer:0/0 pt_gt:0 >
766:
767:	POINT:  PBG.F4.POL.BY_1321.C_DEVICE.Off	(总线)主变冷却系统2#泵运行.一般设备操作.设备退出	<<No: 1013 offset:1013>>
768:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1013 total_et:2036 g_offset:2036 e_num:1 layer:0/0 pt_gt:0 >
769:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1013 total_et:2037 g_offset:2036 e_num:2 layer:0/0 pt_gt:0 >
770:
771:	POINT:  PBG.F4.POL.BY_1328.C_DEVICE.Off	(总线)主变压力钢管取水阀全开.一般设备操作.设备退出	<<No: 1014 offset:1014>>
772:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1014 total_et:2038 g_offset:2038 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1014 total_et:2039 g_offset:2038 e_num:2 layer:0/0 pt_gt:0 >
774:
775:	POINT:  PBG.F4.POL.BY_1333.C_DEVICE.Off	(总线)消防取水阀全开.一般设备操作.设备退出	<<No: 1015 offset:1015>>
776:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1015 total_et:2040 g_offset:2040 e_num:1 layer:0/0 pt_gt:0 >
777:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1015 total_et:2041 g_offset:2040 e_num:2 layer:0/0 pt_gt:0 >
778:
779:	POINT:  PBG.F4.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 1016 offset:1016>>
780:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1016 total_et:2042 g_offset:2042 e_num:1 layer:0/0 pt_gt:0 >
781:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1016 total_et:2043 g_offset:2042 e_num:2 layer:0/0 pt_gt:0 >
782:
783:	POINT:  PBG.F4.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 1017 offset:1017>>
784:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1017 total_et:2044 g_offset:2044 e_num:1 layer:0/0 pt_gt:0 >
785:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1017 total_et:2045 g_offset:2044 e_num:2 layer:0/0 pt_gt:0 >
786:
787:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 1018 offset:1018>>
788:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1018 total_et:2046 g_offset:2046 e_num:1 layer:0/0 pt_gt:0 >
789:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1018 total_et:2047 g_offset:2046 e_num:2 layer:0/0 pt_gt:0 >
790:
791:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 1019 offset:1019>>
792:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1019 total_et:2048 g_offset:2048 e_num:1 layer:0/0 pt_gt:0 >
793:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1019 total_et:2049 g_offset:2048 e_num:2 layer:0/0 pt_gt:0 >
794:
795:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 1020 offset:1020>>
796:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1020 total_et:2050 g_offset:2050 e_num:1 layer:0/0 pt_gt:0 >
797:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1020 total_et:2051 g_offset:2050 e_num:2 layer:0/0 pt_gt:0 >
798:
799:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 1021 offset:1021>>
800:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1021 total_et:2052 g_offset:2052 e_num:1 layer:0/0 pt_gt:0 >
801:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1021 total_et:2053 g_offset:2052 e_num:2 layer:0/0 pt_gt:0 >
802:
803:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 1022 offset:1022>>
804:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1022 total_et:2054 g_offset:2054 e_num:1 layer:0/0 pt_gt:0 >
805:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1022 total_et:2055 g_offset:2054 e_num:2 layer:0/0 pt_gt:0 >
806:
807:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 1023 offset:1023>>
808:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1023 total_et:2056 g_offset:2056 e_num:1 layer:0/0 pt_gt:0 >
809:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1023 total_et:2057 g_offset:2056 e_num:2 layer:0/0 pt_gt:0 >
810:
811:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 1024 offset:1024>>
812:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1024 total_et:2058 g_offset:2058 e_num:1 layer:0/0 pt_gt:0 >
813:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1024 total_et:2059 g_offset:2058 e_num:2 layer:0/0 pt_gt:0 >
814:
815:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 1025 offset:1025>>
816:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1025 total_et:2060 g_offset:2060 e_num:1 layer:0/0 pt_gt:0 >
817:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1025 total_et:2061 g_offset:2060 e_num:2 layer:0/0 pt_gt:0 >
818:
819:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 1026 offset:1026>>
820:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1026 total_et:2062 g_offset:2062 e_num:1 layer:0/0 pt_gt:0 >
821:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1026 total_et:2063 g_offset:2062 e_num:2 layer:0/0 pt_gt:0 >
822:
823:	POINT:  PBG.F4.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 1027 offset:1027>>
824:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1027 total_et:2064 g_offset:2064 e_num:1 layer:0/0 pt_gt:0 >
825:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1027 total_et:2065 g_offset:2064 e_num:2 layer:0/0 pt_gt:0 >
826:
827:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 1028 offset:1028>>
828:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1028 total_et:2066 g_offset:2066 e_num:1 layer:0/0 pt_gt:0 >
829:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1028 total_et:2067 g_offset:2066 e_num:2 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 1029 offset:1029>>
832:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1029 total_et:2068 g_offset:2068 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1029 total_et:2069 g_offset:2068 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1030 offset:1030>>
836:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1030 total_et:2070 g_offset:2070 e_num:1 layer:0/0 pt_gt:0 >
837:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1030 total_et:2071 g_offset:2070 e_num:2 layer:0/0 pt_gt:0 >
838:
839:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1031 offset:1031>>
840:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1031 total_et:2072 g_offset:2072 e_num:1 layer:0/0 pt_gt:0 >
841:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1031 total_et:2073 g_offset:2072 e_num:2 layer:0/0 pt_gt:0 >
842:
843:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 1032 offset:1032>>
844:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1032 total_et:2074 g_offset:2074 e_num:1 layer:0/0 pt_gt:0 >
845:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1032 total_et:2075 g_offset:2074 e_num:2 layer:0/0 pt_gt:0 >
846:
847:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1033 offset:1033>>
848:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1033 total_et:2076 g_offset:2076 e_num:1 layer:0/0 pt_gt:0 >
849:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1033 total_et:2077 g_offset:2076 e_num:2 layer:0/0 pt_gt:0 >
850:
851:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1034 offset:1034>>
852:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1034 total_et:2078 g_offset:2078 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1034 total_et:2079 g_offset:2078 e_num:2 layer:0/0 pt_gt:0 >
854:
855:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 1035 offset:1035>>
856:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1035 total_et:2080 g_offset:2080 e_num:1 layer:0/0 pt_gt:0 >
857:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1035 total_et:2081 g_offset:2080 e_num:2 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 1036 offset:1036>>
860:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1036 total_et:2082 g_offset:2082 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1036 total_et:2083 g_offset:2082 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 1037 offset:1037>>
864:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1037 total_et:2084 g_offset:2084 e_num:1 layer:0/0 pt_gt:0 >
865:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1037 total_et:2085 g_offset:2084 e_num:2 layer:0/0 pt_gt:0 >
866:
867:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1038 offset:1038>>
868:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1038 total_et:2086 g_offset:2086 e_num:1 layer:0/0 pt_gt:0 >
869:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1038 total_et:2087 g_offset:2086 e_num:2 layer:0/0 pt_gt:0 >
870:
871:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1039 offset:1039>>
872:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1039 total_et:2088 g_offset:2088 e_num:1 layer:0/0 pt_gt:0 >
873:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1039 total_et:2089 g_offset:2088 e_num:2 layer:0/0 pt_gt:0 >
874:
875:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1040 offset:1040>>
876:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1040 total_et:2090 g_offset:2090 e_num:1 layer:0/0 pt_gt:0 >
877:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1040 total_et:2091 g_offset:2090 e_num:2 layer:0/0 pt_gt:0 >
878:
879:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 1041 offset:1041>>
880:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1041 total_et:2092 g_offset:2092 e_num:1 layer:0/0 pt_gt:0 >
881:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1041 total_et:2093 g_offset:2092 e_num:2 layer:0/0 pt_gt:0 >
882:
883:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 1042 offset:1042>>
884:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1042 total_et:2094 g_offset:2094 e_num:1 layer:0/0 pt_gt:0 >
885:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1042 total_et:2095 g_offset:2094 e_num:2 layer:0/0 pt_gt:0 >
886:
887:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1043 offset:1043>>
888:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1043 total_et:2096 g_offset:2096 e_num:1 layer:0/0 pt_gt:0 >
889:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1043 total_et:2097 g_offset:2096 e_num:2 layer:0/0 pt_gt:0 >
890:
891:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1044 offset:1044>>
892:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1044 total_et:2098 g_offset:2098 e_num:1 layer:0/0 pt_gt:0 >
893:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1044 total_et:2099 g_offset:2098 e_num:2 layer:0/0 pt_gt:0 >
894:
895:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1045 offset:1045>>
896:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1045 total_et:2100 g_offset:2100 e_num:1 layer:0/0 pt_gt:0 >
897:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1045 total_et:2101 g_offset:2100 e_num:2 layer:0/0 pt_gt:0 >
898:
899:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1046 offset:1046>>
900:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1046 total_et:2102 g_offset:2102 e_num:1 layer:0/0 pt_gt:0 >
901:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1046 total_et:2103 g_offset:2102 e_num:2 layer:0/0 pt_gt:0 >
902:
903:	POINT:  PBG.F4_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1047 offset:1047>>
904:	  =   LCU在线离线状态                     PBG.F4.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1047 total_et:2104 g_offset:2104 e_num:1 layer:0/0 pt_gt:0 >
905:	  &   机组检修态                          PBG.F4.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1047 total_et:2105 g_offset:2104 e_num:2 layer:0/0 pt_gt:0 >
906:
907:	POINT:  PBG.F4.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水中断.报警.闭锁	<<No: 1048 offset:1048>>
908:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1048 total_et:2106 g_offset:2106 e_num:1 layer:0/0 pt_gt:0 >
909:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1048 total_et:2107 g_offset:2106 e_num:2 layer:0/0 pt_gt:0 >
910:
911:	POINT:  PBG.F4.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水中断.报警.闭锁	<<No: 1049 offset:1049>>
912:	  =   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1049 total_et:2108 g_offset:2108 e_num:1 layer:0/0 pt_gt:0 >
913:	  &   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1049 total_et:2109 g_offset:2108 e_num:2 layer:0/0 pt_gt:0 >
914:
915:	POINT:  PBG.F4.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水中断.报警.闭锁	<<No: 1050 offset:1050>>
916:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1050 total_et:2110 g_offset:2110 e_num:1 layer:0/0 pt_gt:0 >
917:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1050 total_et:2111 g_offset:2110 e_num:2 layer:0/0 pt_gt:0 >
918:
919:	POINT:  PBG.F4.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水中断.报警.闭锁	<<No: 1051 offset:1051>>
920:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1051 total_et:2112 g_offset:2112 e_num:1 layer:0/0 pt_gt:0 >
921:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1051 total_et:2113 g_offset:2112 e_num:2 layer:0/0 pt_gt:0 >
922:
923:	POINT:  PBG.F4.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水中断.报警.闭锁	<<No: 1052 offset:1052>>
924:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1052 total_et:2114 g_offset:2114 e_num:1 layer:0/0 pt_gt:0 >
925:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1052 total_et:2115 g_offset:2114 e_num:2 layer:0/0 pt_gt:0 >
926:
927:	POINT:  PBG.F4.POL.GX2_KLSZD1_DI00.ALM.CBA	1号空冷器冷却水中断.报警.闭锁	<<No: 1053 offset:1053>>
928:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1053 total_et:2116 g_offset:2116 e_num:1 layer:0/0 pt_gt:0 >
929:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1053 total_et:2117 g_offset:2116 e_num:2 layer:0/0 pt_gt:0 >
930:
931:	POINT:  PBG.F4.POL.GX2_KLSZD2_DI00.ALM.CBA	2号空冷器冷却水中断.报警.闭锁	<<No: 1054 offset:1054>>
932:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1054 total_et:2118 g_offset:2118 e_num:1 layer:0/0 pt_gt:0 >
933:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1054 total_et:2119 g_offset:2118 e_num:2 layer:0/0 pt_gt:0 >
934:
935:	POINT:  PBG.F4.POL.GX2_KLSZD3_DI00.ALM.CBA	3号空冷器冷却水中断.报警.闭锁	<<No: 1055 offset:1055>>
936:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   CLOSE    
		<group:1055 total_et:2120 g_offset:2120 e_num:1 layer:0/0 pt_gt:0 >
937:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   CLOSE    
		<group:1055 total_et:2121 g_offset:2120 e_num:2 layer:0/0 pt_gt:0 >
938:
939:	POINT:  PBG.F4.POL.GX2_KLSZD4_DI00.ALM.CBA	4号空冷器冷却水中断.报警.闭锁	<<No: 1056 offset:1056>>
940:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1056 total_et:2122 g_offset:2122 e_num:1 layer:0/0 pt_gt:0 >
941:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1056 total_et:2123 g_offset:2122 e_num:2 layer:0/0 pt_gt:0 >
942:
943:	POINT:  PBG.F4.POL.GX2_KLSZD5_DI00.ALM.CBA	5号空冷器冷却水中断.报警.闭锁	<<No: 1057 offset:1057>>
944:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1057 total_et:2124 g_offset:2124 e_num:1 layer:0/0 pt_gt:0 >
945:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1057 total_et:2125 g_offset:2124 e_num:2 layer:0/0 pt_gt:0 >
946:
947:	POINT:  PBG.F4.POL.GX2_KLSZD6_DI00.ALM.CBA	6号空冷器冷却水中断.报警.闭锁	<<No: 1058 offset:1058>>
948:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1058 total_et:2126 g_offset:2126 e_num:1 layer:0/0 pt_gt:0 >
949:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1058 total_et:2127 g_offset:2126 e_num:2 layer:0/0 pt_gt:0 >
950:
951:	POINT:  PBG.F4.POL.GX2_KLSZD7_DI00.ALM.CBA	7号空冷器冷却水中断.报警.闭锁	<<No: 1059 offset:1059>>
952:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   CLOSE    
		<group:1059 total_et:2128 g_offset:2128 e_num:1 layer:0/0 pt_gt:0 >
953:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   CLOSE    
		<group:1059 total_et:2129 g_offset:2128 e_num:2 layer:0/0 pt_gt:0 >
954:
955:	POINT:  PBG.F4.POL.GX2_KLSZD8_DI00.ALM.CBA	8号空冷器冷却水中断.报警.闭锁	<<No: 1060 offset:1060>>
956:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1060 total_et:2130 g_offset:2130 e_num:1 layer:0/0 pt_gt:0 >
957:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1060 total_et:2131 g_offset:2130 e_num:2 layer:0/0 pt_gt:0 >
958:
959:	POINT:  PBG.F4.POL.GX2_KLSZD9_DI00.ALM.CBA	9号空冷器冷却水中断.报警.闭锁	<<No: 1061 offset:1061>>
960:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1061 total_et:2132 g_offset:2132 e_num:1 layer:0/0 pt_gt:0 >
961:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1061 total_et:2133 g_offset:2132 e_num:2 layer:0/0 pt_gt:0 >
962:
963:	POINT:  PBG.F4.POL.GX2_KLSZD10_DI00.ALM.CBA	10号空冷器冷却水中断.报警.闭锁	<<No: 1062 offset:1062>>
964:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1062 total_et:2134 g_offset:2134 e_num:1 layer:0/0 pt_gt:0 >
965:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1062 total_et:2135 g_offset:2134 e_num:2 layer:0/0 pt_gt:0 >
966:
967:	POINT:  PBG.F4.POL.GX2_KLSZD11_DI00.ALM.CBA	11号空冷器冷却水中断.报警.闭锁	<<No: 1063 offset:1063>>
968:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1063 total_et:2136 g_offset:2136 e_num:1 layer:0/0 pt_gt:0 >
969:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1063 total_et:2137 g_offset:2136 e_num:2 layer:0/0 pt_gt:0 >
970:
971:	POINT:  PBG.F4.POL.GX2_KLSZD12_DI00.ALM.CBA	12号空冷器冷却水中断.报警.闭锁	<<No: 1064 offset:1064>>
972:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1064 total_et:2138 g_offset:2138 e_num:1 layer:0/0 pt_gt:0 >
973:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1064 total_et:2139 g_offset:2138 e_num:2 layer:0/0 pt_gt:0 >
974:
975:	POINT:  PBG.F4.POL.GX2_KLSZD13_DI00.ALM.CBA	13号空冷器冷却水中断.报警.闭锁	<<No: 1065 offset:1065>>
976:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1065 total_et:2140 g_offset:2140 e_num:1 layer:0/0 pt_gt:0 >
977:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1065 total_et:2141 g_offset:2140 e_num:2 layer:0/0 pt_gt:0 >
978:
979:	POINT:  PBG.F4.POL.GX2_KLSZD14_DI00.ALM.CBA	14号空冷器冷却水中断.报警.闭锁	<<No: 1066 offset:1066>>
980:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1066 total_et:2142 g_offset:2142 e_num:1 layer:0/0 pt_gt:0 >
981:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1066 total_et:2143 g_offset:2142 e_num:2 layer:0/0 pt_gt:0 >
982:
983:	POINT:  PBG.F4.POL.GX2_KLSZD15_DI00.ALM.CBA	15号空冷器冷却水中断.报警.闭锁	<<No: 1067 offset:1067>>
984:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1067 total_et:2144 g_offset:2144 e_num:1 layer:0/0 pt_gt:0 >
985:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1067 total_et:2145 g_offset:2144 e_num:2 layer:0/0 pt_gt:0 >
986:
987:	POINT:  PBG.F4.POL.GX2_KLSZD16_DI00.ALM.CBA	16号空冷器冷却水中断.报警.闭锁	<<No: 1068 offset:1068>>
988:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1068 total_et:2146 g_offset:2146 e_num:1 layer:0/0 pt_gt:0 >
989:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1068 total_et:2147 g_offset:2146 e_num:2 layer:0/0 pt_gt:0 >
990:
991:	POINT:  PBG.F4.POL.GX1_KLSZD1_DI00.ALM.CBA	空冷第1组出水总管冷却水中断.报警.闭锁	<<No: 1069 offset:1069>>
992:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1069 total_et:2148 g_offset:2148 e_num:1 layer:0/0 pt_gt:0 >
993:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1069 total_et:2149 g_offset:2148 e_num:2 layer:0/0 pt_gt:0 >
994:
995:	POINT:  PBG.F4.POL.GX1_KLSZD2_DI00.ALM.CBA	空冷第2组出水总管冷却水中断.报警.闭锁	<<No: 1070 offset:1070>>
996:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1070 total_et:2150 g_offset:2150 e_num:1 layer:0/0 pt_gt:0 >
997:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1070 total_et:2151 g_offset:2150 e_num:2 layer:0/0 pt_gt:0 >
998:
999:	POINT:  PBG.F4.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 1071 offset:1071>>
1000:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1071 total_et:2152 g_offset:2152 e_num:1 layer:0/0 pt_gt:0 >
1001:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1071 total_et:2153 g_offset:2152 e_num:2 layer:0/0 pt_gt:0 >
1002:
1003:	POINT:  PBG.F4.ANA.SLJX_WATER_AILL.ALM.CBA	主轴密封水流量低报警.报警.闭锁	<<No: 1072 offset:1072>>
1004:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1072 total_et:2154 g_offset:2154 e_num:1 layer:0/0 pt_gt:0 >
1005:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1072 total_et:2155 g_offset:2154 e_num:2 layer:0/0 pt_gt:0 >
1006:
1007:	POINT:  PBG.F4.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低报警.报警.闭锁	<<No: 1073 offset:1073>>
1008:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1073 total_et:2156 g_offset:2156 e_num:1 layer:0/0 pt_gt:0 >
1009:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1073 total_et:2157 g_offset:2156 e_num:2 layer:0/0 pt_gt:0 >
1010:
1011:	POINT:  PBG.F4.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导总冷却水流量低报警.报警.闭锁	<<No: 1074 offset:1074>>
1012:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1074 total_et:2158 g_offset:2158 e_num:1 layer:0/0 pt_gt:0 >
1013:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1074 total_et:2159 g_offset:2158 e_num:2 layer:0/0 pt_gt:0 >
1014:
1015:	POINT:  PBG.F4.ANA.ZDFTX_SD_ALL.ALM.CBA	上导总冷却水流量低报警.报警.闭锁	<<No: 1075 offset:1075>>
1016:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1075 total_et:2160 g_offset:2160 e_num:1 layer:0/0 pt_gt:0 >
1017:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1075 total_et:2161 g_offset:2160 e_num:2 layer:0/0 pt_gt:0 >
1018:
1019:	POINT:  PBG.F4.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低报警.报警.闭锁	<<No: 1076 offset:1076>>
1020:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1076 total_et:2162 g_offset:2162 e_num:1 layer:0/0 pt_gt:0 >
1021:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1076 total_et:2163 g_offset:2162 e_num:2 layer:0/0 pt_gt:0 >
1022:
1023:	POINT:  PBG.F4.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低报警.报警.闭锁	<<No: 1077 offset:1077>>
1024:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1077 total_et:2164 g_offset:2164 e_num:1 layer:0/0 pt_gt:0 >
1025:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1077 total_et:2165 g_offset:2164 e_num:2 layer:0/0 pt_gt:0 >
1026:
1027:	POINT:  PBG.F4.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导总冷却水流量低.报警.闭锁	<<No: 1078 offset:1078>>
1028:	  =   机组停机态                          PBG.F4.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1078 total_et:2166 g_offset:2166 e_num:1 layer:0/0 pt_gt:0 >
1029:	  &   机组开机准备好态                    PBG.F4.POL.UNIT_READY_DIC ?   OPEN     
		<group:1078 total_et:2167 g_offset:2166 e_num:2 layer:0/0 pt_gt:0 >
1030:
1031:	POINT:  PBG.F4.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 1079 offset:1079>>
1032:	  =   机组转速>115%Ne(CM200)              PBG.F4.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1079 total_et:2168 g_offset:2168 e_num:1 layer:0/0 pt_gt:0 >
1033:	  &   机组转速>115%Ne(SJ-22C)             PBG.F4.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1079 total_et:2169 g_offset:2168 e_num:2 layer:0/0 pt_gt:0 >
1034:
1035:	POINT:  PBG.F4_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 1080 offset:1080>>
1036:	  =   机组转速>115%Ne(CM200)              PBG.F4_PRO.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1080 total_et:2170 g_offset:2170 e_num:1 layer:0/0 pt_gt:0 >
1037:	  &   机组转速>115%Ne(SJ-22C)             PBG.F4_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1080 total_et:2171 g_offset:2170 e_num:2 layer:0/0 pt_gt:0 >
1038:

	END reacked,Total pt=259 gt=259 et=518 close file now!

	08: INCLUDE		INTLK_LCU5.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU5.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F5.OBJ.DLKP_DL5_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 1081 offset:1081>>
  4:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1081 total_et:2172 g_offset:2172 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1081 total_et:2173 g_offset:2172 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F5.OBJ.DLKP_DL5_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 1082 offset:1082>>
  8:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1082 total_et:2174 g_offset:2174 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1082 total_et:2175 g_offset:2174 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F5.OBJ.DLKP_G51_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 1083 offset:1083>>
 12:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1083 total_et:2176 g_offset:2176 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1083 total_et:2177 g_offset:2176 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F5.OBJ.DLKP_G51_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 1084 offset:1084>>
 16:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1084 total_et:2178 g_offset:2178 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1084 total_et:2179 g_offset:2178 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F5.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 1085 offset:1085>>
 20:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1085 total_et:2180 g_offset:2180 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1085 total_et:2181 g_offset:2180 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F5.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 1086 offset:1086>>
 24:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1086 total_et:2182 g_offset:2182 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1086 total_et:2183 g_offset:2182 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F5.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 1087 offset:1087>>
 28:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1087 total_et:2184 g_offset:2184 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1087 total_et:2185 g_offset:2184 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F5.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 1088 offset:1088>>
 32:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1088 total_et:2186 g_offset:2186 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1088 total_et:2187 g_offset:2186 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F5.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 1089 offset:1089>>
 36:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1089 total_et:2188 g_offset:2188 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1089 total_et:2189 g_offset:2188 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F5.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 1090 offset:1090>>
 40:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1090 total_et:2190 g_offset:2190 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1090 total_et:2191 g_offset:2190 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F5.OBJ.LCP_FCB_OBJ.C_SWITCH.Open	灭磁开关控制.隔离开关操作.分闸	<<No: 1091 offset:1091>>
 44:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1091 total_et:2192 g_offset:2192 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1091 total_et:2193 g_offset:2192 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F5.OBJ.LCP_FCB_OBJ.C_SWITCH.Close	灭磁开关控制.隔离开关操作.合闸	<<No: 1092 offset:1092>>
 48:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1092 total_et:2194 g_offset:2194 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1092 total_et:2195 g_offset:2194 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F5.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 1093 offset:1093>>
 52:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1093 total_et:2196 g_offset:2196 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1093 total_et:2197 g_offset:2196 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F5.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 1094 offset:1094>>
 56:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1094 total_et:2198 g_offset:2198 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1094 total_et:2199 g_offset:2198 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F5.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 1095 offset:1095>>
 60:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1095 total_et:2200 g_offset:2200 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1095 total_et:2201 g_offset:2200 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F5.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 1096 offset:1096>>
 64:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1096 total_et:2202 g_offset:2202 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1096 total_et:2203 g_offset:2202 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F5.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 1097 offset:1097>>
 68:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1097 total_et:2204 g_offset:2204 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1097 total_et:2205 g_offset:2204 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F5.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 1098 offset:1098>>
 72:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1098 total_et:2206 g_offset:2206 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1098 total_et:2207 g_offset:2206 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F5.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 1099 offset:1099>>
 76:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1099 total_et:2208 g_offset:2208 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1099 total_et:2209 g_offset:2208 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F5.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 1100 offset:1100>>
 80:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1100 total_et:2210 g_offset:2210 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1100 total_et:2211 g_offset:2210 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F5.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 1101 offset:1101>>
 84:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1101 total_et:2212 g_offset:2212 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1101 total_et:2213 g_offset:2212 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F5.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 1102 offset:1102>>
 88:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1102 total_et:2214 g_offset:2214 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1102 total_et:2215 g_offset:2214 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F5.OBJ.DLKP_G527_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 1103 offset:1103>>
 92:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1103 total_et:2216 g_offset:2216 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1103 total_et:2217 g_offset:2216 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F5.OBJ.DLKP_G527_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 1104 offset:1104>>
 96:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1104 total_et:2218 g_offset:2218 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1104 total_et:2219 g_offset:2218 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F5.OBJ.DLKP_G517_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 1105 offset:1105>>
100:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1105 total_et:2220 g_offset:2220 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1105 total_et:2221 g_offset:2220 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F5.OBJ.DLKP_G517_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 1106 offset:1106>>
104:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1106 total_et:2222 g_offset:2222 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1106 total_et:2223 g_offset:2222 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F5.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 1107 offset:1107>>
108:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1107 total_et:2224 g_offset:2224 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1107 total_et:2225 g_offset:2224 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F5.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 1108 offset:1108>>
112:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1108 total_et:2226 g_offset:2226 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1108 total_et:2227 g_offset:2226 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F5.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 1109 offset:1109>>
116:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1109 total_et:2228 g_offset:2228 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1109 total_et:2229 g_offset:2228 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F5.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 1110 offset:1110>>
120:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1110 total_et:2230 g_offset:2230 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1110 total_et:2231 g_offset:2230 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F5.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 1111 offset:1111>>
124:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1111 total_et:2232 g_offset:2232 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1111 total_et:2233 g_offset:2232 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F5.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 1112 offset:1112>>
128:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1112 total_et:2234 g_offset:2234 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1112 total_et:2235 g_offset:2234 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F5.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 1113 offset:1113>>
132:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1113 total_et:2236 g_offset:2236 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1113 total_et:2237 g_offset:2236 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F5.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 1114 offset:1114>>
136:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1114 total_et:2238 g_offset:2238 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1114 total_et:2239 g_offset:2238 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F5.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 1115 offset:1115>>
140:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1115 total_et:2240 g_offset:2240 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1115 total_et:2241 g_offset:2240 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F5.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 1116 offset:1116>>
144:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1116 total_et:2242 g_offset:2242 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1116 total_et:2243 g_offset:2242 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F5.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 1117 offset:1117>>
148:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1117 total_et:2244 g_offset:2244 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1117 total_et:2245 g_offset:2244 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F5.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 1118 offset:1118>>
152:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1118 total_et:2246 g_offset:2246 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1118 total_et:2247 g_offset:2246 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F5.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 1119 offset:1119>>
156:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1119 total_et:2248 g_offset:2248 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1119 total_et:2249 g_offset:2248 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F5.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 1120 offset:1120>>
160:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1120 total_et:2250 g_offset:2250 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1120 total_et:2251 g_offset:2250 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F5.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 1121 offset:1121>>
164:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1121 total_et:2252 g_offset:2252 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1121 total_et:2253 g_offset:2252 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F5.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 1122 offset:1122>>
168:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1122 total_et:2254 g_offset:2254 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1122 total_et:2255 g_offset:2254 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F5.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 1123 offset:1123>>
172:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1123 total_et:2256 g_offset:2256 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1123 total_et:2257 g_offset:2256 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F5.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 1124 offset:1124>>
176:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1124 total_et:2258 g_offset:2258 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1124 total_et:2259 g_offset:2258 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F5.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 1125 offset:1125>>
180:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1125 total_et:2260 g_offset:2260 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1125 total_et:2261 g_offset:2260 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F5.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 1126 offset:1126>>
184:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1126 total_et:2262 g_offset:2262 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1126 total_et:2263 g_offset:2262 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F5.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 1127 offset:1127>>
188:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1127 total_et:2264 g_offset:2264 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1127 total_et:2265 g_offset:2264 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F5.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 1128 offset:1128>>
192:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1128 total_et:2266 g_offset:2266 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1128 total_et:2267 g_offset:2266 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F5.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 1129 offset:1129>>
196:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1129 total_et:2268 g_offset:2268 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1129 total_et:2269 g_offset:2268 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F5.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 1130 offset:1130>>
200:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1130 total_et:2270 g_offset:2270 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1130 total_et:2271 g_offset:2270 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F5.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 1131 offset:1131>>
204:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1131 total_et:2272 g_offset:2272 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1131 total_et:2273 g_offset:2272 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F5.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 1132 offset:1132>>
208:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1132 total_et:2274 g_offset:2274 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1132 total_et:2275 g_offset:2274 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F5.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 1133 offset:1133>>
212:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1133 total_et:2276 g_offset:2276 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1133 total_et:2277 g_offset:2276 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F5.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 1134 offset:1134>>
216:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1134 total_et:2278 g_offset:2278 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1134 total_et:2279 g_offset:2278 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F5.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 1135 offset:1135>>
220:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1135 total_et:2280 g_offset:2280 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1135 total_et:2281 g_offset:2280 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F5.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 1136 offset:1136>>
224:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1136 total_et:2282 g_offset:2282 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1136 total_et:2283 g_offset:2282 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F5.OBJ.ZY_ZY51_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 1137 offset:1137>>
228:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1137 total_et:2284 g_offset:2284 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1137 total_et:2285 g_offset:2284 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F5.OBJ.ZY_ZY51_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 1138 offset:1138>>
232:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1138 total_et:2286 g_offset:2286 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1138 total_et:2287 g_offset:2286 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F5.OBJ.ZY_ZY52_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 1139 offset:1139>>
236:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1139 total_et:2288 g_offset:2288 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1139 total_et:2289 g_offset:2288 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F5.OBJ.ZY_ZY52_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 1140 offset:1140>>
240:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1140 total_et:2290 g_offset:2290 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1140 total_et:2291 g_offset:2290 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F5.OBJ.ZY_ZY53_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 1141 offset:1141>>
244:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1141 total_et:2292 g_offset:2292 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1141 total_et:2293 g_offset:2292 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F5.OBJ.ZY_ZY53_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 1142 offset:1142>>
248:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1142 total_et:2294 g_offset:2294 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1142 total_et:2295 g_offset:2294 e_num:2 layer:0/0 pt_gt:0 >
250:
251:	POINT:  PBG.F5.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 1143 offset:1143>>
252:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1143 total_et:2296 g_offset:2296 e_num:1 layer:0/0 pt_gt:0 >
253:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1143 total_et:2297 g_offset:2296 e_num:2 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.F5.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 1144 offset:1144>>
256:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1144 total_et:2298 g_offset:2298 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1144 total_et:2299 g_offset:2298 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 1145 offset:1145>>
260:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1145 total_et:2300 g_offset:2300 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1145 total_et:2301 g_offset:2300 e_num:2 layer:0/0 pt_gt:0 >
262:
263:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 1146 offset:1146>>
264:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1146 total_et:2302 g_offset:2302 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1146 total_et:2303 g_offset:2302 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 1147 offset:1147>>
268:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1147 total_et:2304 g_offset:2304 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1147 total_et:2305 g_offset:2304 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 1148 offset:1148>>
272:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1148 total_et:2306 g_offset:2306 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1148 total_et:2307 g_offset:2306 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 1149 offset:1149>>
276:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1149 total_et:2308 g_offset:2308 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1149 total_et:2309 g_offset:2308 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 1150 offset:1150>>
280:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1150 total_et:2310 g_offset:2310 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1150 total_et:2311 g_offset:2310 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 1151 offset:1151>>
284:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1151 total_et:2312 g_offset:2312 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1151 total_et:2313 g_offset:2312 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 1152 offset:1152>>
288:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1152 total_et:2314 g_offset:2314 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1152 total_et:2315 g_offset:2314 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 1153 offset:1153>>
292:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1153 total_et:2316 g_offset:2316 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1153 total_et:2317 g_offset:2316 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F5.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 1154 offset:1154>>
296:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1154 total_et:2318 g_offset:2318 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1154 total_et:2319 g_offset:2318 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F5.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 1155 offset:1155>>
300:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1155 total_et:2320 g_offset:2320 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1155 total_et:2321 g_offset:2320 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F5.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 1156 offset:1156>>
304:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1156 total_et:2322 g_offset:2322 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1156 total_et:2323 g_offset:2322 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F5.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 1157 offset:1157>>
308:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1157 total_et:2324 g_offset:2324 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1157 total_et:2325 g_offset:2324 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F5.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 1158 offset:1158>>
312:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1158 total_et:2326 g_offset:2326 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1158 total_et:2327 g_offset:2326 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F5.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 1159 offset:1159>>
316:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1159 total_et:2328 g_offset:2328 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1159 total_et:2329 g_offset:2328 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F5.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 1160 offset:1160>>
320:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1160 total_et:2330 g_offset:2330 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1160 total_et:2331 g_offset:2330 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F5.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 1161 offset:1161>>
324:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1161 total_et:2332 g_offset:2332 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1161 total_et:2333 g_offset:2332 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F5.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1162 offset:1162>>
328:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1162 total_et:2334 g_offset:2334 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1162 total_et:2335 g_offset:2334 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F5.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1163 offset:1163>>
332:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1163 total_et:2336 g_offset:2336 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1163 total_et:2337 g_offset:2336 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F5.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 1164 offset:1164>>
336:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1164 total_et:2338 g_offset:2338 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1164 total_et:2339 g_offset:2338 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F5.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆过大事故停机软压板.一般设备操作.设备投入	<<No: 1165 offset:1165>>
340:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1165 total_et:2340 g_offset:2340 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1165 total_et:2341 g_offset:2340 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F5.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大事故停机软压板.一般设备操作.设备投入	<<No: 1166 offset:1166>>
344:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1166 total_et:2342 g_offset:2342 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1166 total_et:2343 g_offset:2342 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F5.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机令.一般设备操作.设备投入	<<No: 1167 offset:1167>>
348:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1167 total_et:2344 g_offset:2344 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1167 total_et:2345 g_offset:2344 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F5.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机令.一般设备操作.设备投入	<<No: 1168 offset:1168>>
352:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1168 total_et:2346 g_offset:2346 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1168 total_et:2347 g_offset:2346 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F5.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 1169 offset:1169>>
356:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1169 total_et:2348 g_offset:2348 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1169 total_et:2349 g_offset:2348 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F5.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 1170 offset:1170>>
360:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1170 total_et:2350 g_offset:2350 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1170 total_et:2351 g_offset:2350 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F5.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 1171 offset:1171>>
364:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1171 total_et:2352 g_offset:2352 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1171 total_et:2353 g_offset:2352 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F5.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1172 offset:1172>>
368:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1172 total_et:2354 g_offset:2354 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1172 total_et:2355 g_offset:2354 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F5.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1173 offset:1173>>
372:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1173 total_et:2356 g_offset:2356 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1173 total_et:2357 g_offset:2356 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F5.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 1174 offset:1174>>
376:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1174 total_et:2358 g_offset:2358 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1174 total_et:2359 g_offset:2358 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F5.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高软压板.一般设备操作.设备投入	<<No: 1175 offset:1175>>
380:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1175 total_et:2360 g_offset:2360 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1175 total_et:2361 g_offset:2360 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F5.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆过大事故停机软压板.一般设备操作.设备退出	<<No: 1176 offset:1176>>
384:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1176 total_et:2362 g_offset:2362 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1176 total_et:2363 g_offset:2362 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F5.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高软压板.一般设备操作.设备投入	<<No: 1177 offset:1177>>
388:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1177 total_et:2364 g_offset:2364 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1177 total_et:2365 g_offset:2364 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F5.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大事故停机软压板.一般设备操作.设备退出	<<No: 1178 offset:1178>>
392:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1178 total_et:2366 g_offset:2366 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1178 total_et:2367 g_offset:2366 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F5.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机令.一般设备操作.设备退出	<<No: 1179 offset:1179>>
396:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1179 total_et:2368 g_offset:2368 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1179 total_et:2369 g_offset:2368 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F5.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机令.一般设备操作.设备退出	<<No: 1180 offset:1180>>
400:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1180 total_et:2370 g_offset:2370 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1180 total_et:2371 g_offset:2370 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F5.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高软压板.一般设备操作.设备投入	<<No: 1181 offset:1181>>
404:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1181 total_et:2372 g_offset:2372 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1181 total_et:2373 g_offset:2372 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F5.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高软压板.一般设备操作.设备退出	<<No: 1182 offset:1182>>
408:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1182 total_et:2374 g_offset:2374 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1182 total_et:2375 g_offset:2374 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F5.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高软压板.一般设备操作.设备投入	<<No: 1183 offset:1183>>
412:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1183 total_et:2376 g_offset:2376 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1183 total_et:2377 g_offset:2376 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F5.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高软压板.一般设备操作.设备退出	<<No: 1184 offset:1184>>
416:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1184 total_et:2378 g_offset:2378 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1184 total_et:2379 g_offset:2378 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F5.POL.MF_2T1DCF_STRT.C_DEVICE.On	备用密封水切换到主用密封水流程.一般设备操作.设备投入	<<No: 1185 offset:1185>>
420:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1185 total_et:2380 g_offset:2380 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1185 total_et:2381 g_offset:2380 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F5.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高软压板.一般设备操作.设备退出	<<No: 1186 offset:1186>>
424:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1186 total_et:2382 g_offset:2382 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1186 total_et:2383 g_offset:2382 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F5.POL.FKTL_1JCQ_DI21.C_DEVICE.On	（总线）推力油系统1#油泵运行.一般设备操作.设备投入	<<No: 1187 offset:1187>>
428:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1187 total_et:2384 g_offset:2384 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1187 total_et:2385 g_offset:2384 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F5.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高软压板.一般设备操作.设备退出	<<No: 1188 offset:1188>>
432:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1188 total_et:2386 g_offset:2386 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1188 total_et:2387 g_offset:2386 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F5.POL.FKTL_2JCQ_DI21.C_DEVICE.On	（总线）推力油系统2#油泵运行.一般设备操作.设备投入	<<No: 1189 offset:1189>>
436:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1189 total_et:2388 g_offset:2388 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1189 total_et:2389 g_offset:2388 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F5.POL.MF_2T1DCF_STRT.C_DEVICE.Off	备用密封水切换到主用密封水流程.一般设备操作.设备退出	<<No: 1190 offset:1190>>
440:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1190 total_et:2390 g_offset:2390 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1190 total_et:2391 g_offset:2390 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F5.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	（总线）推力油系统1#油泵运行.一般设备操作.设备退出	<<No: 1191 offset:1191>>
444:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1191 total_et:2392 g_offset:2392 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1191 total_et:2393 g_offset:2392 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F5.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	（总线）推力油系统2#油泵运行.一般设备操作.设备退出	<<No: 1192 offset:1192>>
448:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1192 total_et:2394 g_offset:2394 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1192 total_et:2395 g_offset:2394 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F5.POL.FKTL_3JCQ_DI21.C_DEVICE.On	（总线）推力油系统3#油泵运行.一般设备操作.设备投入	<<No: 1193 offset:1193>>
452:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1193 total_et:2396 g_offset:2396 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1193 total_et:2397 g_offset:2396 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F5.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	（总线）推力油系统3#油泵运行.一般设备操作.设备退出	<<No: 1194 offset:1194>>
456:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1194 total_et:2398 g_offset:2398 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1194 total_et:2399 g_offset:2398 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F5.POL.FKTL_4JCQ_DI21.C_DEVICE.On	（总线）推力油系统4#油泵运行.一般设备操作.设备投入	<<No: 1195 offset:1195>>
460:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1195 total_et:2400 g_offset:2400 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1195 total_et:2401 g_offset:2400 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F5.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	（总线）推力油系统4#油泵运行.一般设备操作.设备退出	<<No: 1196 offset:1196>>
464:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1196 total_et:2402 g_offset:2402 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1196 total_et:2403 g_offset:2402 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F5.POL.FKTL_5JCQ_DI21.C_DEVICE.On	（总线）推力油系统5#油泵运行.一般设备操作.设备投入	<<No: 1197 offset:1197>>
468:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1197 total_et:2404 g_offset:2404 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1197 total_et:2405 g_offset:2404 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F5.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	（总线）推力油系统5#油泵运行.一般设备操作.设备退出	<<No: 1198 offset:1198>>
472:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1198 total_et:2406 g_offset:2406 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1198 total_et:2407 g_offset:2406 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F5.POL.FKTL_6JCQ_DI21.C_DEVICE.On	（总线）推力油系统6#油泵运行.一般设备操作.设备投入	<<No: 1199 offset:1199>>
476:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1199 total_et:2408 g_offset:2408 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1199 total_et:2409 g_offset:2408 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F5.POL.FKTL_7JCQ_DI21.C_DEVICE.On	（总线）推力油系统7#油泵运行.一般设备操作.设备投入	<<No: 1200 offset:1200>>
480:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1200 total_et:2410 g_offset:2410 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1200 total_et:2411 g_offset:2410 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F5.POL.FKTL_8JCQ_DI21.C_DEVICE.On	（总线）推力油系统8#油泵运行.一般设备操作.设备投入	<<No: 1201 offset:1201>>
484:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1201 total_et:2412 g_offset:2412 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1201 total_et:2413 g_offset:2412 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F5.POL.FKTL_KZ_DI00.C_DEVICE.On	（总线）推力油系统综合故障.一般设备操作.设备投入	<<No: 1202 offset:1202>>
488:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1202 total_et:2414 g_offset:2414 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1202 total_et:2415 g_offset:2414 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F5.POL.FKDG_1JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统1#泵运行.一般设备操作.设备投入	<<No: 1203 offset:1203>>
492:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1203 total_et:2416 g_offset:2416 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1203 total_et:2417 g_offset:2416 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F5.POL.FKDG_2JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统2#泵运行.一般设备操作.设备投入	<<No: 1204 offset:1204>>
496:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1204 total_et:2418 g_offset:2418 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1204 total_et:2419 g_offset:2418 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F5.POL.FKDG_3JCQ_DI21.C_DEVICE.On	（总线）顶盖排水系统3#泵运行.一般设备操作.设备投入	<<No: 1205 offset:1205>>
500:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1205 total_et:2420 g_offset:2420 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1205 total_et:2421 g_offset:2420 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F5.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	（总线）推力油系统6#油泵运行.一般设备操作.设备退出	<<No: 1206 offset:1206>>
504:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1206 total_et:2422 g_offset:2422 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1206 total_et:2423 g_offset:2422 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F5.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	（总线）推力油系统7#油泵运行.一般设备操作.设备退出	<<No: 1207 offset:1207>>
508:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1207 total_et:2424 g_offset:2424 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1207 total_et:2425 g_offset:2424 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F5.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	（总线）推力油系统8#油泵运行.一般设备操作.设备退出	<<No: 1208 offset:1208>>
512:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1208 total_et:2426 g_offset:2426 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1208 total_et:2427 g_offset:2426 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F5.POL.FKTL_KZ_DI00.C_DEVICE.Off	（总线）推力油系统综合故障.一般设备操作.设备退出	<<No: 1209 offset:1209>>
516:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1209 total_et:2428 g_offset:2428 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1209 total_et:2429 g_offset:2428 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F5.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统1#泵运行.一般设备操作.设备退出	<<No: 1210 offset:1210>>
520:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1210 total_et:2430 g_offset:2430 e_num:1 layer:0/0 pt_gt:0 >
521:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1210 total_et:2431 g_offset:2430 e_num:2 layer:0/0 pt_gt:0 >
522:
523:	POINT:  PBG.F5.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统2#泵运行.一般设备操作.设备退出	<<No: 1211 offset:1211>>
524:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1211 total_et:2432 g_offset:2432 e_num:1 layer:0/0 pt_gt:0 >
525:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1211 total_et:2433 g_offset:2432 e_num:2 layer:0/0 pt_gt:0 >
526:
527:	POINT:  PBG.F5.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	（总线）顶盖排水系统3#泵运行.一般设备操作.设备退出	<<No: 1212 offset:1212>>
528:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1212 total_et:2434 g_offset:2434 e_num:1 layer:0/0 pt_gt:0 >
529:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1212 total_et:2435 g_offset:2434 e_num:2 layer:0/0 pt_gt:0 >
530:
531:	POINT:  PBG.F5.POL.FKDG_KZ_DI00.C_DEVICE.Off	（总线）顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 1213 offset:1213>>
532:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1213 total_et:2436 g_offset:2436 e_num:1 layer:0/0 pt_gt:0 >
533:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1213 total_et:2437 g_offset:2436 e_num:2 layer:0/0 pt_gt:0 >
534:
535:	POINT:  PBG.F5.POL.FKTS_1DJ_DI21.C_DEVICE.Off	（总线）调速器油系统1#油泵运行.一般设备操作.设备退出	<<No: 1214 offset:1214>>
536:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1214 total_et:2438 g_offset:2438 e_num:1 layer:0/0 pt_gt:0 >
537:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1214 total_et:2439 g_offset:2438 e_num:2 layer:0/0 pt_gt:0 >
538:
539:	POINT:  PBG.F5.POL.FKDG_KZ_DI00.C_DEVICE.On	（总线）顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 1215 offset:1215>>
540:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1215 total_et:2440 g_offset:2440 e_num:1 layer:0/0 pt_gt:0 >
541:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1215 total_et:2441 g_offset:2440 e_num:2 layer:0/0 pt_gt:0 >
542:
543:	POINT:  PBG.F5.POL.FKTS_2DJ_DI21.C_DEVICE.Off	（总线）调速器油系统2#油泵运行.一般设备操作.设备退出	<<No: 1216 offset:1216>>
544:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1216 total_et:2442 g_offset:2442 e_num:1 layer:0/0 pt_gt:0 >
545:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1216 total_et:2443 g_offset:2442 e_num:2 layer:0/0 pt_gt:0 >
546:
547:	POINT:  PBG.F5.POL.FKTS_1DJ_DI21.C_DEVICE.On	（总线）调速器油系统1#油泵运行.一般设备操作.设备投入	<<No: 1217 offset:1217>>
548:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1217 total_et:2444 g_offset:2444 e_num:1 layer:0/0 pt_gt:0 >
549:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1217 total_et:2445 g_offset:2444 e_num:2 layer:0/0 pt_gt:0 >
550:
551:	POINT:  PBG.F5.POL.FKTS_3DJ_DI21.C_DEVICE.Off	（总线）调速器油系统3#油泵运行.一般设备操作.设备退出	<<No: 1218 offset:1218>>
552:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1218 total_et:2446 g_offset:2446 e_num:1 layer:0/0 pt_gt:0 >
553:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1218 total_et:2447 g_offset:2446 e_num:2 layer:0/0 pt_gt:0 >
554:
555:	POINT:  PBG.F5.POL.FKTS_2DJ_DI21.C_DEVICE.On	（总线）调速器油系统2#油泵运行.一般设备操作.设备投入	<<No: 1219 offset:1219>>
556:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1219 total_et:2448 g_offset:2448 e_num:1 layer:0/0 pt_gt:0 >
557:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1219 total_et:2449 g_offset:2448 e_num:2 layer:0/0 pt_gt:0 >
558:
559:	POINT:  PBG.F5.POL.FKTS_3DJ_DI21.C_DEVICE.On	（总线）调速器油系统3#油泵运行.一般设备操作.设备投入	<<No: 1220 offset:1220>>
560:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1220 total_et:2450 g_offset:2450 e_num:1 layer:0/0 pt_gt:0 >
561:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1220 total_et:2451 g_offset:2450 e_num:2 layer:0/0 pt_gt:0 >
562:
563:	POINT:  PBG.F5.POL.FKTS_LDJ_DI21.C_DEVICE.On	（总线）调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 1221 offset:1221>>
564:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1221 total_et:2452 g_offset:2452 e_num:1 layer:0/0 pt_gt:0 >
565:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1221 total_et:2453 g_offset:2452 e_num:2 layer:0/0 pt_gt:0 >
566:
567:	POINT:  PBG.F5.POL.FKTS_LDJ_DI21.C_DEVICE.Off	（总线）调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 1222 offset:1222>>
568:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1222 total_et:2454 g_offset:2454 e_num:1 layer:0/0 pt_gt:0 >
569:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1222 total_et:2455 g_offset:2454 e_num:2 layer:0/0 pt_gt:0 >
570:
571:	POINT:  PBG.F5.POL.FKTS_BQH_DI43.C_DEVICE.On	（总线）调速器油系统补气阀开阀.一般设备操作.设备投入	<<No: 1223 offset:1223>>
572:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1223 total_et:2456 g_offset:2456 e_num:1 layer:0/0 pt_gt:0 >
573:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1223 total_et:2457 g_offset:2456 e_num:2 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.F5.POL.FKTS_BQH_DI43.C_DEVICE.Off	（总线）调速器油系统补气阀开阀.一般设备操作.设备退出	<<No: 1224 offset:1224>>
576:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1224 total_et:2458 g_offset:2458 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1224 total_et:2459 g_offset:2458 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.F5.POL.FKTS_LYQ_DI61.C_DEVICE.On	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 1225 offset:1225>>
580:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1225 total_et:2460 g_offset:2460 e_num:1 layer:0/0 pt_gt:0 >
581:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1225 total_et:2461 g_offset:2460 e_num:2 layer:0/0 pt_gt:0 >
582:
583:	POINT:  PBG.F5.POL.FKTS_LYQ_DI61.C_DEVICE.Off	（总线）调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 1226 offset:1226>>
584:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1226 total_et:2462 g_offset:2462 e_num:1 layer:0/0 pt_gt:0 >
585:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1226 total_et:2463 g_offset:2462 e_num:2 layer:0/0 pt_gt:0 >
586:
587:	POINT:  PBG.F5.POL.FKTS_PLC_DI00.C_DEVICE.Off	（总线）调速器油系统PLC故障.一般设备操作.设备退出	<<No: 1227 offset:1227>>
588:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1227 total_et:2464 g_offset:2464 e_num:1 layer:0/0 pt_gt:0 >
589:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1227 total_et:2465 g_offset:2464 e_num:2 layer:0/0 pt_gt:0 >
590:
591:	POINT:  PBG.F5.POL.FKTS_PLC_DI00.C_DEVICE.On	（总线）调速器油系统PLC故障.一般设备操作.设备投入	<<No: 1228 offset:1228>>
592:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1228 total_et:2466 g_offset:2466 e_num:1 layer:0/0 pt_gt:0 >
593:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1228 total_et:2467 g_offset:2466 e_num:2 layer:0/0 pt_gt:0 >
594:
595:	POINT:  PBG.F5.POL.FKJZ_PLC_DI00.C_DEVICE.On	（总线）机组技术供水系统PLC故障.一般设备操作.设备投入	<<No: 1229 offset:1229>>
596:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1229 total_et:2468 g_offset:2468 e_num:1 layer:0/0 pt_gt:0 >
597:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1229 total_et:2469 g_offset:2468 e_num:2 layer:0/0 pt_gt:0 >
598:
599:	POINT:  PBG.F5.POL.FKJZ_PLC_DI00.C_DEVICE.Off	（总线）机组技术供水系统PLC故障.一般设备操作.设备退出	<<No: 1230 offset:1230>>
600:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1230 total_et:2470 g_offset:2470 e_num:1 layer:0/0 pt_gt:0 >
601:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1230 total_et:2471 g_offset:2470 e_num:2 layer:0/0 pt_gt:0 >
602:
603:	POINT:  PBG.F5.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	（总线）机组技术供水系统1#泵运行.一般设备操作.设备投入	<<No: 1231 offset:1231>>
604:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1231 total_et:2472 g_offset:2472 e_num:1 layer:0/0 pt_gt:0 >
605:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1231 total_et:2473 g_offset:2472 e_num:2 layer:0/0 pt_gt:0 >
606:
607:	POINT:  PBG.F5.POL.FKJZ_LLGG_DI61.C_DEVICE.On	（总线）机组技术供水系统2#泵运行.一般设备操作.设备投入	<<No: 1232 offset:1232>>
608:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1232 total_et:2474 g_offset:2474 e_num:1 layer:0/0 pt_gt:0 >
609:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1232 total_et:2475 g_offset:2474 e_num:2 layer:0/0 pt_gt:0 >
610:
611:	POINT:  PBG.F5.POL.BY_1093.C_DEVICE.On	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 1233 offset:1233>>
612:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1233 total_et:2476 g_offset:2476 e_num:1 layer:0/0 pt_gt:0 >
613:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1233 total_et:2477 g_offset:2476 e_num:2 layer:0/0 pt_gt:0 >
614:
615:	POINT:  PBG.F5.POL.BY_1098.C_DEVICE.On	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 1234 offset:1234>>
616:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1234 total_et:2478 g_offset:2478 e_num:1 layer:0/0 pt_gt:0 >
617:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1234 total_et:2479 g_offset:2478 e_num:2 layer:0/0 pt_gt:0 >
618:
619:	POINT:  PBG.F5.POL.BY_1154.C_DEVICE.On	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备投入	<<No: 1235 offset:1235>>
620:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1235 total_et:2480 g_offset:2480 e_num:1 layer:0/0 pt_gt:0 >
621:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1235 total_et:2481 g_offset:2480 e_num:2 layer:0/0 pt_gt:0 >
622:
623:	POINT:  PBG.F5.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	（总线）机组技术供水系统1#泵运行.一般设备操作.设备退出	<<No: 1236 offset:1236>>
624:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1236 total_et:2482 g_offset:2482 e_num:1 layer:0/0 pt_gt:0 >
625:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1236 total_et:2483 g_offset:2482 e_num:2 layer:0/0 pt_gt:0 >
626:
627:	POINT:  PBG.F5.POL.BY_1158.C_DEVICE.On	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备投入	<<No: 1237 offset:1237>>
628:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1237 total_et:2484 g_offset:2484 e_num:1 layer:0/0 pt_gt:0 >
629:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1237 total_et:2485 g_offset:2484 e_num:2 layer:0/0 pt_gt:0 >
630:
631:	POINT:  PBG.F5.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	（总线）机组技术供水系统2#泵运行.一般设备操作.设备退出	<<No: 1238 offset:1238>>
632:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1238 total_et:2486 g_offset:2486 e_num:1 layer:0/0 pt_gt:0 >
633:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1238 total_et:2487 g_offset:2486 e_num:2 layer:0/0 pt_gt:0 >
634:
635:	POINT:  PBG.F5.POL.BY_1162.C_DEVICE.On	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备投入	<<No: 1239 offset:1239>>
636:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1239 total_et:2488 g_offset:2488 e_num:1 layer:0/0 pt_gt:0 >
637:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1239 total_et:2489 g_offset:2488 e_num:2 layer:0/0 pt_gt:0 >
638:
639:	POINT:  PBG.F5.POL.BY_1093.C_DEVICE.Off	（总线）机组技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 1240 offset:1240>>
640:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1240 total_et:2490 g_offset:2490 e_num:1 layer:0/0 pt_gt:0 >
641:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1240 total_et:2491 g_offset:2490 e_num:2 layer:0/0 pt_gt:0 >
642:
643:	POINT:  PBG.F5.POL.BY_1098.C_DEVICE.Off	（总线）机组技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 1241 offset:1241>>
644:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1241 total_et:2492 g_offset:2492 e_num:1 layer:0/0 pt_gt:0 >
645:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1241 total_et:2493 g_offset:2492 e_num:2 layer:0/0 pt_gt:0 >
646:
647:	POINT:  PBG.F5.POL.BY_1154.C_DEVICE.Off	（总线）圆筒阀油系统1#油泵运行.一般设备操作.设备退出	<<No: 1242 offset:1242>>
648:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1242 total_et:2494 g_offset:2494 e_num:1 layer:0/0 pt_gt:0 >
649:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1242 total_et:2495 g_offset:2494 e_num:2 layer:0/0 pt_gt:0 >
650:
651:	POINT:  PBG.F5.POL.BY_1166.C_DEVICE.On	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 1243 offset:1243>>
652:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1243 total_et:2496 g_offset:2496 e_num:1 layer:0/0 pt_gt:0 >
653:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1243 total_et:2497 g_offset:2496 e_num:2 layer:0/0 pt_gt:0 >
654:
655:	POINT:  PBG.F5.POL.BY_1158.C_DEVICE.Off	（总线）圆筒阀油系统2#油泵运行.一般设备操作.设备退出	<<No: 1244 offset:1244>>
656:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1244 total_et:2498 g_offset:2498 e_num:1 layer:0/0 pt_gt:0 >
657:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1244 total_et:2499 g_offset:2498 e_num:2 layer:0/0 pt_gt:0 >
658:
659:	POINT:  PBG.F5.POL.BY_1162.C_DEVICE.Off	（总线）圆筒阀油系统3#油泵运行.一般设备操作.设备退出	<<No: 1245 offset:1245>>
660:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1245 total_et:2500 g_offset:2500 e_num:1 layer:0/0 pt_gt:0 >
661:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1245 total_et:2501 g_offset:2500 e_num:2 layer:0/0 pt_gt:0 >
662:
663:	POINT:  PBG.F5.POL.BY_1166.C_DEVICE.Off	（总线）圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 1246 offset:1246>>
664:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1246 total_et:2502 g_offset:2502 e_num:1 layer:0/0 pt_gt:0 >
665:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1246 total_et:2503 g_offset:2502 e_num:2 layer:0/0 pt_gt:0 >
666:
667:	POINT:  PBG.F5.POL.BY_1170.C_DEVICE.On	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备投入	<<No: 1247 offset:1247>>
668:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1247 total_et:2504 g_offset:2504 e_num:1 layer:0/0 pt_gt:0 >
669:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1247 total_et:2505 g_offset:2504 e_num:2 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.F5.POL.BY_1170.C_DEVICE.Off	（总线）圆筒阀油系统补气阀开阀.一般设备操作.设备退出	<<No: 1248 offset:1248>>
672:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1248 total_et:2506 g_offset:2506 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1248 total_et:2507 g_offset:2506 e_num:2 layer:0/0 pt_gt:0 >
674:
675:	POINT:  PBG.F5.POL.BY_1173.C_DEVICE.On	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 1249 offset:1249>>
676:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1249 total_et:2508 g_offset:2508 e_num:1 layer:0/0 pt_gt:0 >
677:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1249 total_et:2509 g_offset:2508 e_num:2 layer:0/0 pt_gt:0 >
678:
679:	POINT:  PBG.F5.POL.BY_1173.C_DEVICE.Off	（总线）圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 1250 offset:1250>>
680:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1250 total_et:2510 g_offset:2510 e_num:1 layer:0/0 pt_gt:0 >
681:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1250 total_et:2511 g_offset:2510 e_num:2 layer:0/0 pt_gt:0 >
682:
683:	POINT:  PBG.F5.POL.BY_1175.C_DEVICE.On	（总线）圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 1251 offset:1251>>
684:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1251 total_et:2512 g_offset:2512 e_num:1 layer:0/0 pt_gt:0 >
685:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1251 total_et:2513 g_offset:2512 e_num:2 layer:0/0 pt_gt:0 >
686:
687:	POINT:  PBG.F5.POL.BY_1175.C_DEVICE.Off	（总线）圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 1252 offset:1252>>
688:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1252 total_et:2514 g_offset:2514 e_num:1 layer:0/0 pt_gt:0 >
689:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1252 total_et:2515 g_offset:2514 e_num:2 layer:0/0 pt_gt:0 >
690:
691:	POINT:  PBG.F5.POL.FKZB_PLC_DI00.C_DEVICE.On	（总线）主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 1253 offset:1253>>
692:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1253 total_et:2516 g_offset:2516 e_num:1 layer:0/0 pt_gt:0 >
693:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1253 total_et:2517 g_offset:2516 e_num:2 layer:0/0 pt_gt:0 >
694:
695:	POINT:  PBG.F5.POL.FKZB_PLC_DI00.C_DEVICE.Off	（总线）主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 1254 offset:1254>>
696:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1254 total_et:2518 g_offset:2518 e_num:1 layer:0/0 pt_gt:0 >
697:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1254 total_et:2519 g_offset:2518 e_num:2 layer:0/0 pt_gt:0 >
698:
699:	POINT:  PBG.F5.POL.BY_1218.C_DEVICE.On	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备投入	<<No: 1255 offset:1255>>
700:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1255 total_et:2520 g_offset:2520 e_num:1 layer:0/0 pt_gt:0 >
701:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1255 total_et:2521 g_offset:2520 e_num:2 layer:0/0 pt_gt:0 >
702:
703:	POINT:  PBG.F5.POL.BY_1218.C_DEVICE.Off	（总线）主变冷却系统1#冷却器运行.一般设备操作.设备退出	<<No: 1256 offset:1256>>
704:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1256 total_et:2522 g_offset:2522 e_num:1 layer:0/0 pt_gt:0 >
705:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1256 total_et:2523 g_offset:2522 e_num:2 layer:0/0 pt_gt:0 >
706:
707:	POINT:  PBG.F5.POL.BY_1226.C_DEVICE.On	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备投入	<<No: 1257 offset:1257>>
708:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1257 total_et:2524 g_offset:2524 e_num:1 layer:0/0 pt_gt:0 >
709:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1257 total_et:2525 g_offset:2524 e_num:2 layer:0/0 pt_gt:0 >
710:
711:	POINT:  PBG.F5.POL.BY_1226.C_DEVICE.Off	（总线）主变冷却系统2#冷却器运行.一般设备操作.设备退出	<<No: 1258 offset:1258>>
712:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1258 total_et:2526 g_offset:2526 e_num:1 layer:0/0 pt_gt:0 >
713:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1258 total_et:2527 g_offset:2526 e_num:2 layer:0/0 pt_gt:0 >
714:
715:	POINT:  PBG.F5.POL.BY_1234.C_DEVICE.On	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备投入	<<No: 1259 offset:1259>>
716:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1259 total_et:2528 g_offset:2528 e_num:1 layer:0/0 pt_gt:0 >
717:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1259 total_et:2529 g_offset:2528 e_num:2 layer:0/0 pt_gt:0 >
718:
719:	POINT:  PBG.F5.POL.BY_1234.C_DEVICE.Off	（总线）主变冷却系统3#冷却器运行.一般设备操作.设备退出	<<No: 1260 offset:1260>>
720:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1260 total_et:2530 g_offset:2530 e_num:1 layer:0/0 pt_gt:0 >
721:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1260 total_et:2531 g_offset:2530 e_num:2 layer:0/0 pt_gt:0 >
722:
723:	POINT:  PBG.F5.POL.BY_1242.C_DEVICE.On	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备投入	<<No: 1261 offset:1261>>
724:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1261 total_et:2532 g_offset:2532 e_num:1 layer:0/0 pt_gt:0 >
725:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1261 total_et:2533 g_offset:2532 e_num:2 layer:0/0 pt_gt:0 >
726:
727:	POINT:  PBG.F5.POL.BY_1242.C_DEVICE.Off	（总线）主变冷却系统4#冷却器运行.一般设备操作.设备退出	<<No: 1262 offset:1262>>
728:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1262 total_et:2534 g_offset:2534 e_num:1 layer:0/0 pt_gt:0 >
729:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1262 total_et:2535 g_offset:2534 e_num:2 layer:0/0 pt_gt:0 >
730:
731:	POINT:  PBG.F5.POL.BY_1250.C_DEVICE.On	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备投入	<<No: 1263 offset:1263>>
732:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1263 total_et:2536 g_offset:2536 e_num:1 layer:0/0 pt_gt:0 >
733:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1263 total_et:2537 g_offset:2536 e_num:2 layer:0/0 pt_gt:0 >
734:
735:	POINT:  PBG.F5.POL.BY_1250.C_DEVICE.Off	（总线）主变冷却系统5#冷却器运行.一般设备操作.设备退出	<<No: 1264 offset:1264>>
736:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1264 total_et:2538 g_offset:2538 e_num:1 layer:0/0 pt_gt:0 >
737:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1264 total_et:2539 g_offset:2538 e_num:2 layer:0/0 pt_gt:0 >
738:
739:	POINT:  PBG.F5.POL.BY_1258.C_DEVICE.On	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备投入	<<No: 1265 offset:1265>>
740:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1265 total_et:2540 g_offset:2540 e_num:1 layer:0/0 pt_gt:0 >
741:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1265 total_et:2541 g_offset:2540 e_num:2 layer:0/0 pt_gt:0 >
742:
743:	POINT:  PBG.F5.POL.BY_1258.C_DEVICE.Off	（总线）主变冷却系统6#冷却器运行.一般设备操作.设备退出	<<No: 1266 offset:1266>>
744:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1266 total_et:2542 g_offset:2542 e_num:1 layer:0/0 pt_gt:0 >
745:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1266 total_et:2543 g_offset:2542 e_num:2 layer:0/0 pt_gt:0 >
746:
747:	POINT:  PBG.F5.POL.BY_1266.C_DEVICE.On	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备投入	<<No: 1267 offset:1267>>
748:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1267 total_et:2544 g_offset:2544 e_num:1 layer:0/0 pt_gt:0 >
749:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1267 total_et:2545 g_offset:2544 e_num:2 layer:0/0 pt_gt:0 >
750:
751:	POINT:  PBG.F5.POL.BY_1266.C_DEVICE.Off	（总线）主变冷却系统7#冷却器运行.一般设备操作.设备退出	<<No: 1268 offset:1268>>
752:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1268 total_et:2546 g_offset:2546 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1268 total_et:2547 g_offset:2546 e_num:2 layer:0/0 pt_gt:0 >
754:
755:	POINT:  PBG.F5.POL.BY_1274.C_DEVICE.On	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备投入	<<No: 1269 offset:1269>>
756:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1269 total_et:2548 g_offset:2548 e_num:1 layer:0/0 pt_gt:0 >
757:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1269 total_et:2549 g_offset:2548 e_num:2 layer:0/0 pt_gt:0 >
758:
759:	POINT:  PBG.F5.POL.BY_1314.C_DEVICE.On	（总线）主变冷却系统1#泵运行.一般设备操作.设备投入	<<No: 1270 offset:1270>>
760:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1270 total_et:2550 g_offset:2550 e_num:1 layer:0/0 pt_gt:0 >
761:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1270 total_et:2551 g_offset:2550 e_num:2 layer:0/0 pt_gt:0 >
762:
763:	POINT:  PBG.F5.POL.BY_1321.C_DEVICE.On	（总线）主变冷却系统2#泵运行.一般设备操作.设备投入	<<No: 1271 offset:1271>>
764:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1271 total_et:2552 g_offset:2552 e_num:1 layer:0/0 pt_gt:0 >
765:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1271 total_et:2553 g_offset:2552 e_num:2 layer:0/0 pt_gt:0 >
766:
767:	POINT:  PBG.F5.POL.BY_1274.C_DEVICE.Off	（总线）主变冷却系统8#冷却器运行.一般设备操作.设备退出	<<No: 1272 offset:1272>>
768:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1272 total_et:2554 g_offset:2554 e_num:1 layer:0/0 pt_gt:0 >
769:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1272 total_et:2555 g_offset:2554 e_num:2 layer:0/0 pt_gt:0 >
770:
771:	POINT:  PBG.F5.POL.BY_1328.C_DEVICE.On	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备投入	<<No: 1273 offset:1273>>
772:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1273 total_et:2556 g_offset:2556 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1273 total_et:2557 g_offset:2556 e_num:2 layer:0/0 pt_gt:0 >
774:
775:	POINT:  PBG.F5.POL.BY_1314.C_DEVICE.Off	（总线）主变冷却系统1#泵运行.一般设备操作.设备退出	<<No: 1274 offset:1274>>
776:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1274 total_et:2558 g_offset:2558 e_num:1 layer:0/0 pt_gt:0 >
777:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1274 total_et:2559 g_offset:2558 e_num:2 layer:0/0 pt_gt:0 >
778:
779:	POINT:  PBG.F5.POL.BY_1333.C_DEVICE.On	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备投入	<<No: 1275 offset:1275>>
780:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1275 total_et:2560 g_offset:2560 e_num:1 layer:0/0 pt_gt:0 >
781:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1275 total_et:2561 g_offset:2560 e_num:2 layer:0/0 pt_gt:0 >
782:
783:	POINT:  PBG.F5.POL.BY_1321.C_DEVICE.Off	（总线）主变冷却系统2#泵运行.一般设备操作.设备退出	<<No: 1276 offset:1276>>
784:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1276 total_et:2562 g_offset:2562 e_num:1 layer:0/0 pt_gt:0 >
785:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1276 total_et:2563 g_offset:2562 e_num:2 layer:0/0 pt_gt:0 >
786:
787:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 1277 offset:1277>>
788:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1277 total_et:2564 g_offset:2564 e_num:1 layer:0/0 pt_gt:0 >
789:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1277 total_et:2565 g_offset:2564 e_num:2 layer:0/0 pt_gt:0 >
790:
791:	POINT:  PBG.F5.POL.BY_1328.C_DEVICE.Off	（总线）主变冷却系统压力钢管取水阀全开.一般设备操作.设备退出	<<No: 1278 offset:1278>>
792:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1278 total_et:2566 g_offset:2566 e_num:1 layer:0/0 pt_gt:0 >
793:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1278 total_et:2567 g_offset:2566 e_num:2 layer:0/0 pt_gt:0 >
794:
795:	POINT:  PBG.F5.POL.BY_1333.C_DEVICE.Off	（总线）主变冷却系统消防取水阀全开.一般设备操作.设备退出	<<No: 1279 offset:1279>>
796:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1279 total_et:2568 g_offset:2568 e_num:1 layer:0/0 pt_gt:0 >
797:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1279 total_et:2569 g_offset:2568 e_num:2 layer:0/0 pt_gt:0 >
798:
799:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 1280 offset:1280>>
800:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1280 total_et:2570 g_offset:2570 e_num:1 layer:0/0 pt_gt:0 >
801:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1280 total_et:2571 g_offset:2570 e_num:2 layer:0/0 pt_gt:0 >
802:
803:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1281 offset:1281>>
804:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1281 total_et:2572 g_offset:2572 e_num:1 layer:0/0 pt_gt:0 >
805:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1281 total_et:2573 g_offset:2572 e_num:2 layer:0/0 pt_gt:0 >
806:
807:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1282 offset:1282>>
808:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1282 total_et:2574 g_offset:2574 e_num:1 layer:0/0 pt_gt:0 >
809:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1282 total_et:2575 g_offset:2574 e_num:2 layer:0/0 pt_gt:0 >
810:
811:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1283 offset:1283>>
812:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1283 total_et:2576 g_offset:2576 e_num:1 layer:0/0 pt_gt:0 >
813:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1283 total_et:2577 g_offset:2576 e_num:2 layer:0/0 pt_gt:0 >
814:
815:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1284 offset:1284>>
816:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1284 total_et:2578 g_offset:2578 e_num:1 layer:0/0 pt_gt:0 >
817:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1284 total_et:2579 g_offset:2578 e_num:2 layer:0/0 pt_gt:0 >
818:
819:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 1285 offset:1285>>
820:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1285 total_et:2580 g_offset:2580 e_num:1 layer:0/0 pt_gt:0 >
821:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1285 total_et:2581 g_offset:2580 e_num:2 layer:0/0 pt_gt:0 >
822:
823:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 1286 offset:1286>>
824:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1286 total_et:2582 g_offset:2582 e_num:1 layer:0/0 pt_gt:0 >
825:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1286 total_et:2583 g_offset:2582 e_num:2 layer:0/0 pt_gt:0 >
826:
827:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 1287 offset:1287>>
828:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1287 total_et:2584 g_offset:2584 e_num:1 layer:0/0 pt_gt:0 >
829:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1287 total_et:2585 g_offset:2584 e_num:2 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 1288 offset:1288>>
832:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1288 total_et:2586 g_offset:2586 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1288 total_et:2587 g_offset:2586 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 1289 offset:1289>>
836:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1289 total_et:2588 g_offset:2588 e_num:1 layer:0/0 pt_gt:0 >
837:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1289 total_et:2589 g_offset:2588 e_num:2 layer:0/0 pt_gt:0 >
838:
839:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 1290 offset:1290>>
840:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1290 total_et:2590 g_offset:2590 e_num:1 layer:0/0 pt_gt:0 >
841:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1290 total_et:2591 g_offset:2590 e_num:2 layer:0/0 pt_gt:0 >
842:
843:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1291 offset:1291>>
844:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1291 total_et:2592 g_offset:2592 e_num:1 layer:0/0 pt_gt:0 >
845:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1291 total_et:2593 g_offset:2592 e_num:2 layer:0/0 pt_gt:0 >
846:
847:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1292 offset:1292>>
848:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1292 total_et:2594 g_offset:2594 e_num:1 layer:0/0 pt_gt:0 >
849:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1292 total_et:2595 g_offset:2594 e_num:2 layer:0/0 pt_gt:0 >
850:
851:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1293 offset:1293>>
852:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1293 total_et:2596 g_offset:2596 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1293 total_et:2597 g_offset:2596 e_num:2 layer:0/0 pt_gt:0 >
854:
855:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1294 offset:1294>>
856:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1294 total_et:2598 g_offset:2598 e_num:1 layer:0/0 pt_gt:0 >
857:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1294 total_et:2599 g_offset:2598 e_num:2 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1295 offset:1295>>
860:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1295 total_et:2600 g_offset:2600 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1295 total_et:2601 g_offset:2600 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1296 offset:1296>>
864:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1296 total_et:2602 g_offset:2602 e_num:1 layer:0/0 pt_gt:0 >
865:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1296 total_et:2603 g_offset:2602 e_num:2 layer:0/0 pt_gt:0 >
866:
867:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1297 offset:1297>>
868:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1297 total_et:2604 g_offset:2604 e_num:1 layer:0/0 pt_gt:0 >
869:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1297 total_et:2605 g_offset:2604 e_num:2 layer:0/0 pt_gt:0 >
870:
871:	POINT:  PBG.F5_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1298 offset:1298>>
872:	  =   LCU在线离线状态                     PBG.F5.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1298 total_et:2606 g_offset:2606 e_num:1 layer:0/0 pt_gt:0 >
873:	  &   机组检修态                          PBG.F5.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1298 total_et:2607 g_offset:2606 e_num:2 layer:0/0 pt_gt:0 >
874:
875:	POINT:  PBG.F5.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水流量中断报警.报警.闭锁	<<No: 1299 offset:1299>>
876:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1299 total_et:2608 g_offset:2608 e_num:1 layer:0/0 pt_gt:0 >
877:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1299 total_et:2609 g_offset:2608 e_num:2 layer:0/0 pt_gt:0 >
878:
879:	POINT:  PBG.F5.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水流量中断报警.报警.闭锁	<<No: 1300 offset:1300>>
880:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1300 total_et:2610 g_offset:2610 e_num:1 layer:0/0 pt_gt:0 >
881:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1300 total_et:2611 g_offset:2610 e_num:2 layer:0/0 pt_gt:0 >
882:
883:	POINT:  PBG.F5.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水流量中断报警.报警.闭锁	<<No: 1301 offset:1301>>
884:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1301 total_et:2612 g_offset:2612 e_num:1 layer:0/0 pt_gt:0 >
885:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1301 total_et:2613 g_offset:2612 e_num:2 layer:0/0 pt_gt:0 >
886:
887:	POINT:  PBG.F5.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水流量中断报警.报警.闭锁	<<No: 1302 offset:1302>>
888:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1302 total_et:2614 g_offset:2614 e_num:1 layer:0/0 pt_gt:0 >
889:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1302 total_et:2615 g_offset:2614 e_num:2 layer:0/0 pt_gt:0 >
890:
891:	POINT:  PBG.F5.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水流量中断报警.报警.闭锁	<<No: 1303 offset:1303>>
892:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1303 total_et:2616 g_offset:2616 e_num:1 layer:0/0 pt_gt:0 >
893:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1303 total_et:2617 g_offset:2616 e_num:2 layer:0/0 pt_gt:0 >
894:
895:	POINT:  PBG.F5.POL.GX2_KLSZD1_DI00.ALM.CBA	1#空冷冷却水流量中断报警.报警.闭锁	<<No: 1304 offset:1304>>
896:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1304 total_et:2618 g_offset:2618 e_num:1 layer:0/0 pt_gt:0 >
897:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1304 total_et:2619 g_offset:2618 e_num:2 layer:0/0 pt_gt:0 >
898:
899:	POINT:  PBG.F5.POL.GX2_KLSZD2_DI00.ALM.CBA	2#空冷冷却水流量中断报警.报警.闭锁	<<No: 1305 offset:1305>>
900:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1305 total_et:2620 g_offset:2620 e_num:1 layer:0/0 pt_gt:0 >
901:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1305 total_et:2621 g_offset:2620 e_num:2 layer:0/0 pt_gt:0 >
902:
903:	POINT:  PBG.F5.POL.GX2_KLSZD3_DI00.ALM.CBA	3#空冷冷却水流量中断报警.报警.闭锁	<<No: 1306 offset:1306>>
904:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1306 total_et:2622 g_offset:2622 e_num:1 layer:0/0 pt_gt:0 >
905:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1306 total_et:2623 g_offset:2622 e_num:2 layer:0/0 pt_gt:0 >
906:
907:	POINT:  PBG.F5.POL.GX2_KLSZD4_DI00.ALM.CBA	4#空冷冷却水流量中断报警.报警.闭锁	<<No: 1307 offset:1307>>
908:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1307 total_et:2624 g_offset:2624 e_num:1 layer:0/0 pt_gt:0 >
909:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1307 total_et:2625 g_offset:2624 e_num:2 layer:0/0 pt_gt:0 >
910:
911:	POINT:  PBG.F5.POL.GX2_KLSZD5_DI00.ALM.CBA	5#空冷冷却水流量中断报警.报警.闭锁	<<No: 1308 offset:1308>>
912:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1308 total_et:2626 g_offset:2626 e_num:1 layer:0/0 pt_gt:0 >
913:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1308 total_et:2627 g_offset:2626 e_num:2 layer:0/0 pt_gt:0 >
914:
915:	POINT:  PBG.F5.POL.GX2_KLSZD6_DI00.ALM.CBA	6#空冷冷却水流量中断报警.报警.闭锁	<<No: 1309 offset:1309>>
916:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1309 total_et:2628 g_offset:2628 e_num:1 layer:0/0 pt_gt:0 >
917:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1309 total_et:2629 g_offset:2628 e_num:2 layer:0/0 pt_gt:0 >
918:
919:	POINT:  PBG.F5.POL.GX2_KLSZD7_DI00.ALM.CBA	7#空冷冷却水流量中断报警.报警.闭锁	<<No: 1310 offset:1310>>
920:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1310 total_et:2630 g_offset:2630 e_num:1 layer:0/0 pt_gt:0 >
921:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1310 total_et:2631 g_offset:2630 e_num:2 layer:0/0 pt_gt:0 >
922:
923:	POINT:  PBG.F5.POL.GX2_KLSZD8_DI00.ALM.CBA	8#空冷冷却水流量中断报警.报警.闭锁	<<No: 1311 offset:1311>>
924:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1311 total_et:2632 g_offset:2632 e_num:1 layer:0/0 pt_gt:0 >
925:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1311 total_et:2633 g_offset:2632 e_num:2 layer:0/0 pt_gt:0 >
926:
927:	POINT:  PBG.F5.POL.GX2_KLSZD9_DI00.ALM.CBA	9#空冷冷却水流量中断报警.报警.闭锁	<<No: 1312 offset:1312>>
928:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1312 total_et:2634 g_offset:2634 e_num:1 layer:0/0 pt_gt:0 >
929:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1312 total_et:2635 g_offset:2634 e_num:2 layer:0/0 pt_gt:0 >
930:
931:	POINT:  PBG.F5.POL.GX2_KLSZD10_DI00.ALM.CBA	10#空冷冷却水流量中断报警.报警.闭锁	<<No: 1313 offset:1313>>
932:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1313 total_et:2636 g_offset:2636 e_num:1 layer:0/0 pt_gt:0 >
933:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1313 total_et:2637 g_offset:2636 e_num:2 layer:0/0 pt_gt:0 >
934:
935:	POINT:  PBG.F5.POL.GX2_KLSZD11_DI00.ALM.CBA	11#空冷冷却水流量中断报警.报警.闭锁	<<No: 1314 offset:1314>>
936:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1314 total_et:2638 g_offset:2638 e_num:1 layer:0/0 pt_gt:0 >
937:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1314 total_et:2639 g_offset:2638 e_num:2 layer:0/0 pt_gt:0 >
938:
939:	POINT:  PBG.F5.POL.GX2_KLSZD12_DI00.ALM.CBA	12#空冷冷却水流量中断报警.报警.闭锁	<<No: 1315 offset:1315>>
940:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1315 total_et:2640 g_offset:2640 e_num:1 layer:0/0 pt_gt:0 >
941:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1315 total_et:2641 g_offset:2640 e_num:2 layer:0/0 pt_gt:0 >
942:
943:	POINT:  PBG.F5.POL.GX2_KLSZD13_DI00.ALM.CBA	13#空冷冷却水流量中断报警.报警.闭锁	<<No: 1316 offset:1316>>
944:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1316 total_et:2642 g_offset:2642 e_num:1 layer:0/0 pt_gt:0 >
945:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1316 total_et:2643 g_offset:2642 e_num:2 layer:0/0 pt_gt:0 >
946:
947:	POINT:  PBG.F5.POL.GX2_KLSZD14_DI00.ALM.CBA	14#空冷冷却水流量中断报警.报警.闭锁	<<No: 1317 offset:1317>>
948:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1317 total_et:2644 g_offset:2644 e_num:1 layer:0/0 pt_gt:0 >
949:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1317 total_et:2645 g_offset:2644 e_num:2 layer:0/0 pt_gt:0 >
950:
951:	POINT:  PBG.F5.POL.GX2_KLSZD15_DI00.ALM.CBA	15#空冷冷却水流量中断报警.报警.闭锁	<<No: 1318 offset:1318>>
952:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1318 total_et:2646 g_offset:2646 e_num:1 layer:0/0 pt_gt:0 >
953:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1318 total_et:2647 g_offset:2646 e_num:2 layer:0/0 pt_gt:0 >
954:
955:	POINT:  PBG.F5.POL.GX2_KLSZD16_DI00.ALM.CBA	16#空冷冷却水流量中断报警.报警.闭锁	<<No: 1319 offset:1319>>
956:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1319 total_et:2648 g_offset:2648 e_num:1 layer:0/0 pt_gt:0 >
957:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1319 total_et:2649 g_offset:2648 e_num:2 layer:0/0 pt_gt:0 >
958:
959:	POINT:  PBG.F5.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 1320 offset:1320>>
960:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1320 total_et:2650 g_offset:2650 e_num:1 layer:0/0 pt_gt:0 >
961:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1320 total_et:2651 g_offset:2650 e_num:2 layer:0/0 pt_gt:0 >
962:
963:	POINT:  PBG.F5.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低.报警.闭锁	<<No: 1321 offset:1321>>
964:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1321 total_et:2652 g_offset:2652 e_num:1 layer:0/0 pt_gt:0 >
965:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1321 total_et:2653 g_offset:2652 e_num:2 layer:0/0 pt_gt:0 >
966:
967:	POINT:  PBG.F5.ANA.ZDFTX_SD_ALL.ALM.CBA	上导冷却水流量低.报警.闭锁	<<No: 1322 offset:1322>>
968:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1322 total_et:2654 g_offset:2654 e_num:1 layer:0/0 pt_gt:0 >
969:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1322 total_et:2655 g_offset:2654 e_num:2 layer:0/0 pt_gt:0 >
970:
971:	POINT:  PBG.F5.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导冷却水流量低.报警.闭锁	<<No: 1323 offset:1323>>
972:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1323 total_et:2656 g_offset:2656 e_num:1 layer:0/0 pt_gt:0 >
973:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1323 total_et:2657 g_offset:2656 e_num:2 layer:0/0 pt_gt:0 >
974:
975:	POINT:  PBG.F5.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导冷却水流量低.报警.闭锁	<<No: 1324 offset:1324>>
976:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1324 total_et:2658 g_offset:2658 e_num:1 layer:0/0 pt_gt:0 >
977:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1324 total_et:2659 g_offset:2658 e_num:2 layer:0/0 pt_gt:0 >
978:
979:	POINT:  PBG.F5.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低.报警.闭锁	<<No: 1325 offset:1325>>
980:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1325 total_et:2660 g_offset:2660 e_num:1 layer:0/0 pt_gt:0 >
981:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1325 total_et:2661 g_offset:2660 e_num:2 layer:0/0 pt_gt:0 >
982:
983:	POINT:  PBG.F5.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低.报警.闭锁	<<No: 1326 offset:1326>>
984:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1326 total_et:2662 g_offset:2662 e_num:1 layer:0/0 pt_gt:0 >
985:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1326 total_et:2663 g_offset:2662 e_num:2 layer:0/0 pt_gt:0 >
986:
987:	POINT:  PBG.F5.ANA.FKJZ_ZG_AILL.ALM.CBA	.报警.闭锁	<<No: 1327 offset:1327>>
988:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1327 total_et:2664 g_offset:2664 e_num:1 layer:0/0 pt_gt:0 >
989:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1327 total_et:2665 g_offset:2664 e_num:2 layer:0/0 pt_gt:0 >
990:
991:	POINT:  PBG.F5.POL.SLJX_SFLLJ1_DI00.ALM.CBA	.报警.闭锁	<<No: 1328 offset:1328>>
992:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1328 total_et:2666 g_offset:2666 e_num:1 layer:0/0 pt_gt:0 >
993:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1328 total_et:2667 g_offset:2666 e_num:2 layer:0/0 pt_gt:0 >
994:
995:	POINT:  PBG.F5.POL.SLJX_SFLLJ3_DI00.ALM.CBA	.报警.闭锁	<<No: 1329 offset:1329>>
996:	  =   机组停机态                          PBG.F5.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1329 total_et:2668 g_offset:2668 e_num:1 layer:0/0 pt_gt:0 >
997:	  &   机组开机准备好态                    PBG.F5.POL.UNIT_READY_DIC ?   OPEN     
		<group:1329 total_et:2669 g_offset:2668 e_num:2 layer:0/0 pt_gt:0 >
998:
999:	POINT:  PBG.F5.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 1330 offset:1330>>
1000:	  =   机组转速>115%Ne(CM200)              PBG.F5.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1330 total_et:2670 g_offset:2670 e_num:1 layer:0/0 pt_gt:0 >
1001:	  &   机组转速>115%Ne(SJ-22C)             PBG.F5.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1330 total_et:2671 g_offset:2670 e_num:2 layer:0/0 pt_gt:0 >
1002:
1003:	POINT:  PBG.F5_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	接力器主配拒动.报警.闭锁	<<No: 1331 offset:1331>>
1004:	  =   机组转速>115%Ne(CM200)              PBG.F5_PRO.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1331 total_et:2672 g_offset:2672 e_num:1 layer:0/0 pt_gt:0 >
1005:	  &   机组转速>115%Ne(SJ-22C)             PBG.F5_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1331 total_et:2673 g_offset:2672 e_num:2 layer:0/0 pt_gt:0 >
1006:

	END reacked,Total pt=251 gt=251 et=502 close file now!

	09: INCLUDE		INTLK_LCU6.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU6.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.F6.OBJ.DLKP_DL6_OBJ.C_BREAKER.Open	发电机断路器控制（双跳闸线圈）.断路器操作.分闸	<<No: 1332 offset:1332>>
  4:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1332 total_et:2674 g_offset:2674 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1332 total_et:2675 g_offset:2674 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.F6.OBJ.DLKP_DL6_OBJ.C_BREAKER.Close	发电机断路器控制（双跳闸线圈）.断路器操作.合闸	<<No: 1333 offset:1333>>
  8:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1333 total_et:2676 g_offset:2676 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1333 total_et:2677 g_offset:2676 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.F6.OBJ.EXIT_OBJ.C_DEVICE.Off	励磁系统控制.一般设备操作.设备退出	<<No: 1334 offset:1334>>
 12:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1334 total_et:2678 g_offset:2678 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1334 total_et:2679 g_offset:2678 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.F6.OBJ.EXIT_OBJ.C_DEVICE.On	励磁系统控制.一般设备操作.设备投入	<<No: 1335 offset:1335>>
 16:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1335 total_et:2680 g_offset:2680 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1335 total_et:2681 g_offset:2680 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.F6.OBJ.GOV_OBJ.C_DEVICE.On	调速系统控制.一般设备操作.设备投入	<<No: 1336 offset:1336>>
 20:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1336 total_et:2682 g_offset:2682 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1336 total_et:2683 g_offset:2682 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.F6.OBJ.GOV_OBJ.C_DEVICE.Off	调速系统控制.一般设备操作.设备退出	<<No: 1337 offset:1337>>
 24:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1337 total_et:2684 g_offset:2684 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1337 total_et:2685 g_offset:2684 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.F6.OBJ.DLKP_G61_OBJ.C_SWITCH.Open	发电机出口隔离开关控制.隔离开关操作.分闸	<<No: 1338 offset:1338>>
 28:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1338 total_et:2686 g_offset:2686 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1338 total_et:2687 g_offset:2686 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.F6.OBJ.DLKP_G61_OBJ.C_SWITCH.Close	发电机出口隔离开关控制.隔离开关操作.合闸	<<No: 1339 offset:1339>>
 32:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1339 total_et:2688 g_offset:2688 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1339 total_et:2689 g_offset:2688 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.F6.OBJ.TSDP_JTF_OBJ.C_DEVICE.On	机组急停电磁阀控制.一般设备操作.设备投入	<<No: 1340 offset:1340>>
 36:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1340 total_et:2690 g_offset:2690 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1340 total_et:2691 g_offset:2690 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.F6.OBJ.TSDP_JTF_OBJ.C_DEVICE.Off	机组急停电磁阀控制.一般设备操作.设备退出	<<No: 1341 offset:1341>>
 40:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1341 total_et:2692 g_offset:2692 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1341 total_et:2693 g_offset:2692 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.F6.OBJ.TDPP_SD_OBJ.C_DEVICE.On	接力器锁定控制.一般设备操作.设备投入	<<No: 1342 offset:1342>>
 44:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1342 total_et:2694 g_offset:2694 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1342 total_et:2695 g_offset:2694 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.F6.OBJ.TDPP_SD_OBJ.C_DEVICE.Off	接力器锁定控制.一般设备操作.设备退出	<<No: 1343 offset:1343>>
 48:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1343 total_et:2696 g_offset:2696 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1343 total_et:2697 g_offset:2696 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.F6.OBJ.LCP_FCB_OBJ.C_DEVICE.On	灭磁开关控制.一般设备操作.设备投入	<<No: 1344 offset:1344>>
 52:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1344 total_et:2698 g_offset:2698 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1344 total_et:2699 g_offset:2698 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.F6.OBJ.LCP_FCB_OBJ.C_DEVICE.Off	灭磁开关控制.一般设备操作.设备退出	<<No: 1345 offset:1345>>
 56:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1345 total_et:2700 g_offset:2700 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1345 total_et:2701 g_offset:2700 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.F6.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.Off	制动腔充气电磁空气阀1GDKA.一般设备操作.设备退出	<<No: 1346 offset:1346>>
 60:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1346 total_et:2702 g_offset:2702 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1346 total_et:2703 g_offset:2702 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.F6.OBJ.ZDP_1GDKA_OBJ.C_DEVICE.On	制动腔充气电磁空气阀1GDKA.一般设备操作.设备投入	<<No: 1347 offset:1347>>
 64:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1347 total_et:2704 g_offset:2704 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1347 total_et:2705 g_offset:2704 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.F6.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.Off	制动腔排气电磁空气阀1GDKB.一般设备操作.设备退出	<<No: 1348 offset:1348>>
 68:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1348 total_et:2706 g_offset:2706 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1348 total_et:2707 g_offset:2706 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.F6.OBJ.ZDP_1GDKB_OBJ.C_DEVICE.On	制动腔排气电磁空气阀1GDKB.一般设备操作.设备投入	<<No: 1349 offset:1349>>
 72:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1349 total_et:2708 g_offset:2708 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1349 total_et:2709 g_offset:2708 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.F6.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.Off	复归腔充气电磁空气阀2GDKA.一般设备操作.设备退出	<<No: 1350 offset:1350>>
 76:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1350 total_et:2710 g_offset:2710 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1350 total_et:2711 g_offset:2710 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.F6.OBJ.ZDP_2GDKA_OBJ.C_DEVICE.On	复归腔充气电磁空气阀2GDKA.一般设备操作.设备投入	<<No: 1351 offset:1351>>
 80:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1351 total_et:2712 g_offset:2712 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1351 total_et:2713 g_offset:2712 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.F6.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.Off	复归腔排气电磁空气阀2GDKB.一般设备操作.设备退出	<<No: 1352 offset:1352>>
 84:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1352 total_et:2714 g_offset:2714 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1352 total_et:2715 g_offset:2714 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.F6.OBJ.ZDP_2GDKB_OBJ.C_DEVICE.On	复归腔排气电磁空气阀2GDKB.一般设备操作.设备投入	<<No: 1353 offset:1353>>
 88:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1353 total_et:2716 g_offset:2716 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1353 total_et:2717 g_offset:2716 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.F6.OBJ.DLKP_G627_OBJ.C_SWITCH.Open	发电机出口接地刀控制.隔离开关操作.分闸	<<No: 1354 offset:1354>>
 92:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1354 total_et:2718 g_offset:2718 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1354 total_et:2719 g_offset:2718 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.F6.OBJ.DLKP_G627_OBJ.C_SWITCH.Close	发电机出口接地刀控制.隔离开关操作.合闸	<<No: 1355 offset:1355>>
 96:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1355 total_et:2720 g_offset:2720 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1355 total_et:2721 g_offset:2720 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.F6.OBJ.DLKP_G617_OBJ.C_SWITCH.Open	主变低压侧接地刀控制.隔离开关操作.分闸	<<No: 1356 offset:1356>>
100:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1356 total_et:2722 g_offset:2722 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1356 total_et:2723 g_offset:2722 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.F6.OBJ.DLKP_G617_OBJ.C_SWITCH.Close	主变低压侧接地刀控制.隔离开关操作.合闸	<<No: 1357 offset:1357>>
104:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1357 total_et:2724 g_offset:2724 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1357 total_et:2725 g_offset:2724 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.F6.OBJ.LCP_PSS_OBJ.C_DEVICE.Off	PSS控制.一般设备操作.设备退出	<<No: 1358 offset:1358>>
108:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1358 total_et:2726 g_offset:2726 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1358 total_et:2727 g_offset:2726 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.F6.OBJ.LCP_PSS_OBJ.C_DEVICE.On	PSS控制.一般设备操作.设备投入	<<No: 1359 offset:1359>>
112:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1359 total_et:2728 g_offset:2728 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1359 total_et:2729 g_offset:2728 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.F6.OBJ.SLJX_1DCF_OBJ.C_DEVICE.On	主用密封水电动阀1DCF控制.一般设备操作.设备投入	<<No: 1360 offset:1360>>
116:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1360 total_et:2730 g_offset:2730 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1360 total_et:2731 g_offset:2730 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.F6.OBJ.SLJX_1DCF_OBJ.C_DEVICE.Off	主用密封水电动阀1DCF控制.一般设备操作.设备退出	<<No: 1361 offset:1361>>
120:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1361 total_et:2732 g_offset:2732 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1361 total_et:2733 g_offset:2732 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.F6.OBJ.SLJX_2DCF_OBJ.C_DEVICE.On	备用密封水电动阀2DCF控制.一般设备操作.设备投入	<<No: 1362 offset:1362>>
124:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1362 total_et:2734 g_offset:2734 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1362 total_et:2735 g_offset:2734 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.F6.OBJ.SLJX_2DCF_OBJ.C_DEVICE.Off	备用密封水电动阀2DCF控制.一般设备操作.设备退出	<<No: 1363 offset:1363>>
128:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1363 total_et:2736 g_offset:2736 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1363 total_et:2737 g_offset:2736 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.F6.OBJ.SLJX_2DP_OBJ.C_DEVICE.On	分段关闭电磁阀2DP控制.一般设备操作.设备投入	<<No: 1364 offset:1364>>
132:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1364 total_et:2738 g_offset:2738 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1364 total_et:2739 g_offset:2738 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.F6.OBJ.SLJX_2DP_OBJ.C_DEVICE.Off	分段关闭电磁阀2DP控制.一般设备操作.设备退出	<<No: 1365 offset:1365>>
136:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1365 total_et:2740 g_offset:2740 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1365 total_et:2741 g_offset:2740 e_num:2 layer:0/0 pt_gt:0 >
138:
139:	POINT:  PBG.F6.OBJ.JLQX_1DP_OBJ.C_DEVICE.Off	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备退出	<<No: 1366 offset:1366>>
140:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1366 total_et:2742 g_offset:2742 e_num:1 layer:0/0 pt_gt:0 >
141:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1366 total_et:2743 g_offset:2742 e_num:2 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.F6.OBJ.JLQX_1DP_OBJ.C_DEVICE.On	事故配压阀过速限制电磁阀1DP控制.一般设备操作.设备投入	<<No: 1367 offset:1367>>
144:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1367 total_et:2744 g_offset:2744 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1367 total_et:2745 g_offset:2744 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.F6.OBJ.JLQX_3DP_OBJ.C_DEVICE.On	接力器锁定3DP控制.一般设备操作.设备投入	<<No: 1368 offset:1368>>
148:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1368 total_et:2746 g_offset:2746 e_num:1 layer:0/0 pt_gt:0 >
149:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1368 total_et:2747 g_offset:2746 e_num:2 layer:0/0 pt_gt:0 >
150:
151:	POINT:  PBG.F6.OBJ.JLQX_3DP_OBJ.C_DEVICE.Off	接力器锁定3DP控制.一般设备操作.设备退出	<<No: 1369 offset:1369>>
152:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1369 total_et:2748 g_offset:2748 e_num:1 layer:0/0 pt_gt:0 >
153:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1369 total_et:2749 g_offset:2748 e_num:2 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.F6.OBJ.MFX_1TDK_OBJ.C_DEVICE.On	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备投入	<<No: 1370 offset:1370>>
156:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1370 total_et:2750 g_offset:2750 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1370 total_et:2751 g_offset:2750 e_num:2 layer:0/0 pt_gt:0 >
158:
159:	POINT:  PBG.F6.OBJ.MFX_1TDK_OBJ.C_DEVICE.Off	检修密封供气电磁空气阀1TDK控制.一般设备操作.设备退出	<<No: 1371 offset:1371>>
160:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1371 total_et:2752 g_offset:2752 e_num:1 layer:0/0 pt_gt:0 >
161:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1371 total_et:2753 g_offset:2752 e_num:2 layer:0/0 pt_gt:0 >
162:
163:	POINT:  PBG.F6.OBJ.FZKP_FC_OBJ.C_DEVICE.On	制动粉尘收集装置控制.一般设备操作.设备投入	<<No: 1372 offset:1372>>
164:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1372 total_et:2754 g_offset:2754 e_num:1 layer:0/0 pt_gt:0 >
165:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1372 total_et:2755 g_offset:2754 e_num:2 layer:0/0 pt_gt:0 >
166:
167:	POINT:  PBG.F6.OBJ.FZKP_FC_OBJ.C_DEVICE.Off	制动粉尘收集装置控制.一般设备操作.设备退出	<<No: 1373 offset:1373>>
168:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1373 total_et:2756 g_offset:2756 e_num:1 layer:0/0 pt_gt:0 >
169:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1373 total_et:2757 g_offset:2756 e_num:2 layer:0/0 pt_gt:0 >
170:
171:	POINT:  PBG.F6.OBJ.FZKP_CSQ_OBJ.C_DEVICE.On	除湿器控制.一般设备操作.设备投入	<<No: 1374 offset:1374>>
172:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1374 total_et:2758 g_offset:2758 e_num:1 layer:0/0 pt_gt:0 >
173:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1374 total_et:2759 g_offset:2758 e_num:2 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.F6.OBJ.FZKP_CSQ_OBJ.C_DEVICE.Off	除湿器控制.一般设备操作.设备退出	<<No: 1375 offset:1375>>
176:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1375 total_et:2760 g_offset:2760 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1375 total_et:2761 g_offset:2760 e_num:2 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.F6.OBJ.YTFKP_YTF_OBJ.C_DEVICE.On	圆筒阀控制.一般设备操作.设备投入	<<No: 1376 offset:1376>>
180:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1376 total_et:2762 g_offset:2762 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1376 total_et:2763 g_offset:2762 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.F6.OBJ.YTFKP_YTF_OBJ.C_DEVICE.Off	圆筒阀控制.一般设备操作.设备退出	<<No: 1377 offset:1377>>
184:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1377 total_et:2764 g_offset:2764 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1377 total_et:2765 g_offset:2764 e_num:2 layer:0/0 pt_gt:0 >
186:
187:	POINT:  PBG.F6.OBJ.JSKP_GJS_OBJ.C_DEVICE.On	机组技术供水系统控制.一般设备操作.设备投入	<<No: 1378 offset:1378>>
188:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1378 total_et:2766 g_offset:2766 e_num:1 layer:0/0 pt_gt:0 >
189:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1378 total_et:2767 g_offset:2766 e_num:2 layer:0/0 pt_gt:0 >
190:
191:	POINT:  PBG.F6.OBJ.JSKP_GJS_OBJ.C_DEVICE.Off	机组技术供水系统控制.一般设备操作.设备退出	<<No: 1379 offset:1379>>
192:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1379 total_et:2768 g_offset:2768 e_num:1 layer:0/0 pt_gt:0 >
193:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1379 total_et:2769 g_offset:2768 e_num:2 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.F6.OBJ.FKTL_OIL_OBJ.C_DEVICE.Off	推力外循环油系统控制.一般设备操作.设备退出	<<No: 1380 offset:1380>>
196:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1380 total_et:2770 g_offset:2770 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1380 total_et:2771 g_offset:2770 e_num:2 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.F6.OBJ.FKTL_OIL_OBJ.C_DEVICE.On	推力外循环油系统控制.一般设备操作.设备投入	<<No: 1381 offset:1381>>
200:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1381 total_et:2772 g_offset:2772 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1381 total_et:2773 g_offset:2772 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.F6.OBJ.FKSD_OIL_OBJ.C_DEVICE.Off	水导外循环油系统控制.一般设备操作.设备退出	<<No: 1382 offset:1382>>
204:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1382 total_et:2774 g_offset:2774 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1382 total_et:2775 g_offset:2774 e_num:2 layer:0/0 pt_gt:0 >
206:
207:	POINT:  PBG.F6.OBJ.FKSD_OIL_OBJ.C_DEVICE.On	水导外循环油系统控制.一般设备操作.设备投入	<<No: 1383 offset:1383>>
208:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1383 total_et:2776 g_offset:2776 e_num:1 layer:0/0 pt_gt:0 >
209:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1383 total_et:2777 g_offset:2776 e_num:2 layer:0/0 pt_gt:0 >
210:
211:	POINT:  PBG.F6.OBJ.FDJ_RD_OBJ.C_DEVICE.Off	蠕动监测装置.一般设备操作.设备退出	<<No: 1384 offset:1384>>
212:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1384 total_et:2778 g_offset:2778 e_num:1 layer:0/0 pt_gt:0 >
213:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1384 total_et:2779 g_offset:2778 e_num:2 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.F6.OBJ.FDJ_RD_OBJ.C_DEVICE.On	蠕动监测装置.一般设备操作.设备投入	<<No: 1385 offset:1385>>
216:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1385 total_et:2780 g_offset:2780 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1385 total_et:2781 g_offset:2780 e_num:2 layer:0/0 pt_gt:0 >
218:
219:	POINT:  PBG.F6.OBJ.JSKP_BMF_OBJ.C_DEVICE.On	备用密封水管道泵和阀控制.一般设备操作.设备投入	<<No: 1386 offset:1386>>
220:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1386 total_et:2782 g_offset:2782 e_num:1 layer:0/0 pt_gt:0 >
221:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1386 total_et:2783 g_offset:2782 e_num:2 layer:0/0 pt_gt:0 >
222:
223:	POINT:  PBG.F6.OBJ.JSKP_BMF_OBJ.C_DEVICE.Off	备用密封水管道泵和阀控制.一般设备操作.设备退出	<<No: 1387 offset:1387>>
224:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1387 total_et:2784 g_offset:2784 e_num:1 layer:0/0 pt_gt:0 >
225:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1387 total_et:2785 g_offset:2784 e_num:2 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.F6.OBJ.JSKP_TJS_OBJ.C_DEVICE.On	主变技术供水系统控制.一般设备操作.设备投入	<<No: 1388 offset:1388>>
228:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1388 total_et:2786 g_offset:2786 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1388 total_et:2787 g_offset:2786 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.F6.OBJ.JSKP_TJS_OBJ.C_DEVICE.Off	主变技术供水系统控制.一般设备操作.设备退出	<<No: 1389 offset:1389>>
232:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1389 total_et:2788 g_offset:2788 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1389 total_et:2789 g_offset:2788 e_num:2 layer:0/0 pt_gt:0 >
234:
235:	POINT:  PBG.F6.OBJ.ZY_ZY61_OBJ.C_SWITCH.Open	400VI段进线断路器控制.隔离开关操作.分闸	<<No: 1390 offset:1390>>
236:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1390 total_et:2790 g_offset:2790 e_num:1 layer:0/0 pt_gt:0 >
237:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1390 total_et:2791 g_offset:2790 e_num:2 layer:0/0 pt_gt:0 >
238:
239:	POINT:  PBG.F6.OBJ.ZY_ZY61_OBJ.C_SWITCH.Close	400VI段进线断路器控制.隔离开关操作.合闸	<<No: 1391 offset:1391>>
240:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1391 total_et:2792 g_offset:2792 e_num:1 layer:0/0 pt_gt:0 >
241:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1391 total_et:2793 g_offset:2792 e_num:2 layer:0/0 pt_gt:0 >
242:
243:	POINT:  PBG.F6.OBJ.ZY_ZY62_OBJ.C_SWITCH.Open	400VII段进线断路器控制.隔离开关操作.分闸	<<No: 1392 offset:1392>>
244:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1392 total_et:2794 g_offset:2794 e_num:1 layer:0/0 pt_gt:0 >
245:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1392 total_et:2795 g_offset:2794 e_num:2 layer:0/0 pt_gt:0 >
246:
247:	POINT:  PBG.F6.OBJ.ZY_ZY62_OBJ.C_SWITCH.Close	400VII段进线断路器控制.隔离开关操作.合闸	<<No: 1393 offset:1393>>
248:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1393 total_et:2796 g_offset:2796 e_num:1 layer:0/0 pt_gt:0 >
249:	  &   机组400V自用电母联断路器ZY63分闸    PBG.F6.POL.ZY_ZY63_DI10  ?   CLOSE    
		<group:1393 total_et:2797 g_offset:2796 e_num:2 layer:0/0 pt_gt:0 >
250:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1393 total_et:2798 g_offset:2796 e_num:3 layer:0/0 pt_gt:0 >
251:
252:	POINT:  PBG.F6.OBJ.ZY_ZY63_OBJ.C_SWITCH.Open	400V母联断路器控制.隔离开关操作.分闸	<<No: 1394 offset:1394>>
253:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1394 total_et:2799 g_offset:2799 e_num:1 layer:0/0 pt_gt:0 >
254:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1394 total_et:2800 g_offset:2799 e_num:2 layer:0/0 pt_gt:0 >
255:
256:	POINT:  PBG.F6.OBJ.ZY_ZY63_OBJ.C_SWITCH.Close	400V母联断路器控制.隔离开关操作.合闸	<<No: 1395 offset:1395>>
257:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1395 total_et:2801 g_offset:2801 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1395 include bracket et_num:2802 g_offset:2801 layer:0/0
		{bracket et_num:2802 e_g_offset:1396>
258:	 (  机组400V自用电I段进线断路器ZY61分闸 PBG.F6.POL.ZY_ZY61_DI10  ?   CLOSE    
		<group:1396 total_et:2803 g_offset:2803 e_num:1 layer:1/1 pt_gt:1 >
259:	  +   机组400V自用电Ⅱ段进线断路器ZY62分闸PBG.F6.POL.ZY_ZY62_DI10  ?   CLOSE    
		<group:1397 total_et:2804 g_offset:2804 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:2802 g_offset:1396 g_num:2 lay=0
	}<group:1395 g_offset:2801 g_num:4 layer:0/0
260:	 )
261:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1395 total_et:2805 g_offset:2801 e_num:5 layer:0/0 pt_gt:2 >
262:
263:	POINT:  PBG.F6.POL.BY_1098.C_DEVICE.On	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备投入	<<No: 1396 offset:1398>>
264:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1398 total_et:2806 g_offset:2806 e_num:1 layer:0/0 pt_gt:0 >
265:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1398 total_et:2807 g_offset:2806 e_num:2 layer:0/0 pt_gt:0 >
266:
267:	POINT:  PBG.F6.POL.BY_1098.C_DEVICE.Off	(总线)技术供水系统机组取水支阀全关.一般设备操作.设备退出	<<No: 1397 offset:1399>>
268:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1399 total_et:2808 g_offset:2808 e_num:1 layer:0/0 pt_gt:0 >
269:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1399 total_et:2809 g_offset:2808 e_num:2 layer:0/0 pt_gt:0 >
270:
271:	POINT:  PBG.F6.POL.BY_1093.C_DEVICE.On	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备投入	<<No: 1398 offset:1400>>
272:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1400 total_et:2810 g_offset:2810 e_num:1 layer:0/0 pt_gt:0 >
273:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1400 total_et:2811 g_offset:2810 e_num:2 layer:0/0 pt_gt:0 >
274:
275:	POINT:  PBG.F6.POL.BY_1093.C_DEVICE.Off	(总线)技术供水系统压力钢管取水总阀全关.一般设备操作.设备退出	<<No: 1399 offset:1401>>
276:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1401 total_et:2812 g_offset:2812 e_num:1 layer:0/0 pt_gt:0 >
277:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1401 total_et:2813 g_offset:2812 e_num:2 layer:0/0 pt_gt:0 >
278:
279:	POINT:  PBG.F6.POL.FKTS_LYQ_DI61.C_DEVICE.On	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 1400 offset:1402>>
280:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1402 total_et:2814 g_offset:2814 e_num:1 layer:0/0 pt_gt:0 >
281:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1402 total_et:2815 g_offset:2814 e_num:2 layer:0/0 pt_gt:0 >
282:
283:	POINT:  PBG.F6.POL.FKTS_LYQ_DI61.C_DEVICE.Off	(总线)调速器油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 1401 offset:1403>>
284:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1403 total_et:2816 g_offset:2816 e_num:1 layer:0/0 pt_gt:0 >
285:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1403 total_et:2817 g_offset:2816 e_num:2 layer:0/0 pt_gt:0 >
286:
287:	POINT:  PBG.F6.POL.FKTS_BQH_DI43.C_DEVICE.On	(总线)调速器油系统补气阀全开.一般设备操作.设备投入	<<No: 1402 offset:1404>>
288:	  =   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1404 total_et:2818 g_offset:2818 e_num:1 layer:0/0 pt_gt:0 >
289:	  &   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1404 total_et:2819 g_offset:2818 e_num:2 layer:0/0 pt_gt:0 >
290:
291:	POINT:  PBG.F6.POL.FKTS_BQH_DI43.C_DEVICE.Off	(总线)调速器油系统补气阀全开.一般设备操作.设备退出	<<No: 1403 offset:1405>>
292:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1405 total_et:2820 g_offset:2820 e_num:1 layer:0/0 pt_gt:0 >
293:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1405 total_et:2821 g_offset:2820 e_num:2 layer:0/0 pt_gt:0 >
294:
295:	POINT:  PBG.F6.POL.PG1_MODPUL_ENAB.C_DEVICE.On	功率调节模式投入.一般设备操作.设备投入	<<No: 1404 offset:1406>>
296:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1406 total_et:2822 g_offset:2822 e_num:1 layer:0/0 pt_gt:0 >
297:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1406 total_et:2823 g_offset:2822 e_num:2 layer:0/0 pt_gt:0 >
298:
299:	POINT:  PBG.F6.POL.PG1_MODPUL_ENAB.C_DEVICE.Off	功率调节模式投入.一般设备操作.设备退出	<<No: 1405 offset:1407>>
300:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1407 total_et:2824 g_offset:2824 e_num:1 layer:0/0 pt_gt:0 >
301:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1407 total_et:2825 g_offset:2824 e_num:2 layer:0/0 pt_gt:0 >
302:
303:	POINT:  PBG.F6.POL.STRT_SEQ_DI23.C_DEVICE.Off	开机流程手动模式.一般设备操作.设备退出	<<No: 1406 offset:1408>>
304:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1408 total_et:2826 g_offset:2826 e_num:1 layer:0/0 pt_gt:0 >
305:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1408 total_et:2827 g_offset:2826 e_num:2 layer:0/0 pt_gt:0 >
306:
307:	POINT:  PBG.F6.POL.STRT_SEQ_DI23.C_DEVICE.On	开机流程手动模式.一般设备操作.设备投入	<<No: 1407 offset:1409>>
308:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1409 total_et:2828 g_offset:2828 e_num:1 layer:0/0 pt_gt:0 >
309:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1409 total_et:2829 g_offset:2828 e_num:2 layer:0/0 pt_gt:0 >
310:
311:	POINT:  PBG.F6.POL.STOP_SEQ_DI23.C_DEVICE.Off	停机流程手动模式.一般设备操作.设备退出	<<No: 1408 offset:1410>>
312:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1410 total_et:2830 g_offset:2830 e_num:1 layer:0/0 pt_gt:0 >
313:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1410 total_et:2831 g_offset:2830 e_num:2 layer:0/0 pt_gt:0 >
314:
315:	POINT:  PBG.F6.POL.STOP_SEQ_DI23.C_DEVICE.On	停机流程手动模式.一般设备操作.设备投入	<<No: 1409 offset:1411>>
316:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1411 total_et:2832 g_offset:2832 e_num:1 layer:0/0 pt_gt:0 >
317:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1411 total_et:2833 g_offset:2832 e_num:2 layer:0/0 pt_gt:0 >
318:
319:	POINT:  PBG.F6.POL.ASD_SEQ_DI23.C_DEVICE.Off	事故停机流程手动模式.一般设备操作.设备退出	<<No: 1410 offset:1412>>
320:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1412 total_et:2834 g_offset:2834 e_num:1 layer:0/0 pt_gt:0 >
321:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1412 total_et:2835 g_offset:2834 e_num:2 layer:0/0 pt_gt:0 >
322:
323:	POINT:  PBG.F6.POL.ASD_SEQ_DI23.C_DEVICE.On	事故停机流程手动模式.一般设备操作.设备投入	<<No: 1411 offset:1413>>
324:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1413 total_et:2836 g_offset:2836 e_num:1 layer:0/0 pt_gt:0 >
325:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1413 total_et:2837 g_offset:2836 e_num:2 layer:0/0 pt_gt:0 >
326:
327:	POINT:  PBG.F6.POL.ESD_SEQ_DI23.C_DEVICE.Off	紧急停机流程手动模式.一般设备操作.设备退出	<<No: 1412 offset:1414>>
328:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1414 total_et:2838 g_offset:2838 e_num:1 layer:0/0 pt_gt:0 >
329:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1414 total_et:2839 g_offset:2838 e_num:2 layer:0/0 pt_gt:0 >
330:
331:	POINT:  PBG.F6.POL.ESD_SEQ_DI23.C_DEVICE.On	紧急停机流程手动模式.一般设备操作.设备投入	<<No: 1413 offset:1415>>
332:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1415 total_et:2840 g_offset:2840 e_num:1 layer:0/0 pt_gt:0 >
333:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1415 total_et:2841 g_offset:2840 e_num:2 layer:0/0 pt_gt:0 >
334:
335:	POINT:  PBG.F6.PAM.YG_GD.C_APOWER.Power	有功给定值.有功功率调节.功率调节	<<No: 1414 offset:1416>>
336:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1416 total_et:2842 g_offset:2842 e_num:1 layer:0/0 pt_gt:0 >
337:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1416 total_et:2843 g_offset:2842 e_num:2 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.F6.PAM.WG_GD.C_RPOWER.Power	无功给定值.无功功率调节.功率调节	<<No: 1415 offset:1417>>
340:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1417 total_et:2844 g_offset:2844 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1417 total_et:2845 g_offset:2844 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.Start	机组状态.机组操作.发电	<<No: 1416 offset:1418>>
344:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1418 total_et:2846 g_offset:2846 e_num:1 layer:0/0 pt_gt:0 >
345:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1418 total_et:2847 g_offset:2846 e_num:2 layer:0/0 pt_gt:0 >
346:
347:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.Stop	机组状态.机组操作.停机	<<No: 1417 offset:1419>>
348:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1419 total_et:2848 g_offset:2848 e_num:1 layer:0/0 pt_gt:0 >
349:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1419 total_et:2849 g_offset:2848 e_num:2 layer:0/0 pt_gt:0 >
350:
351:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.NoVoltRun	机组状态.机组操作.空转	<<No: 1418 offset:1420>>
352:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1420 total_et:2850 g_offset:2850 e_num:1 layer:0/0 pt_gt:0 >
353:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1420 total_et:2851 g_offset:2850 e_num:2 layer:0/0 pt_gt:0 >
354:
355:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.NoLoadRun	机组状态.机组操作.空载	<<No: 1419 offset:1421>>
356:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1421 total_et:2852 g_offset:2852 e_num:1 layer:0/0 pt_gt:0 >
357:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1421 total_et:2853 g_offset:2852 e_num:2 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StartToSpin	机组状态.机组操作.开机至空转令	<<No: 1420 offset:1422>>
360:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1422 total_et:2854 g_offset:2854 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1422 total_et:2855 g_offset:2854 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StartToNLoad	机组状态.机组操作.开机至空载令	<<No: 1421 offset:1423>>
364:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1423 total_et:2856 g_offset:2856 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1423 total_et:2857 g_offset:2856 e_num:2 layer:0/0 pt_gt:0 >
366:
367:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StopToNLoad	机组状态.机组操作.停机至空载令	<<No: 1422 offset:1424>>
368:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1424 total_et:2858 g_offset:2858 e_num:1 layer:0/0 pt_gt:0 >
369:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1424 total_et:2859 g_offset:2858 e_num:2 layer:0/0 pt_gt:0 >
370:
371:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StartToOnLin	机组状态.机组操作.开机至并网令	<<No: 1423 offset:1425>>
372:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1425 total_et:2860 g_offset:2860 e_num:1 layer:0/0 pt_gt:0 >
373:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1425 total_et:2861 g_offset:2860 e_num:2 layer:0/0 pt_gt:0 >
374:
375:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StopToSpin	机组状态.机组操作.停机至空转令	<<No: 1424 offset:1426>>
376:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1426 total_et:2862 g_offset:2862 e_num:1 layer:0/0 pt_gt:0 >
377:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1426 total_et:2863 g_offset:2862 e_num:2 layer:0/0 pt_gt:0 >
378:
379:	POINT:  PBG.F6.SYS.UNIT_STA.C_UNIT.StopToStand	机组状态.机组操作.停机至全停令	<<No: 1425 offset:1427>>
380:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1427 total_et:2864 g_offset:2864 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1427 total_et:2865 g_offset:2864 e_num:2 layer:0/0 pt_gt:0 >
382:
383:	POINT:  PBG.F6.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高事故停机软压板.一般设备操作.设备退出	<<No: 1426 offset:1428>>
384:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1428 total_et:2866 g_offset:2866 e_num:1 layer:0/0 pt_gt:0 >
385:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1428 total_et:2867 g_offset:2866 e_num:2 layer:0/0 pt_gt:0 >
386:
387:	POINT:  PBG.F6.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高事故停机软压板.一般设备操作.设备投入	<<No: 1427 offset:1429>>
388:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1429 total_et:2868 g_offset:2868 e_num:1 layer:0/0 pt_gt:0 >
389:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1429 total_et:2869 g_offset:2868 e_num:2 layer:0/0 pt_gt:0 >
390:
391:	POINT:  PBG.F6.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1428 offset:1430>>
392:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1430 total_et:2870 g_offset:2870 e_num:1 layer:0/0 pt_gt:0 >
393:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1430 total_et:2871 g_offset:2870 e_num:2 layer:0/0 pt_gt:0 >
394:
395:	POINT:  PBG.F6.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1429 offset:1431>>
396:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1431 total_et:2872 g_offset:2872 e_num:1 layer:0/0 pt_gt:0 >
397:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1431 total_et:2873 g_offset:2872 e_num:2 layer:0/0 pt_gt:0 >
398:
399:	POINT:  PBG.F6.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1430 offset:1432>>
400:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1432 total_et:2874 g_offset:2874 e_num:1 layer:0/0 pt_gt:0 >
401:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1432 total_et:2875 g_offset:2874 e_num:2 layer:0/0 pt_gt:0 >
402:
403:	POINT:  PBG.F6.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1431 offset:1433>>
404:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1433 total_et:2876 g_offset:2876 e_num:1 layer:0/0 pt_gt:0 >
405:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1433 total_et:2877 g_offset:2876 e_num:2 layer:0/0 pt_gt:0 >
406:
407:	POINT:  PBG.F6.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 1432 offset:1434>>
408:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1434 total_et:2878 g_offset:2878 e_num:1 layer:0/0 pt_gt:0 >
409:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1434 total_et:2879 g_offset:2878 e_num:2 layer:0/0 pt_gt:0 >
410:
411:	POINT:  PBG.F6.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 1433 offset:1435>>
412:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1435 total_et:2880 g_offset:2880 e_num:1 layer:0/0 pt_gt:0 >
413:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1435 total_et:2881 g_offset:2880 e_num:2 layer:0/0 pt_gt:0 >
414:
415:	POINT:  PBG.F6.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 1434 offset:1436>>
416:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1436 total_et:2882 g_offset:2882 e_num:1 layer:0/0 pt_gt:0 >
417:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1436 total_et:2883 g_offset:2882 e_num:2 layer:0/0 pt_gt:0 >
418:
419:	POINT:  PBG.F6.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 1435 offset:1437>>
420:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1437 total_et:2884 g_offset:2884 e_num:1 layer:0/0 pt_gt:0 >
421:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1437 total_et:2885 g_offset:2884 e_num:2 layer:0/0 pt_gt:0 >
422:
423:	POINT:  PBG.F6.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 1436 offset:1438>>
424:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1438 total_et:2886 g_offset:2886 e_num:1 layer:0/0 pt_gt:0 >
425:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1438 total_et:2887 g_offset:2886 e_num:2 layer:0/0 pt_gt:0 >
426:
427:	POINT:  PBG.F6.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 1437 offset:1439>>
428:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1439 total_et:2888 g_offset:2888 e_num:1 layer:0/0 pt_gt:0 >
429:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1439 total_et:2889 g_offset:2888 e_num:2 layer:0/0 pt_gt:0 >
430:
431:	POINT:  PBG.F6.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1438 offset:1440>>
432:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1440 total_et:2890 g_offset:2890 e_num:1 layer:0/0 pt_gt:0 >
433:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1440 total_et:2891 g_offset:2890 e_num:2 layer:0/0 pt_gt:0 >
434:
435:	POINT:  PBG.F6.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1439 offset:1441>>
436:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1441 total_et:2892 g_offset:2892 e_num:1 layer:0/0 pt_gt:0 >
437:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1441 total_et:2893 g_offset:2892 e_num:2 layer:0/0 pt_gt:0 >
438:
439:	POINT:  PBG.F6.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1440 offset:1442>>
440:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1442 total_et:2894 g_offset:2894 e_num:1 layer:0/0 pt_gt:0 >
441:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1442 total_et:2895 g_offset:2894 e_num:2 layer:0/0 pt_gt:0 >
442:
443:	POINT:  PBG.F6.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1441 offset:1443>>
444:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1443 total_et:2896 g_offset:2896 e_num:1 layer:0/0 pt_gt:0 >
445:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1443 total_et:2897 g_offset:2896 e_num:2 layer:0/0 pt_gt:0 >
446:
447:	POINT:  PBG.F6.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1442 offset:1444>>
448:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1444 total_et:2898 g_offset:2898 e_num:1 layer:0/0 pt_gt:0 >
449:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1444 total_et:2899 g_offset:2898 e_num:2 layer:0/0 pt_gt:0 >
450:
451:	POINT:  PBG.F6.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1443 offset:1445>>
452:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1445 total_et:2900 g_offset:2900 e_num:1 layer:0/0 pt_gt:0 >
453:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1445 total_et:2901 g_offset:2900 e_num:2 layer:0/0 pt_gt:0 >
454:
455:	POINT:  PBG.F6.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1444 offset:1446>>
456:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1446 total_et:2902 g_offset:2902 e_num:1 layer:0/0 pt_gt:0 >
457:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1446 total_et:2903 g_offset:2902 e_num:2 layer:0/0 pt_gt:0 >
458:
459:	POINT:  PBG.F6.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1445 offset:1447>>
460:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1447 total_et:2904 g_offset:2904 e_num:1 layer:0/0 pt_gt:0 >
461:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1447 total_et:2905 g_offset:2904 e_num:2 layer:0/0 pt_gt:0 >
462:
463:	POINT:  PBG.F6.POL.ESD_JTA_ACT.C_DEVICE.Off	紧急停机下令.一般设备操作.设备退出	<<No: 1446 offset:1448>>
464:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1448 total_et:2906 g_offset:2906 e_num:1 layer:0/0 pt_gt:0 >
465:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1448 total_et:2907 g_offset:2906 e_num:2 layer:0/0 pt_gt:0 >
466:
467:	POINT:  PBG.F6.POL.ESD_JTA_ACT.C_DEVICE.On	紧急停机下令.一般设备操作.设备投入	<<No: 1447 offset:1449>>
468:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1449 total_et:2908 g_offset:2908 e_num:1 layer:0/0 pt_gt:0 >
469:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1449 total_et:2909 g_offset:2908 e_num:2 layer:0/0 pt_gt:0 >
470:
471:	POINT:  PBG.F6.POL.ASD_SGTA_ACT.C_DEVICE.Off	事故停机下令.一般设备操作.设备退出	<<No: 1448 offset:1450>>
472:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1450 total_et:2910 g_offset:2910 e_num:1 layer:0/0 pt_gt:0 >
473:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1450 total_et:2911 g_offset:2910 e_num:2 layer:0/0 pt_gt:0 >
474:
475:	POINT:  PBG.F6.POL.ASD_SGTA_ACT.C_DEVICE.On	事故停机下令.一般设备操作.设备投入	<<No: 1449 offset:1451>>
476:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1451 total_et:2912 g_offset:2912 e_num:1 layer:0/0 pt_gt:0 >
477:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1451 total_et:2913 g_offset:2912 e_num:2 layer:0/0 pt_gt:0 >
478:
479:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP1.C_DEVICE.Off	顶盖水位过高1事故停机软压板.一般设备操作.设备退出	<<No: 1450 offset:1452>>
480:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1452 total_et:2914 g_offset:2914 e_num:1 layer:0/0 pt_gt:0 >
481:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1452 total_et:2915 g_offset:2914 e_num:2 layer:0/0 pt_gt:0 >
482:
483:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP1.C_DEVICE.On	顶盖水位过高1事故停机软压板.一般设备操作.设备投入	<<No: 1451 offset:1453>>
484:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1453 total_et:2916 g_offset:2916 e_num:1 layer:0/0 pt_gt:0 >
485:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1453 total_et:2917 g_offset:2916 e_num:2 layer:0/0 pt_gt:0 >
486:
487:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP4.C_DEVICE.Off	调速器事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1452 offset:1454>>
488:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1454 total_et:2918 g_offset:2918 e_num:1 layer:0/0 pt_gt:0 >
489:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1454 total_et:2919 g_offset:2918 e_num:2 layer:0/0 pt_gt:0 >
490:
491:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP4.C_DEVICE.On	调速器事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1453 offset:1455>>
492:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1455 total_et:2920 g_offset:2920 e_num:1 layer:0/0 pt_gt:0 >
493:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1455 total_et:2921 g_offset:2920 e_num:2 layer:0/0 pt_gt:0 >
494:
495:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP5.C_DEVICE.Off	圆筒阀事故低油压事故停机软压板.一般设备操作.设备退出	<<No: 1454 offset:1456>>
496:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1456 total_et:2922 g_offset:2922 e_num:1 layer:0/0 pt_gt:0 >
497:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1456 total_et:2923 g_offset:2922 e_num:2 layer:0/0 pt_gt:0 >
498:
499:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP5.C_DEVICE.On	圆筒阀事故低油压事故停机软压板.一般设备操作.设备投入	<<No: 1455 offset:1457>>
500:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1457 total_et:2924 g_offset:2924 e_num:1 layer:0/0 pt_gt:0 >
501:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1457 total_et:2925 g_offset:2924 e_num:2 layer:0/0 pt_gt:0 >
502:
503:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP6.C_DEVICE.Off	主轴密封水中断事故停机软压板.一般设备操作.设备退出	<<No: 1456 offset:1458>>
504:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1458 total_et:2926 g_offset:2926 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1458 total_et:2927 g_offset:2926 e_num:2 layer:0/0 pt_gt:0 >
506:
507:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP6.C_DEVICE.On	主轴密封水中断事故停机软压板.一般设备操作.设备投入	<<No: 1457 offset:1459>>
508:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1459 total_et:2928 g_offset:2928 e_num:1 layer:0/0 pt_gt:0 >
509:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1459 total_et:2929 g_offset:2928 e_num:2 layer:0/0 pt_gt:0 >
510:
511:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP7.C_DEVICE.Off	机组振摆高事故停机软压板.一般设备操作.设备退出	<<No: 1458 offset:1460>>
512:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1460 total_et:2930 g_offset:2930 e_num:1 layer:0/0 pt_gt:0 >
513:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1460 total_et:2931 g_offset:2930 e_num:2 layer:0/0 pt_gt:0 >
514:
515:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP7.C_DEVICE.On	机组振摆高事故停机软压板.一般设备操作.设备投入	<<No: 1459 offset:1461>>
516:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1461 total_et:2932 g_offset:2932 e_num:1 layer:0/0 pt_gt:0 >
517:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1461 total_et:2933 g_offset:2932 e_num:2 layer:0/0 pt_gt:0 >
518:
519:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP8.C_DEVICE.Off	机组轴电流过大停机事故停机软压板.一般设备操作.设备退出	<<No: 1460 offset:1462>>
520:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1462 total_et:2934 g_offset:2934 e_num:1 layer:0/0 pt_gt:0 >
521:
522:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP8.C_DEVICE.On	机组轴电流过大停机事故停机软压板.一般设备操作.设备投入	<<No: 1461 offset:1463>>
523:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1463 total_et:2935 g_offset:2935 e_num:1 layer:0/0 pt_gt:0 >
524:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1463 total_et:2936 g_offset:2935 e_num:2 layer:0/0 pt_gt:0 >
525:
526:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP9.C_DEVICE.Off	推力轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1462 offset:1464>>
527:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1464 total_et:2937 g_offset:2937 e_num:1 layer:0/0 pt_gt:0 >
528:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1464 total_et:2938 g_offset:2937 e_num:2 layer:0/0 pt_gt:0 >
529:
530:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP9.C_DEVICE.On	推力轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1463 offset:1465>>
531:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1465 total_et:2939 g_offset:2939 e_num:1 layer:0/0 pt_gt:0 >
532:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1465 total_et:2940 g_offset:2939 e_num:2 layer:0/0 pt_gt:0 >
533:
534:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP10.C_DEVICE.Off	上导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1464 offset:1466>>
535:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1466 total_et:2941 g_offset:2941 e_num:1 layer:0/0 pt_gt:0 >
536:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1466 total_et:2942 g_offset:2941 e_num:2 layer:0/0 pt_gt:0 >
537:
538:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP10.C_DEVICE.On	上导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1465 offset:1467>>
539:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1467 total_et:2943 g_offset:2943 e_num:1 layer:0/0 pt_gt:0 >
540:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1467 total_et:2944 g_offset:2943 e_num:2 layer:0/0 pt_gt:0 >
541:
542:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP11.C_DEVICE.Off	下导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1466 offset:1468>>
543:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1468 total_et:2945 g_offset:2945 e_num:1 layer:0/0 pt_gt:0 >
544:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1468 total_et:2946 g_offset:2945 e_num:2 layer:0/0 pt_gt:0 >
545:
546:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP11.C_DEVICE.On	下导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1467 offset:1469>>
547:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1469 total_et:2947 g_offset:2947 e_num:1 layer:0/0 pt_gt:0 >
548:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1469 total_et:2948 g_offset:2947 e_num:2 layer:0/0 pt_gt:0 >
549:
550:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP12.C_DEVICE.Off	水导轴承温度过高或梯度过大软压板.一般设备操作.设备退出	<<No: 1468 offset:1470>>
551:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1470 total_et:2949 g_offset:2949 e_num:1 layer:0/0 pt_gt:0 >
552:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1470 total_et:2950 g_offset:2949 e_num:2 layer:0/0 pt_gt:0 >
553:
554:	POINT:  PBG.F6_PRO.POL.ESD_SW_LP12.C_DEVICE.On	水导轴承温度过高或梯度过大软压板.一般设备操作.设备投入	<<No: 1469 offset:1471>>
555:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1471 total_et:2951 g_offset:2951 e_num:1 layer:0/0 pt_gt:0 >
556:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1471 total_et:2952 g_offset:2951 e_num:2 layer:0/0 pt_gt:0 >
557:
558:	POINT:  PBG.F6.POL.FKTL_1JCQ_DI21.C_DEVICE.Off	(总线)推力油系统1号油泵运行.一般设备操作.设备退出	<<No: 1470 offset:1472>>
559:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1472 total_et:2953 g_offset:2953 e_num:1 layer:0/0 pt_gt:0 >
560:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1472 total_et:2954 g_offset:2953 e_num:2 layer:0/0 pt_gt:0 >
561:
562:	POINT:  PBG.F6.POL.FKTL_1JCQ_DI21.C_DEVICE.On	(总线)推力油系统1号油泵运行.一般设备操作.设备投入	<<No: 1471 offset:1473>>
563:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1473 total_et:2955 g_offset:2955 e_num:1 layer:0/0 pt_gt:0 >
564:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1473 total_et:2956 g_offset:2955 e_num:2 layer:0/0 pt_gt:0 >
565:
566:	POINT:  PBG.F6.POL.FKTL_2JCQ_DI21.C_DEVICE.Off	(总线)推力油系统2号油泵运行.一般设备操作.设备退出	<<No: 1472 offset:1474>>
567:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1474 total_et:2957 g_offset:2957 e_num:1 layer:0/0 pt_gt:0 >
568:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1474 total_et:2958 g_offset:2957 e_num:2 layer:0/0 pt_gt:0 >
569:
570:	POINT:  PBG.F6.POL.FKTL_2JCQ_DI21.C_DEVICE.On	(总线)推力油系统2号油泵运行.一般设备操作.设备投入	<<No: 1473 offset:1475>>
571:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1475 total_et:2959 g_offset:2959 e_num:1 layer:0/0 pt_gt:0 >
572:
573:	POINT:  PBG.F6.POL.FKTL_3JCQ_DI21.C_DEVICE.Off	(总线)推力油系统3号油泵运行.一般设备操作.设备退出	<<No: 1474 offset:1476>>
574:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1476 total_et:2960 g_offset:2960 e_num:1 layer:0/0 pt_gt:0 >
575:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1476 total_et:2961 g_offset:2960 e_num:2 layer:0/0 pt_gt:0 >
576:
577:	POINT:  PBG.F6.POL.FKTL_3JCQ_DI21.C_DEVICE.On	(总线)推力油系统3号油泵运行.一般设备操作.设备投入	<<No: 1475 offset:1477>>
578:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1477 total_et:2962 g_offset:2962 e_num:1 layer:0/0 pt_gt:0 >
579:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1477 total_et:2963 g_offset:2962 e_num:2 layer:0/0 pt_gt:0 >
580:
581:	POINT:  PBG.F6.POL.FKTL_4JCQ_DI21.C_DEVICE.On	(总线)推力油系统4号油泵运行.一般设备操作.设备投入	<<No: 1476 offset:1478>>
582:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1478 total_et:2964 g_offset:2964 e_num:1 layer:0/0 pt_gt:0 >
583:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1478 total_et:2965 g_offset:2964 e_num:2 layer:0/0 pt_gt:0 >
584:
585:	POINT:  PBG.F6.POL.FKTL_4JCQ_DI21.C_DEVICE.Off	(总线)推力油系统4号油泵运行.一般设备操作.设备退出	<<No: 1477 offset:1479>>
586:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1479 total_et:2966 g_offset:2966 e_num:1 layer:0/0 pt_gt:0 >
587:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1479 total_et:2967 g_offset:2966 e_num:2 layer:0/0 pt_gt:0 >
588:
589:	POINT:  PBG.F6.POL.FKTL_5JCQ_DI21.C_DEVICE.On	(总线)推力油系统5号油泵运行.一般设备操作.设备投入	<<No: 1478 offset:1480>>
590:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1480 total_et:2968 g_offset:2968 e_num:1 layer:0/0 pt_gt:0 >
591:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1480 total_et:2969 g_offset:2968 e_num:2 layer:0/0 pt_gt:0 >
592:
593:	POINT:  PBG.F6.POL.FKTL_5JCQ_DI21.C_DEVICE.Off	(总线)推力油系统5号油泵运行.一般设备操作.设备退出	<<No: 1479 offset:1481>>
594:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1481 total_et:2970 g_offset:2970 e_num:1 layer:0/0 pt_gt:0 >
595:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1481 total_et:2971 g_offset:2970 e_num:2 layer:0/0 pt_gt:0 >
596:
597:	POINT:  PBG.F6.POL.FKTL_6JCQ_DI21.C_DEVICE.Off	(总线)推力油系统6号油泵运行.一般设备操作.设备退出	<<No: 1480 offset:1482>>
598:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1482 total_et:2972 g_offset:2972 e_num:1 layer:0/0 pt_gt:0 >
599:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1482 total_et:2973 g_offset:2972 e_num:2 layer:0/0 pt_gt:0 >
600:
601:	POINT:  PBG.F6.POL.FKTL_6JCQ_DI21.C_DEVICE.On	(总线)推力油系统6号油泵运行.一般设备操作.设备投入	<<No: 1481 offset:1483>>
602:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1483 total_et:2974 g_offset:2974 e_num:1 layer:0/0 pt_gt:0 >
603:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1483 total_et:2975 g_offset:2974 e_num:2 layer:0/0 pt_gt:0 >
604:
605:	POINT:  PBG.F6.POL.FKTL_7JCQ_DI21.C_DEVICE.Off	(总线)推力油系统7号油泵运行.一般设备操作.设备退出	<<No: 1482 offset:1484>>
606:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1484 total_et:2976 g_offset:2976 e_num:1 layer:0/0 pt_gt:0 >
607:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1484 total_et:2977 g_offset:2976 e_num:2 layer:0/0 pt_gt:0 >
608:
609:	POINT:  PBG.F6.POL.FKTL_7JCQ_DI21.C_DEVICE.On	(总线)推力油系统7号油泵运行.一般设备操作.设备投入	<<No: 1483 offset:1485>>
610:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1485 total_et:2978 g_offset:2978 e_num:1 layer:0/0 pt_gt:0 >
611:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1485 total_et:2979 g_offset:2978 e_num:2 layer:0/0 pt_gt:0 >
612:
613:	POINT:  PBG.F6.POL.FKTL_8JCQ_DI21.C_DEVICE.Off	(总线)推力油系统8号油泵运行.一般设备操作.设备退出	<<No: 1484 offset:1486>>
614:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1486 total_et:2980 g_offset:2980 e_num:1 layer:0/0 pt_gt:0 >
615:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1486 total_et:2981 g_offset:2980 e_num:2 layer:0/0 pt_gt:0 >
616:
617:	POINT:  PBG.F6.POL.FKTL_8JCQ_DI21.C_DEVICE.On	(总线)推力油系统8号油泵运行.一般设备操作.设备投入	<<No: 1485 offset:1487>>
618:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1487 total_et:2982 g_offset:2982 e_num:1 layer:0/0 pt_gt:0 >
619:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1487 total_et:2983 g_offset:2982 e_num:2 layer:0/0 pt_gt:0 >
620:
621:	POINT:  PBG.F6.POL.FKTL_KZ_DI00.C_DEVICE.Off	(总线)推力油系统综合故障.一般设备操作.设备退出	<<No: 1486 offset:1488>>
622:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1488 total_et:2984 g_offset:2984 e_num:1 layer:0/0 pt_gt:0 >
623:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1488 total_et:2985 g_offset:2984 e_num:2 layer:0/0 pt_gt:0 >
624:
625:	POINT:  PBG.F6.POL.FKTL_KZ_DI00.C_DEVICE.On	(总线)推力油系统综合故障.一般设备操作.设备投入	<<No: 1487 offset:1489>>
626:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1489 total_et:2986 g_offset:2986 e_num:1 layer:0/0 pt_gt:0 >
627:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1489 total_et:2987 g_offset:2986 e_num:2 layer:0/0 pt_gt:0 >
628:
629:	POINT:  PBG.F6.POL.FKDG_1JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统1号泵运行.一般设备操作.设备退出	<<No: 1488 offset:1490>>
630:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1490 total_et:2988 g_offset:2988 e_num:1 layer:0/0 pt_gt:0 >
631:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1490 total_et:2989 g_offset:2988 e_num:2 layer:0/0 pt_gt:0 >
632:
633:	POINT:  PBG.F6.POL.FKDG_1JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统1号泵运行.一般设备操作.设备投入	<<No: 1489 offset:1491>>
634:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1491 total_et:2990 g_offset:2990 e_num:1 layer:0/0 pt_gt:0 >
635:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1491 total_et:2991 g_offset:2990 e_num:2 layer:0/0 pt_gt:0 >
636:
637:	POINT:  PBG.F6.POL.FKDG_2JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统2号泵运行.一般设备操作.设备退出	<<No: 1490 offset:1492>>
638:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1492 total_et:2992 g_offset:2992 e_num:1 layer:0/0 pt_gt:0 >
639:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1492 total_et:2993 g_offset:2992 e_num:2 layer:0/0 pt_gt:0 >
640:
641:	POINT:  PBG.F6.POL.FKDG_2JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统2号泵运行.一般设备操作.设备投入	<<No: 1491 offset:1493>>
642:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1493 total_et:2994 g_offset:2994 e_num:1 layer:0/0 pt_gt:0 >
643:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1493 total_et:2995 g_offset:2994 e_num:2 layer:0/0 pt_gt:0 >
644:
645:	POINT:  PBG.F6.POL.FKDG_3JCQ_DI21.C_DEVICE.Off	(总线)顶盖排水系统3号泵运行.一般设备操作.设备退出	<<No: 1492 offset:1494>>
646:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1494 total_et:2996 g_offset:2996 e_num:1 layer:0/0 pt_gt:0 >
647:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1494 total_et:2997 g_offset:2996 e_num:2 layer:0/0 pt_gt:0 >
648:
649:	POINT:  PBG.F6.POL.FKDG_3JCQ_DI21.C_DEVICE.On	(总线)顶盖排水系统3号泵运行.一般设备操作.设备投入	<<No: 1493 offset:1495>>
650:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1495 total_et:2998 g_offset:2998 e_num:1 layer:0/0 pt_gt:0 >
651:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1495 total_et:2999 g_offset:2998 e_num:2 layer:0/0 pt_gt:0 >
652:
653:	POINT:  PBG.F6.POL.FKDG_KZ_DI00.C_DEVICE.Off	(总线)顶盖排水系统综合故障.一般设备操作.设备退出	<<No: 1494 offset:1496>>
654:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1496 total_et:3000 g_offset:3000 e_num:1 layer:0/0 pt_gt:0 >
655:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1496 total_et:3001 g_offset:3000 e_num:2 layer:0/0 pt_gt:0 >
656:
657:	POINT:  PBG.F6.POL.FKDG_KZ_DI00.C_DEVICE.On	(总线)顶盖排水系统综合故障.一般设备操作.设备投入	<<No: 1495 offset:1497>>
658:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1497 total_et:3002 g_offset:3002 e_num:1 layer:0/0 pt_gt:0 >
659:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1497 total_et:3003 g_offset:3002 e_num:2 layer:0/0 pt_gt:0 >
660:
661:	POINT:  PBG.F6.POL.FKSD_1JCQ_DI21.C_DEVICE.Off	(总线)水导油系统1号泵运行.一般设备操作.设备退出	<<No: 1496 offset:1498>>
662:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1498 total_et:3004 g_offset:3004 e_num:1 layer:0/0 pt_gt:0 >
663:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1498 total_et:3005 g_offset:3004 e_num:2 layer:0/0 pt_gt:0 >
664:
665:	POINT:  PBG.F6.POL.FKSD_1JCQ_DI21.C_DEVICE.On	(总线)水导油系统1号泵运行.一般设备操作.设备投入	<<No: 1497 offset:1499>>
666:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1499 total_et:3006 g_offset:3006 e_num:1 layer:0/0 pt_gt:0 >
667:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1499 total_et:3007 g_offset:3006 e_num:2 layer:0/0 pt_gt:0 >
668:
669:	POINT:  PBG.F6.POL.FKSD_2JCQ_DI21.C_DEVICE.Off	(总线)水导油系统2号泵运行.一般设备操作.设备退出	<<No: 1498 offset:1500>>
670:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1500 total_et:3008 g_offset:3008 e_num:1 layer:0/0 pt_gt:0 >
671:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1500 total_et:3009 g_offset:3008 e_num:2 layer:0/0 pt_gt:0 >
672:
673:	POINT:  PBG.F6.POL.FKSD_2JCQ_DI21.C_DEVICE.On	(总线)水导油系统2号泵运行.一般设备操作.设备投入	<<No: 1499 offset:1501>>
674:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1501 total_et:3010 g_offset:3010 e_num:1 layer:0/0 pt_gt:0 >
675:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1501 total_et:3011 g_offset:3010 e_num:2 layer:0/0 pt_gt:0 >
676:
677:	POINT:  PBG.F6.POL.FKSD_KZ_DI00.C_DEVICE.Off	(总线)水导油系统综合故障.一般设备操作.设备退出	<<No: 1500 offset:1502>>
678:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1502 total_et:3012 g_offset:3012 e_num:1 layer:0/0 pt_gt:0 >
679:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1502 total_et:3013 g_offset:3012 e_num:2 layer:0/0 pt_gt:0 >
680:
681:	POINT:  PBG.F6.POL.FKSD_KZ_DI00.C_DEVICE.On	(总线)水导油系统综合故障.一般设备操作.设备投入	<<No: 1501 offset:1503>>
682:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1503 total_et:3014 g_offset:3014 e_num:1 layer:0/0 pt_gt:0 >
683:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1503 total_et:3015 g_offset:3014 e_num:2 layer:0/0 pt_gt:0 >
684:
685:	POINT:  PBG.F6.POL.FKTS_1DJ_DI21.C_DEVICE.On	(总线)调速器油系统1号油泵运行.一般设备操作.设备投入	<<No: 1502 offset:1504>>
686:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1504 total_et:3016 g_offset:3016 e_num:1 layer:0/0 pt_gt:0 >
687:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1504 total_et:3017 g_offset:3016 e_num:2 layer:0/0 pt_gt:0 >
688:
689:	POINT:  PBG.F6.POL.FKTS_1DJ_DI21.C_DEVICE.Off	(总线)调速器油系统1号油泵运行.一般设备操作.设备退出	<<No: 1503 offset:1505>>
690:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1505 total_et:3018 g_offset:3018 e_num:1 layer:0/0 pt_gt:0 >
691:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1505 total_et:3019 g_offset:3018 e_num:2 layer:0/0 pt_gt:0 >
692:
693:	POINT:  PBG.F6.POL.FKTS_2DJ_DI21.C_DEVICE.Off	(总线)调速器油系统2号油泵运行.一般设备操作.设备退出	<<No: 1504 offset:1506>>
694:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1506 total_et:3020 g_offset:3020 e_num:1 layer:0/0 pt_gt:0 >
695:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1506 total_et:3021 g_offset:3020 e_num:2 layer:0/0 pt_gt:0 >
696:
697:	POINT:  PBG.F6.POL.FKTS_2DJ_DI21.C_DEVICE.On	(总线)调速器油系统2号油泵运行.一般设备操作.设备投入	<<No: 1505 offset:1507>>
698:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1507 total_et:3022 g_offset:3022 e_num:1 layer:0/0 pt_gt:0 >
699:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1507 total_et:3023 g_offset:3022 e_num:2 layer:0/0 pt_gt:0 >
700:
701:	POINT:  PBG.F6.POL.FKTS_3DJ_DI21.C_DEVICE.Off	(总线)调速器油系统3号油泵运行.一般设备操作.设备退出	<<No: 1506 offset:1508>>
702:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1508 total_et:3024 g_offset:3024 e_num:1 layer:0/0 pt_gt:0 >
703:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1508 total_et:3025 g_offset:3024 e_num:2 layer:0/0 pt_gt:0 >
704:
705:	POINT:  PBG.F6.POL.FKTS_3DJ_DI21.C_DEVICE.On	(总线)调速器油系统3号油泵运行.一般设备操作.设备投入	<<No: 1507 offset:1509>>
706:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1509 total_et:3026 g_offset:3026 e_num:1 layer:0/0 pt_gt:0 >
707:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1509 total_et:3027 g_offset:3026 e_num:2 layer:0/0 pt_gt:0 >
708:
709:	POINT:  PBG.F6.POL.FKTS_LDJ_DI21.C_DEVICE.Off	(总线)调速器油系统漏油泵运行.一般设备操作.设备退出	<<No: 1508 offset:1510>>
710:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1510 total_et:3028 g_offset:3028 e_num:1 layer:0/0 pt_gt:0 >
711:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1510 total_et:3029 g_offset:3028 e_num:2 layer:0/0 pt_gt:0 >
712:
713:	POINT:  PBG.F6.POL.FKTS_LDJ_DI21.C_DEVICE.On	(总线)调速器油系统漏油泵运行.一般设备操作.设备投入	<<No: 1509 offset:1511>>
714:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1511 total_et:3030 g_offset:3030 e_num:1 layer:0/0 pt_gt:0 >
715:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1511 total_et:3031 g_offset:3030 e_num:2 layer:0/0 pt_gt:0 >
716:
717:	POINT:  PBG.F6.POL.FKTS_PLC_DI00.C_DEVICE.On	(总线)调速器油压系统PLC故障.一般设备操作.设备投入	<<No: 1510 offset:1512>>
718:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1512 total_et:3032 g_offset:3032 e_num:1 layer:0/0 pt_gt:0 >
719:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1512 total_et:3033 g_offset:3032 e_num:2 layer:0/0 pt_gt:0 >
720:
721:	POINT:  PBG.F6.POL.FKTS_PLC_DI00.C_DEVICE.Off	(总线)调速器油压系统PLC故障.一般设备操作.设备退出	<<No: 1511 offset:1513>>
722:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1513 total_et:3034 g_offset:3034 e_num:1 layer:0/0 pt_gt:0 >
723:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1513 total_et:3035 g_offset:3034 e_num:2 layer:0/0 pt_gt:0 >
724:
725:	POINT:  PBG.F6.POL.FKJZ_PLC_DI00.C_DEVICE.Off	(总线)技术供水系统PLC故障.一般设备操作.设备退出	<<No: 1512 offset:1514>>
726:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1514 total_et:3036 g_offset:3036 e_num:1 layer:0/0 pt_gt:0 >
727:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1514 total_et:3037 g_offset:3036 e_num:2 layer:0/0 pt_gt:0 >
728:
729:	POINT:  PBG.F6.POL.FKJZ_PLC_DI00.C_DEVICE.On	(总线)技术供水系统PLC故障.一般设备操作.设备投入	<<No: 1513 offset:1515>>
730:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1515 total_et:3038 g_offset:3038 e_num:1 layer:0/0 pt_gt:0 >
731:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1515 total_et:3039 g_offset:3038 e_num:2 layer:0/0 pt_gt:0 >
732:
733:	POINT:  PBG.F6.POL.FKJZ_LLCGQ_DI00.C_DEVICE.Off	(总线)技术供水系统1号泵运行.一般设备操作.设备退出	<<No: 1514 offset:1516>>
734:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1516 total_et:3040 g_offset:3040 e_num:1 layer:0/0 pt_gt:0 >
735:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1516 total_et:3041 g_offset:3040 e_num:2 layer:0/0 pt_gt:0 >
736:
737:	POINT:  PBG.F6.POL.FKJZ_LLCGQ_DI00.C_DEVICE.On	(总线)技术供水系统1号泵运行.一般设备操作.设备投入	<<No: 1515 offset:1517>>
738:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1517 total_et:3042 g_offset:3042 e_num:1 layer:0/0 pt_gt:0 >
739:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1517 total_et:3043 g_offset:3042 e_num:2 layer:0/0 pt_gt:0 >
740:
741:	POINT:  PBG.F6.POL.FKJZ_LLGG_DI61.C_DEVICE.Off	(总线)技术供水系统2号泵运行.一般设备操作.设备退出	<<No: 1516 offset:1518>>
742:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1518 total_et:3044 g_offset:3044 e_num:1 layer:0/0 pt_gt:0 >
743:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1518 total_et:3045 g_offset:3044 e_num:2 layer:0/0 pt_gt:0 >
744:
745:	POINT:  PBG.F6.POL.BY_1328.C_DEVICE.On	(总线)主变压力钢管取水阀全开.一般设备操作.设备投入	<<No: 1517 offset:1519>>
746:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1519 total_et:3046 g_offset:3046 e_num:1 layer:0/0 pt_gt:0 >
747:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1519 total_et:3047 g_offset:3046 e_num:2 layer:0/0 pt_gt:0 >
748:
749:	POINT:  PBG.F6.POL.BY_1328.C_DEVICE.Off	(总线)主变压力钢管取水阀全开.一般设备操作.设备退出	<<No: 1518 offset:1520>>
750:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1520 total_et:3048 g_offset:3048 e_num:1 layer:0/0 pt_gt:0 >
751:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1520 total_et:3049 g_offset:3048 e_num:2 layer:0/0 pt_gt:0 >
752:
753:	POINT:  PBG.F6.POL.FKJZ_LLGG_DI61.C_DEVICE.On	(总线)技术供水系统2号泵运行.一般设备操作.设备投入	<<No: 1519 offset:1521>>
754:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1521 total_et:3050 g_offset:3050 e_num:1 layer:0/0 pt_gt:0 >
755:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1521 total_et:3051 g_offset:3050 e_num:2 layer:0/0 pt_gt:0 >
756:
757:	POINT:  PBG.F6.POL.BY_1333.C_DEVICE.On	(总线)消防取水阀全开.一般设备操作.设备投入	<<No: 1520 offset:1522>>
758:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1522 total_et:3052 g_offset:3052 e_num:1 layer:0/0 pt_gt:0 >
759:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1522 total_et:3053 g_offset:3052 e_num:2 layer:0/0 pt_gt:0 >
760:
761:	POINT:  PBG.F6.POL.BY_1333.C_DEVICE.Off	(总线)消防取水阀全开.一般设备操作.设备退出	<<No: 1521 offset:1523>>
762:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1523 total_et:3054 g_offset:3054 e_num:1 layer:0/0 pt_gt:0 >
763:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1523 total_et:3055 g_offset:3054 e_num:2 layer:0/0 pt_gt:0 >
764:
765:	POINT:  PBG.F6.POL.BY_1154.C_DEVICE.Off	(总线)圆筒阀油系统1号油泵运行.一般设备操作.设备退出	<<No: 1522 offset:1524>>
766:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1524 total_et:3056 g_offset:3056 e_num:1 layer:0/0 pt_gt:0 >
767:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1524 total_et:3057 g_offset:3056 e_num:2 layer:0/0 pt_gt:0 >
768:
769:	POINT:  PBG.F6.POL.BY_1154.C_DEVICE.On	(总线)圆筒阀油系统1号油泵运行.一般设备操作.设备投入	<<No: 1523 offset:1525>>
770:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1525 total_et:3058 g_offset:3058 e_num:1 layer:0/0 pt_gt:0 >
771:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1525 total_et:3059 g_offset:3058 e_num:2 layer:0/0 pt_gt:0 >
772:
773:	POINT:  PBG.F6.POL.BY_1158.C_DEVICE.Off	(总线)圆筒阀油系统2号油泵运行.一般设备操作.设备退出	<<No: 1524 offset:1526>>
774:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1526 total_et:3060 g_offset:3060 e_num:1 layer:0/0 pt_gt:0 >
775:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1526 total_et:3061 g_offset:3060 e_num:2 layer:0/0 pt_gt:0 >
776:
777:	POINT:  PBG.F6.POL.BY_1158.C_DEVICE.On	(总线)圆筒阀油系统2号油泵运行.一般设备操作.设备投入	<<No: 1525 offset:1527>>
778:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1527 total_et:3062 g_offset:3062 e_num:1 layer:0/0 pt_gt:0 >
779:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1527 total_et:3063 g_offset:3062 e_num:2 layer:0/0 pt_gt:0 >
780:
781:	POINT:  PBG.F6.POL.BY_1166.C_DEVICE.On	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备投入	<<No: 1526 offset:1528>>
782:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1528 total_et:3064 g_offset:3064 e_num:1 layer:0/0 pt_gt:0 >
783:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1528 total_et:3065 g_offset:3064 e_num:2 layer:0/0 pt_gt:0 >
784:
785:	POINT:  PBG.F6.POL.BY_1166.C_DEVICE.Off	(总线)圆筒阀油系统漏油泵运行.一般设备操作.设备退出	<<No: 1527 offset:1529>>
786:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1529 total_et:3066 g_offset:3066 e_num:1 layer:0/0 pt_gt:0 >
787:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1529 total_et:3067 g_offset:3066 e_num:2 layer:0/0 pt_gt:0 >
788:
789:	POINT:  PBG.F6.POL.BY_1162.C_DEVICE.Off	(总线)圆筒阀油系统3号油泵运行.一般设备操作.设备退出	<<No: 1528 offset:1530>>
790:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1530 total_et:3068 g_offset:3068 e_num:1 layer:0/0 pt_gt:0 >
791:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1530 total_et:3069 g_offset:3068 e_num:2 layer:0/0 pt_gt:0 >
792:
793:	POINT:  PBG.F6.POL.BY_1162.C_DEVICE.On	(总线)圆筒阀油系统3号油泵运行.一般设备操作.设备投入	<<No: 1529 offset:1531>>
794:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1531 total_et:3070 g_offset:3070 e_num:1 layer:0/0 pt_gt:0 >
795:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1531 total_et:3071 g_offset:3070 e_num:2 layer:0/0 pt_gt:0 >
796:
797:	POINT:  PBG.F6.POL.BY_1170.C_DEVICE.On	(总线)圆筒阀油系统补气阀全开.一般设备操作.设备投入	<<No: 1530 offset:1532>>
798:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1532 total_et:3072 g_offset:3072 e_num:1 layer:0/0 pt_gt:0 >
799:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1532 total_et:3073 g_offset:3072 e_num:2 layer:0/0 pt_gt:0 >
800:
801:	POINT:  PBG.F6.POL.BY_1170.C_DEVICE.Off	(总线)圆筒阀油系统补气阀全开.一般设备操作.设备退出	<<No: 1531 offset:1533>>
802:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1533 total_et:3074 g_offset:3074 e_num:1 layer:0/0 pt_gt:0 >
803:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1533 total_et:3075 g_offset:3074 e_num:2 layer:0/0 pt_gt:0 >
804:
805:	POINT:  PBG.F6.POL.BY_1173.C_DEVICE.On	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备投入	<<No: 1532 offset:1534>>
806:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1534 total_et:3076 g_offset:3076 e_num:1 layer:0/0 pt_gt:0 >
807:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1534 total_et:3077 g_offset:3076 e_num:2 layer:0/0 pt_gt:0 >
808:
809:	POINT:  PBG.F6.POL.BY_1173.C_DEVICE.Off	(总线)圆筒阀油系统旁路滤油器运行.一般设备操作.设备退出	<<No: 1533 offset:1535>>
810:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1535 total_et:3078 g_offset:3078 e_num:1 layer:0/0 pt_gt:0 >
811:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1535 total_et:3079 g_offset:3078 e_num:2 layer:0/0 pt_gt:0 >
812:
813:	POINT:  PBG.F6.POL.BY_1175.C_DEVICE.Off	(总线)圆筒阀油系统PLC故障.一般设备操作.设备退出	<<No: 1534 offset:1536>>
814:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1536 total_et:3080 g_offset:3080 e_num:1 layer:0/0 pt_gt:0 >
815:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1536 total_et:3081 g_offset:3080 e_num:2 layer:0/0 pt_gt:0 >
816:
817:	POINT:  PBG.F6.POL.BY_1175.C_DEVICE.On	(总线)圆筒阀油系统PLC故障.一般设备操作.设备投入	<<No: 1535 offset:1537>>
818:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1537 total_et:3082 g_offset:3082 e_num:1 layer:0/0 pt_gt:0 >
819:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1537 total_et:3083 g_offset:3082 e_num:2 layer:0/0 pt_gt:0 >
820:
821:	POINT:  PBG.F6.POL.FKZB_PLC_DI00.C_DEVICE.Off	(总线)主变冷却系统PLC故障.一般设备操作.设备退出	<<No: 1536 offset:1538>>
822:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1538 total_et:3084 g_offset:3084 e_num:1 layer:0/0 pt_gt:0 >
823:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1538 total_et:3085 g_offset:3084 e_num:2 layer:0/0 pt_gt:0 >
824:
825:	POINT:  PBG.F6.POL.FKZB_PLC_DI00.C_DEVICE.On	(总线)主变冷却系统PLC故障.一般设备操作.设备投入	<<No: 1537 offset:1539>>
826:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1539 total_et:3086 g_offset:3086 e_num:1 layer:0/0 pt_gt:0 >
827:	  &   机组检修态                          PBG.F6.POL.UNIT_MAINTAIN_DIC ?   OPEN     
		<group:1539 total_et:3087 g_offset:3086 e_num:2 layer:0/0 pt_gt:0 >
828:
829:	POINT:  PBG.F6.POL.BY_1218.C_DEVICE.On	(总线)主变冷却系统1号冷却器运行.一般设备操作.设备投入	<<No: 1538 offset:1540>>
830:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1540 total_et:3088 g_offset:3088 e_num:1 layer:0/0 pt_gt:0 >
831:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1540 total_et:3089 g_offset:3088 e_num:2 layer:0/0 pt_gt:0 >
832:
833:	POINT:  PBG.F6.POL.BY_1218.C_DEVICE.Off	(总线)主变冷却系统1号冷却器运行.一般设备操作.设备退出	<<No: 1539 offset:1541>>
834:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1541 total_et:3090 g_offset:3090 e_num:1 layer:0/0 pt_gt:0 >
835:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1541 total_et:3091 g_offset:3090 e_num:2 layer:0/0 pt_gt:0 >
836:
837:	POINT:  PBG.F6.POL.BY_1226.C_DEVICE.Off	(总线)主变冷却系统2号冷却器运行.一般设备操作.设备退出	<<No: 1540 offset:1542>>
838:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1542 total_et:3092 g_offset:3092 e_num:1 layer:0/0 pt_gt:0 >
839:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1542 total_et:3093 g_offset:3092 e_num:2 layer:0/0 pt_gt:0 >
840:
841:	POINT:  PBG.F6.POL.BY_1226.C_DEVICE.On	(总线)主变冷却系统2号冷却器运行.一般设备操作.设备投入	<<No: 1541 offset:1543>>
842:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1543 total_et:3094 g_offset:3094 e_num:1 layer:0/0 pt_gt:0 >
843:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1543 total_et:3095 g_offset:3094 e_num:2 layer:0/0 pt_gt:0 >
844:
845:	POINT:  PBG.F6.POL.BY_1234.C_DEVICE.Off	(总线)主变冷却系统3号冷却器运行.一般设备操作.设备退出	<<No: 1542 offset:1544>>
846:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1544 total_et:3096 g_offset:3096 e_num:1 layer:0/0 pt_gt:0 >
847:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1544 total_et:3097 g_offset:3096 e_num:2 layer:0/0 pt_gt:0 >
848:
849:	POINT:  PBG.F6.POL.BY_1234.C_DEVICE.On	(总线)主变冷却系统3号冷却器运行.一般设备操作.设备投入	<<No: 1543 offset:1545>>
850:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1545 total_et:3098 g_offset:3098 e_num:1 layer:0/0 pt_gt:0 >
851:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1545 total_et:3099 g_offset:3098 e_num:2 layer:0/0 pt_gt:0 >
852:
853:	POINT:  PBG.F6.POL.BY_1242.C_DEVICE.Off	(总线)主变冷却系统4号冷却器运行.一般设备操作.设备退出	<<No: 1544 offset:1546>>
854:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1546 total_et:3100 g_offset:3100 e_num:1 layer:0/0 pt_gt:0 >
855:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1546 total_et:3101 g_offset:3100 e_num:2 layer:0/0 pt_gt:0 >
856:
857:	POINT:  PBG.F6.POL.BY_1242.C_DEVICE.On	(总线)主变冷却系统4号冷却器运行.一般设备操作.设备投入	<<No: 1545 offset:1547>>
858:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1547 total_et:3102 g_offset:3102 e_num:1 layer:0/0 pt_gt:0 >
859:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1547 total_et:3103 g_offset:3102 e_num:2 layer:0/0 pt_gt:0 >
860:
861:	POINT:  PBG.F6.POL.BY_1250.C_DEVICE.Off	(总线)主变冷却系统5号冷却器运行.一般设备操作.设备退出	<<No: 1546 offset:1548>>
862:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1548 total_et:3104 g_offset:3104 e_num:1 layer:0/0 pt_gt:0 >
863:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1548 total_et:3105 g_offset:3104 e_num:2 layer:0/0 pt_gt:0 >
864:
865:	POINT:  PBG.F6.POL.BY_1250.C_DEVICE.On	(总线)主变冷却系统5号冷却器运行.一般设备操作.设备投入	<<No: 1547 offset:1549>>
866:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1549 total_et:3106 g_offset:3106 e_num:1 layer:0/0 pt_gt:0 >
867:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1549 total_et:3107 g_offset:3106 e_num:2 layer:0/0 pt_gt:0 >
868:
869:	POINT:  PBG.F6.POL.BY_1258.C_DEVICE.Off	(总线)主变冷却系统6号冷却器运行.一般设备操作.设备退出	<<No: 1548 offset:1550>>
870:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1550 total_et:3108 g_offset:3108 e_num:1 layer:0/0 pt_gt:0 >
871:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1550 total_et:3109 g_offset:3108 e_num:2 layer:0/0 pt_gt:0 >
872:
873:	POINT:  PBG.F6.POL.BY_1258.C_DEVICE.On	(总线)主变冷却系统6号冷却器运行.一般设备操作.设备投入	<<No: 1549 offset:1551>>
874:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1551 total_et:3110 g_offset:3110 e_num:1 layer:0/0 pt_gt:0 >
875:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1551 total_et:3111 g_offset:3110 e_num:2 layer:0/0 pt_gt:0 >
876:
877:	POINT:  PBG.F6.POL.BY_1266.C_DEVICE.Off	(总线)主变冷却系统7号冷却器运行.一般设备操作.设备退出	<<No: 1550 offset:1552>>
878:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1552 total_et:3112 g_offset:3112 e_num:1 layer:0/0 pt_gt:0 >
879:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1552 total_et:3113 g_offset:3112 e_num:2 layer:0/0 pt_gt:0 >
880:
881:	POINT:  PBG.F6.POL.BY_1266.C_DEVICE.On	(总线)主变冷却系统7号冷却器运行.一般设备操作.设备投入	<<No: 1551 offset:1553>>
882:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1553 total_et:3114 g_offset:3114 e_num:1 layer:0/0 pt_gt:0 >
883:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1553 total_et:3115 g_offset:3114 e_num:2 layer:0/0 pt_gt:0 >
884:
885:	POINT:  PBG.F6.POL.BY_1274.C_DEVICE.Off	(总线)主变冷却系统8号冷却器运行.一般设备操作.设备退出	<<No: 1552 offset:1554>>
886:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1554 total_et:3116 g_offset:3116 e_num:1 layer:0/0 pt_gt:0 >
887:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1554 total_et:3117 g_offset:3116 e_num:2 layer:0/0 pt_gt:0 >
888:
889:	POINT:  PBG.F6.POL.BY_1274.C_DEVICE.On	(总线)主变冷却系统8号冷却器运行.一般设备操作.设备投入	<<No: 1553 offset:1555>>
890:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1555 total_et:3118 g_offset:3118 e_num:1 layer:0/0 pt_gt:0 >
891:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1555 total_et:3119 g_offset:3118 e_num:2 layer:0/0 pt_gt:0 >
892:
893:	POINT:  PBG.F6.POL.BY_1314.C_DEVICE.Off	(总线)主变冷却系统1号泵运行.一般设备操作.设备退出	<<No: 1554 offset:1556>>
894:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1556 total_et:3120 g_offset:3120 e_num:1 layer:0/0 pt_gt:0 >
895:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1556 total_et:3121 g_offset:3120 e_num:2 layer:0/0 pt_gt:0 >
896:
897:	POINT:  PBG.F6.POL.BY_1314.C_DEVICE.On	(总线)主变冷却系统1号泵运行.一般设备操作.设备投入	<<No: 1555 offset:1557>>
898:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1557 total_et:3122 g_offset:3122 e_num:1 layer:0/0 pt_gt:0 >
899:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1557 total_et:3123 g_offset:3122 e_num:2 layer:0/0 pt_gt:0 >
900:
901:	POINT:  PBG.F6.POL.BY_1321.C_DEVICE.Off	(总线)主变冷却系统2号泵运行.一般设备操作.设备退出	<<No: 1556 offset:1558>>
902:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1558 total_et:3124 g_offset:3124 e_num:1 layer:0/0 pt_gt:0 >
903:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1558 total_et:3125 g_offset:3124 e_num:2 layer:0/0 pt_gt:0 >
904:
905:	POINT:  PBG.F6.POL.BY_1321.C_DEVICE.On	(总线)主变冷却系统2号泵运行.一般设备操作.设备投入	<<No: 1557 offset:1559>>
906:	  =   LCU在线离线状态                     PBG.F6.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1559 total_et:3126 g_offset:3126 e_num:1 layer:0/0 pt_gt:0 >
907:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1559 total_et:3127 g_offset:3126 e_num:2 layer:0/0 pt_gt:0 >
908:
909:	POINT:  PBG.F6.POL.GX1_SDSZD_DI00.ALM.CBA	上导总冷却水中断.报警.闭锁	<<No: 1558 offset:1560>>
910:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1560 total_et:3128 g_offset:3128 e_num:1 layer:0/0 pt_gt:0 >
911:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1560 total_et:3129 g_offset:3128 e_num:2 layer:0/0 pt_gt:0 >
912:
913:	POINT:  PBG.F6.POL.GX1_KLSZD1_DI00.ALM.CBA	第1组空冷器冷却水中断.报警.闭锁	<<No: 1559 offset:1561>>
914:	  =   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1561 total_et:3130 g_offset:3130 e_num:1 layer:0/0 pt_gt:0 >
915:	  &   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1561 total_et:3131 g_offset:3130 e_num:2 layer:0/0 pt_gt:0 >
916:
917:	POINT:  PBG.F6.POL.GX1_KLSZD2_DI00.ALM.CBA	第2组空冷器冷却水中断.报警.闭锁	<<No: 1560 offset:1562>>
918:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1562 total_et:3132 g_offset:3132 e_num:1 layer:0/0 pt_gt:0 >
919:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1562 total_et:3133 g_offset:3132 e_num:2 layer:0/0 pt_gt:0 >
920:
921:	POINT:  PBG.F6.POL.GX1_TLSZD_DI00.ALM.CBA	推力总冷却水中断.报警.闭锁	<<No: 1561 offset:1563>>
922:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1563 total_et:3134 g_offset:3134 e_num:1 layer:0/0 pt_gt:0 >
923:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1563 total_et:3135 g_offset:3134 e_num:2 layer:0/0 pt_gt:0 >
924:
925:	POINT:  PBG.F6.POL.GX1_XDSZD_DI00.ALM.CBA	下导总冷却水中断.报警.闭锁	<<No: 1562 offset:1564>>
926:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1564 total_et:3136 g_offset:3136 e_num:1 layer:0/0 pt_gt:0 >
927:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1564 total_et:3137 g_offset:3136 e_num:2 layer:0/0 pt_gt:0 >
928:
929:	POINT:  PBG.F6.POL.GX2_KLSZD1_DI00.ALM.CBA	1号空冷器冷却水中断.报警.闭锁	<<No: 1563 offset:1565>>
930:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1565 total_et:3138 g_offset:3138 e_num:1 layer:0/0 pt_gt:0 >
931:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1565 total_et:3139 g_offset:3138 e_num:2 layer:0/0 pt_gt:0 >
932:
933:	POINT:  PBG.F6.POL.GX2_KLSZD2_DI00.ALM.CBA	2号空冷器冷却水中断.报警.闭锁	<<No: 1564 offset:1566>>
934:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1566 total_et:3140 g_offset:3140 e_num:1 layer:0/0 pt_gt:0 >
935:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1566 total_et:3141 g_offset:3140 e_num:2 layer:0/0 pt_gt:0 >
936:
937:	POINT:  PBG.F6.POL.GX2_KLSZD3_DI00.ALM.CBA	3号空冷器冷却水中断.报警.闭锁	<<No: 1565 offset:1567>>
938:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1567 total_et:3142 g_offset:3142 e_num:1 layer:0/0 pt_gt:0 >
939:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1567 total_et:3143 g_offset:3142 e_num:2 layer:0/0 pt_gt:0 >
940:
941:	POINT:  PBG.F6.POL.GX2_KLSZD4_DI00.ALM.CBA	4号空冷器冷却水中断.报警.闭锁	<<No: 1566 offset:1568>>
942:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1568 total_et:3144 g_offset:3144 e_num:1 layer:0/0 pt_gt:0 >
943:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1568 total_et:3145 g_offset:3144 e_num:2 layer:0/0 pt_gt:0 >
944:
945:	POINT:  PBG.F6.POL.GX2_KLSZD5_DI00.ALM.CBA	5号空冷器冷却水中断.报警.闭锁	<<No: 1567 offset:1569>>
946:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1569 total_et:3146 g_offset:3146 e_num:1 layer:0/0 pt_gt:0 >
947:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1569 total_et:3147 g_offset:3146 e_num:2 layer:0/0 pt_gt:0 >
948:
949:	POINT:  PBG.F6.POL.GX2_KLSZD6_DI00.ALM.CBA	6号空冷器冷却水中断.报警.闭锁	<<No: 1568 offset:1570>>
950:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1570 total_et:3148 g_offset:3148 e_num:1 layer:0/0 pt_gt:0 >
951:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1570 total_et:3149 g_offset:3148 e_num:2 layer:0/0 pt_gt:0 >
952:
953:	POINT:  PBG.F6.POL.GX2_KLSZD7_DI00.ALM.CBA	7号空冷器冷却水中断.报警.闭锁	<<No: 1569 offset:1571>>
954:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1571 total_et:3150 g_offset:3150 e_num:1 layer:0/0 pt_gt:0 >
955:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1571 total_et:3151 g_offset:3150 e_num:2 layer:0/0 pt_gt:0 >
956:
957:	POINT:  PBG.F6.POL.GX2_KLSZD8_DI00.ALM.CBA	8号空冷器冷却水中断.报警.闭锁	<<No: 1570 offset:1572>>
958:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1572 total_et:3152 g_offset:3152 e_num:1 layer:0/0 pt_gt:0 >
959:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1572 total_et:3153 g_offset:3152 e_num:2 layer:0/0 pt_gt:0 >
960:
961:	POINT:  PBG.F6.POL.GX2_KLSZD9_DI00.ALM.CBA	9号空冷器冷却水中断.报警.闭锁	<<No: 1571 offset:1573>>
962:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1573 total_et:3154 g_offset:3154 e_num:1 layer:0/0 pt_gt:0 >
963:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1573 total_et:3155 g_offset:3154 e_num:2 layer:0/0 pt_gt:0 >
964:
965:	POINT:  PBG.F6.POL.GX2_KLSZD10_DI00.ALM.CBA	10号空冷器冷却水中断.报警.闭锁	<<No: 1572 offset:1574>>
966:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1574 total_et:3156 g_offset:3156 e_num:1 layer:0/0 pt_gt:0 >
967:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1574 total_et:3157 g_offset:3156 e_num:2 layer:0/0 pt_gt:0 >
968:
969:	POINT:  PBG.F6.POL.GX2_KLSZD11_DI00.ALM.CBA	11号空冷器冷却水中断.报警.闭锁	<<No: 1573 offset:1575>>
970:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1575 total_et:3158 g_offset:3158 e_num:1 layer:0/0 pt_gt:0 >
971:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1575 total_et:3159 g_offset:3158 e_num:2 layer:0/0 pt_gt:0 >
972:
973:	POINT:  PBG.F6.POL.GX2_KLSZD12_DI00.ALM.CBA	12号空冷器冷却水中断.报警.闭锁	<<No: 1574 offset:1576>>
974:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1576 total_et:3160 g_offset:3160 e_num:1 layer:0/0 pt_gt:0 >
975:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1576 total_et:3161 g_offset:3160 e_num:2 layer:0/0 pt_gt:0 >
976:
977:	POINT:  PBG.F6.POL.GX2_KLSZD13_DI00.ALM.CBA	13号空冷器冷却水中断.报警.闭锁	<<No: 1575 offset:1577>>
978:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1577 total_et:3162 g_offset:3162 e_num:1 layer:0/0 pt_gt:0 >
979:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1577 total_et:3163 g_offset:3162 e_num:2 layer:0/0 pt_gt:0 >
980:
981:	POINT:  PBG.F6.POL.GX2_KLSZD14_DI00.ALM.CBA	14号空冷器冷却水中断.报警.闭锁	<<No: 1576 offset:1578>>
982:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1578 total_et:3164 g_offset:3164 e_num:1 layer:0/0 pt_gt:0 >
983:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1578 total_et:3165 g_offset:3164 e_num:2 layer:0/0 pt_gt:0 >
984:
985:	POINT:  PBG.F6.POL.GX2_KLSZD15_DI00.ALM.CBA	15号空冷器冷却水中断.报警.闭锁	<<No: 1577 offset:1579>>
986:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1579 total_et:3166 g_offset:3166 e_num:1 layer:0/0 pt_gt:0 >
987:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1579 total_et:3167 g_offset:3166 e_num:2 layer:0/0 pt_gt:0 >
988:
989:	POINT:  PBG.F6.POL.GX2_KLSZD16_DI00.ALM.CBA	16号空冷器冷却水中断.报警.闭锁	<<No: 1578 offset:1580>>
990:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1580 total_et:3168 g_offset:3168 e_num:1 layer:0/0 pt_gt:0 >
991:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1580 total_et:3169 g_offset:3168 e_num:2 layer:0/0 pt_gt:0 >
992:
993:	POINT:  PBG.F6.POL.GX2_KLCS1_DI00.ALM.CBA	空冷第1组出水总管冷却水中断.报警.闭锁	<<No: 1579 offset:1581>>
994:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1581 total_et:3170 g_offset:3170 e_num:1 layer:0/0 pt_gt:0 >
995:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1581 total_et:3171 g_offset:3170 e_num:2 layer:0/0 pt_gt:0 >
996:
997:	POINT:  PBG.F6.POL.GX2_KLCS2_DI00.ALM.CBA	空冷第2组出水总管冷却水中断.报警.闭锁	<<No: 1580 offset:1582>>
998:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1582 total_et:3172 g_offset:3172 e_num:1 layer:0/0 pt_gt:0 >
999:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1582 total_et:3173 g_offset:3172 e_num:2 layer:0/0 pt_gt:0 >
1000:
1001:	POINT:  PBG.F6.POL.SLJX_SDLLJ_DI00.ALM.CBA	水导冷却水流量低报警.报警.闭锁	<<No: 1581 offset:1583>>
1002:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1583 total_et:3174 g_offset:3174 e_num:1 layer:0/0 pt_gt:0 >
1003:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1583 total_et:3175 g_offset:3174 e_num:2 layer:0/0 pt_gt:0 >
1004:
1005:	POINT:  PBG.F6.ANA.ZDFTX_TL_ALL.ALM.CBA	推力总冷却水流量低.报警.闭锁	<<No: 1582 offset:1584>>
1006:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1584 total_et:3176 g_offset:3176 e_num:1 layer:0/0 pt_gt:0 >
1007:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1584 total_et:3177 g_offset:3176 e_num:2 layer:0/0 pt_gt:0 >
1008:
1009:	POINT:  PBG.F6.ANA.ZDFTX_SD_ALL.ALM.CBA	上导冷却水流量低.报警.闭锁	<<No: 1583 offset:1585>>
1010:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1585 total_et:3178 g_offset:3178 e_num:1 layer:0/0 pt_gt:0 >
1011:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1585 total_et:3179 g_offset:3178 e_num:2 layer:0/0 pt_gt:0 >
1012:
1013:	POINT:  PBG.F6.ANA.ZDFTX_SDL_ALL.ALM.CBA	下导冷却水流量低.报警.闭锁	<<No: 1584 offset:1586>>
1014:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1586 total_et:3180 g_offset:3180 e_num:1 layer:0/0 pt_gt:0 >
1015:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1586 total_et:3181 g_offset:3180 e_num:2 layer:0/0 pt_gt:0 >
1016:
1017:	POINT:  PBG.F6.ANA.SLJX_1TLJ_AILL.ALM.CBA	水导冷却水流量低.报警.闭锁	<<No: 1585 offset:1587>>
1018:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1587 total_et:3182 g_offset:3182 e_num:1 layer:0/0 pt_gt:0 >
1019:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1587 total_et:3183 g_offset:3182 e_num:2 layer:0/0 pt_gt:0 >
1020:
1021:	POINT:  PBG.F6.ANA.ZDFTX_KL1_ALL.ALM.CBA	第一组空冷冷却水流量低.报警.闭锁	<<No: 1586 offset:1588>>
1022:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1588 total_et:3184 g_offset:3184 e_num:1 layer:0/0 pt_gt:0 >
1023:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1588 total_et:3185 g_offset:3184 e_num:2 layer:0/0 pt_gt:0 >
1024:
1025:	POINT:  PBG.F6.ANA.ZDFTX_KL2_ALL.ALM.CBA	第二组空冷冷却水流量低.报警.闭锁	<<No: 1587 offset:1589>>
1026:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1589 total_et:3186 g_offset:3186 e_num:1 layer:0/0 pt_gt:0 >
1027:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1589 total_et:3187 g_offset:3186 e_num:2 layer:0/0 pt_gt:0 >
1028:
1029:	POINT:  PBG.F6.ANA.SLJX_WATER_AILL.ALM.CBA	水轮机主轴密封水流量.报警.闭锁	<<No: 1588 offset:1590>>
1030:	  =   机组停机态                          PBG.F6.POL.UNIT_STOP_DIC ?   OPEN     
		<group:1590 total_et:3188 g_offset:3188 e_num:1 layer:0/0 pt_gt:0 >
1031:	  &   机组开机准备好态                    PBG.F6.POL.UNIT_READY_DIC ?   OPEN     
		<group:1590 total_et:3189 g_offset:3188 e_num:2 layer:0/0 pt_gt:0 >
1032:
1033:	POINT:  PBG.F6.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 1589 offset:1591>>
1034:	  =   机组转速>115%Ne(CM200)              PBG.F6.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1591 total_et:3190 g_offset:3190 e_num:1 layer:0/0 pt_gt:0 >
1035:	  &   机组转速>115%Ne(SJ-22C)             PBG.F6.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1591 total_et:3191 g_offset:3190 e_num:2 layer:0/0 pt_gt:0 >
1036:
1037:	POINT:  PBG.F6_PRO.INT.TSKP_ZPJD_SOE61.ALM.CBA	调速器主配拒动.报警.闭锁	<<No: 1590 offset:1592>>
1038:	  =   机组转速>115%Ne(CM200)              PBG.F6_PRO.INT.ZDP_G115CM_SOE61 ?   CLOSE    
		<group:1592 total_et:3192 g_offset:3192 e_num:1 layer:0/0 pt_gt:0 >
1039:	  &   机组转速>115%Ne(SJ-22C)             PBG.F6_PRO.INT.ZDP_G115SJ_SOE61 ?   CLOSE    
		<group:1592 total_et:3193 g_offset:3192 e_num:2 layer:0/0 pt_gt:0 >
1040:

	END reacked,Total pt=259 gt=261 et=520 close file now!

	10: INCLUDE		INTLK_LCU7.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU7.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU7.OBJ.CY_DL403_OBJ.C_SWITCH.Close	10kV_IV-III段母联断路器DL403控制.隔离开关操作.合闸	<<No: 1591 offset:1593>>
  4:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1593 total_et:3194 g_offset:3194 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1593 total_et:3195 g_offset:3194 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.LCU7.OBJ.CY_DL403_OBJ.C_SWITCH.Open	10kV_IV-III段母联断路器DL403控制.隔离开关操作.分闸	<<No: 1592 offset:1594>>
  8:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1594 total_et:3196 g_offset:3196 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1594 total_et:3197 g_offset:3196 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.LCU7.OBJ.CY_DL405_OBJ.C_SWITCH.Close	10kV_IV-V段母联断路器DL405控制.隔离开关操作.合闸	<<No: 1593 offset:1595>>
 12:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1595 total_et:3198 g_offset:3198 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1595 include bracket et_num:3199 g_offset:3198 layer:0/0
		{bracket et_num:3199 e_g_offset:1596>
 13:	 (  10kV_Ⅳ段进线断路器DLC4分闸         PBG.LCU7.INT.CY_DLC4_SOE10 ?   CLOSE    
		<group:1596 total_et:3200 g_offset:3200 e_num:1 layer:1/1 pt_gt:1 >
 14:	  +   10kV_Ⅴ段进线断路器DLC5分闸         PBG.LCU7.INT.CY_DLC5_SOE10 ?   CLOSE    
		<group:1597 total_et:3201 g_offset:3201 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3199 g_offset:1596 g_num:2 lay=0
	}<group:1595 g_offset:3198 g_num:4 layer:0/0
 15:	 )  10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1595 total_et:3202 g_offset:3198 e_num:5 layer:0/0 pt_gt:2 >
 16:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1595 total_et:3203 g_offset:3198 e_num:6 layer:0/0 pt_gt:2 >
 17:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1595 total_et:3204 g_offset:3198 e_num:7 layer:0/0 pt_gt:2 >
 18:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1595 total_et:3205 g_offset:3198 e_num:8 layer:0/0 pt_gt:2 >
 19:
 20:	POINT:  PBG.LCU7.OBJ.CY_DL405_OBJ.C_SWITCH.Open	10kV_IV-V段母联断路器DL405控制.隔离开关操作.分闸	<<No: 1594 offset:1598>>
 21:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1598 total_et:3206 g_offset:3206 e_num:1 layer:0/0 pt_gt:0 >
 22:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1598 total_et:3207 g_offset:3206 e_num:2 layer:0/0 pt_gt:0 >
 23:
 24:	POINT:  PBG.LCU7.OBJ.CY_DL4141_OBJ.C_SWITCH.Close	1#变141B高压侧断路器DL4141控制.隔离开关操作.合闸	<<No: 1595 offset:1599>>
 25:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1599 total_et:3208 g_offset:3208 e_num:1 layer:0/0 pt_gt:0 >
 26:	  &   4F机组自用400V_1号变141B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL4141DD_SOE55 ?   OPEN     
		<group:1599 total_et:3209 g_offset:3208 e_num:2 layer:0/0 pt_gt:0 >
 27:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1599 total_et:3210 g_offset:3208 e_num:3 layer:0/0 pt_gt:0 >
 28:	  &   4F机组自用400V_1号变141B高压侧断路器DL4141分闸PBG.LCU7.INT.CY_DL4141_SOE10 ?   CLOSE    
		<group:1599 total_et:3211 g_offset:3208 e_num:4 layer:0/0 pt_gt:0 >
 29:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1599 total_et:3212 g_offset:3208 e_num:5 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.LCU7.OBJ.CY_DL4141_OBJ.C_SWITCH.Open	1#变141B高压侧断路器DL4141控制.隔离开关操作.分闸	<<No: 1596 offset:1600>>
 32:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1600 total_et:3213 g_offset:3213 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1600 total_et:3214 g_offset:3213 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.LCU7.OBJ.CY_DL4162_OBJ.C_SWITCH.Close	2#变162B高压侧断路器DL4162控制.隔离开关操作.合闸	<<No: 1597 offset:1601>>
 36:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1601 total_et:3215 g_offset:3215 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   6F机组自用400V_2号变162B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL4162DD_SOE55 ?   OPEN     
		<group:1601 total_et:3216 g_offset:3215 e_num:2 layer:0/0 pt_gt:0 >
 38:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1601 total_et:3217 g_offset:3215 e_num:3 layer:0/0 pt_gt:0 >
 39:	  &   6F机组自用400V_2号变162B高压侧断路器DL4162分闸PBG.LCU7.INT.CY_DL4162_SOE10 ?   CLOSE    
		<group:1601 total_et:3218 g_offset:3215 e_num:4 layer:0/0 pt_gt:0 >
 40:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1601 total_et:3219 g_offset:3215 e_num:5 layer:0/0 pt_gt:0 >
 41:
 42:	POINT:  PBG.LCU7.OBJ.CY_DL4162_OBJ.C_SWITCH.Open	2#变162B高压侧断路器DL4162控制.隔离开关操作.分闸	<<No: 1598 offset:1602>>
 43:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1602 total_et:3220 g_offset:3220 e_num:1 layer:0/0 pt_gt:0 >
 44:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1602 total_et:3221 g_offset:3220 e_num:2 layer:0/0 pt_gt:0 >
 45:
 46:	POINT:  PBG.LCU7.OBJ.CY_DL4221_OBJ.C_SWITCH.Close	1#变221B高压侧断路器DL4221控制.隔离开关操作.合闸	<<No: 1599 offset:1603>>
 47:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1603 total_et:3222 g_offset:3222 e_num:1 layer:0/0 pt_gt:0 >
 48:	  &   2号公用400V_1号变221B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL4221DD_SOE55 ?   OPEN     
		<group:1603 total_et:3223 g_offset:3222 e_num:2 layer:0/0 pt_gt:0 >
 49:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1603 total_et:3224 g_offset:3222 e_num:3 layer:0/0 pt_gt:0 >
 50:	  &   2号公用400V_1号变221B高压侧断路器DL4221分闸PBG.LCU7.INT.CY_DL4221_SOE10 ?   CLOSE    
		<group:1603 total_et:3225 g_offset:3222 e_num:4 layer:0/0 pt_gt:0 >
 51:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1603 total_et:3226 g_offset:3222 e_num:5 layer:0/0 pt_gt:0 >
 52:
 53:	POINT:  PBG.LCU7.OBJ.CY_DL4221_OBJ.C_SWITCH.Open	1#变221B高压侧断路器DL4221控制.隔离开关操作.分闸	<<No: 1600 offset:1604>>
 54:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1604 total_et:3227 g_offset:3227 e_num:1 layer:0/0 pt_gt:0 >
 55:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1604 total_et:3228 g_offset:3227 e_num:2 layer:0/0 pt_gt:0 >
 56:
 57:	POINT:  PBG.LCU7.OBJ.CY_DL4321_OBJ.C_SWITCH.Close	1#变321B高压侧断路器DL4321控制.隔离开关操作.合闸	<<No: 1601 offset:1605>>
 58:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1605 total_et:3229 g_offset:3229 e_num:1 layer:0/0 pt_gt:0 >
 59:	  &   2号照明400V_1号变321B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL4321DD_SOE55 ?   OPEN     
		<group:1605 total_et:3230 g_offset:3229 e_num:2 layer:0/0 pt_gt:0 >
 60:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1605 total_et:3231 g_offset:3229 e_num:3 layer:0/0 pt_gt:0 >
 61:	  &   2号照明400V_1号变321B高压侧断路器DL4321分闸PBG.LCU7.INT.CY_DL4321_SOE10 ?   CLOSE    
		<group:1605 total_et:3232 g_offset:3229 e_num:4 layer:0/0 pt_gt:0 >
 62:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1605 total_et:3233 g_offset:3229 e_num:5 layer:0/0 pt_gt:0 >
 63:
 64:	POINT:  PBG.LCU7.OBJ.CY_DL4321_OBJ.C_SWITCH.Open	1#变321B高压侧断路器DL4321控制.隔离开关操作.分闸	<<No: 1602 offset:1606>>
 65:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1606 total_et:3234 g_offset:3234 e_num:1 layer:0/0 pt_gt:0 >
 66:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1606 total_et:3235 g_offset:3234 e_num:2 layer:0/0 pt_gt:0 >
 67:
 68:	POINT:  PBG.LCU7.OBJ.CY_DL4612_OBJ.C_SWITCH.Close	10kV_IV段8#出线断路器DL4612控制.隔离开关操作.合闸	<<No: 1603 offset:1607>>
 69:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1607 total_et:3236 g_offset:3236 e_num:1 layer:0/0 pt_gt:0 >
 70:	  &   10kV_Ⅳ段8号出线接地开关闭合        PBG.LCU7.INT.CY_DL4612DD_SOE55 ?   OPEN     
		<group:1607 total_et:3237 g_offset:3236 e_num:2 layer:0/0 pt_gt:0 >
 71:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1607 total_et:3238 g_offset:3236 e_num:3 layer:0/0 pt_gt:0 >
 72:	  &   10kV_Ⅳ段8号出线断路器DL4612分闸    PBG.LCU7.INT.CY_DL4612_SOE10 ?   CLOSE    
		<group:1607 total_et:3239 g_offset:3236 e_num:4 layer:0/0 pt_gt:0 >
 73:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1607 total_et:3240 g_offset:3236 e_num:5 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.LCU7.OBJ.CY_DL4612_OBJ.C_SWITCH.Open	10kV_IV段8#出线断路器DL4612控制.隔离开关操作.分闸	<<No: 1604 offset:1608>>
 76:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1608 total_et:3241 g_offset:3241 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1608 total_et:3242 g_offset:3241 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.LCU7.OBJ.CY_DL506_OBJ.C_SWITCH.Close	10kV_V-VI段母联断路器DL506控制.隔离开关操作.合闸	<<No: 1605 offset:1609>>
 80:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1609 total_et:3243 g_offset:3243 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1609 include bracket et_num:3244 g_offset:3243 layer:0/0
		{bracket et_num:3244 e_g_offset:1610>
 81:	 (  10kV_Ⅵ段进线断路器DLC6分闸         PBG.LCU7.INT.CY_DLC6_SOE10 ?   CLOSE    
		<group:1610 total_et:3245 g_offset:3245 e_num:1 layer:1/1 pt_gt:1 >
 82:	  +   10kV_Ⅴ段进线断路器DLC5分闸         PBG.LCU7.INT.CY_DLC5_SOE10 ?   CLOSE    
		<group:1611 total_et:3246 g_offset:3246 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3244 g_offset:1610 g_num:2 lay=0
	}<group:1609 g_offset:3243 g_num:4 layer:0/0
 83:	 )  10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1609 total_et:3247 g_offset:3243 e_num:5 layer:0/0 pt_gt:2 >
 84:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1609 total_et:3248 g_offset:3243 e_num:6 layer:0/0 pt_gt:2 >
 85:	  &   10kV_Ⅴ-Ⅵ段隔离开关G605手车工作位置PBG.LCU7.INT.CY_G605_SOE51 ?   CLOSE    
		<group:1609 total_et:3249 g_offset:3243 e_num:7 layer:0/0 pt_gt:2 >
 86:	  &   10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1609 total_et:3250 g_offset:3243 e_num:8 layer:0/0 pt_gt:2 >
 87:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1609 total_et:3251 g_offset:3243 e_num:9 layer:0/0 pt_gt:2 >
 88:
 89:	POINT:  PBG.LCU7.OBJ.CY_DL506_OBJ.C_SWITCH.Open	10kV_V-VI段母联断路器DL506控制.隔离开关操作.分闸	<<No: 1606 offset:1612>>
 90:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1612 total_et:3252 g_offset:3252 e_num:1 layer:0/0 pt_gt:0 >
 91:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1612 total_et:3253 g_offset:3252 e_num:2 layer:0/0 pt_gt:0 >
 92:
 93:	POINT:  PBG.LCU7.OBJ.CY_DL508_OBJ.C_SWITCH.Close	10kV_V段6#出线断路器DL508控制.隔离开关操作.合闸	<<No: 1607 offset:1613>>
 94:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1613 total_et:3254 g_offset:3254 e_num:1 layer:0/0 pt_gt:0 >
 95:	  &   10kV_Ⅴ段6号出线接地开关闭合        PBG.LCU7.INT.CY_DL508DD_SOE55 ?   OPEN     
		<group:1613 total_et:3255 g_offset:3254 e_num:2 layer:0/0 pt_gt:0 >
 96:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1613 total_et:3256 g_offset:3254 e_num:3 layer:0/0 pt_gt:0 >
 97:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1613 total_et:3257 g_offset:3254 e_num:4 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.LCU7.OBJ.CY_DL508_OBJ.C_SWITCH.Open	10kV_V段6#出线断路器DL508控制.隔离开关操作.分闸	<<No: 1608 offset:1614>>
100:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1614 total_et:3258 g_offset:3258 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1614 total_et:3259 g_offset:3258 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.LCU7.OBJ.CY_DL5142_OBJ.C_SWITCH.Close	2#变142B高压侧断路器DL5142控制.隔离开关操作.合闸	<<No: 1609 offset:1615>>
104:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1615 total_et:3260 g_offset:3260 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   4F机组自用400V_2号变142B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL5142DD_SOE55 ?   OPEN     
		<group:1615 total_et:3261 g_offset:3260 e_num:2 layer:0/0 pt_gt:0 >
106:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1615 total_et:3262 g_offset:3260 e_num:3 layer:0/0 pt_gt:0 >
107:	  &   4F机组自用400V_2号变142B高压侧断路器DL5142分闸PBG.LCU7.INT.CY_DL5142_SOE10 ?   CLOSE    
		<group:1615 total_et:3263 g_offset:3260 e_num:4 layer:0/0 pt_gt:0 >
108:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1615 total_et:3264 g_offset:3260 e_num:5 layer:0/0 pt_gt:0 >
109:
110:	POINT:  PBG.LCU7.OBJ.CY_DL5142_OBJ.C_SWITCH.Open	2#变142B高压侧断路器DL5142控制.隔离开关操作.分闸	<<No: 1610 offset:1616>>
111:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1616 total_et:3265 g_offset:3265 e_num:1 layer:0/0 pt_gt:0 >
112:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1616 total_et:3266 g_offset:3265 e_num:2 layer:0/0 pt_gt:0 >
113:
114:	POINT:  PBG.LCU7.OBJ.CY_DL5151_OBJ.C_SWITCH.Close	1#变151B高压侧断路器DL5151控制.隔离开关操作.合闸	<<No: 1611 offset:1617>>
115:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1617 total_et:3267 g_offset:3267 e_num:1 layer:0/0 pt_gt:0 >
116:	  &   5F机组自用400V_1号变151B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL5151DD_SOE55 ?   OPEN     
		<group:1617 total_et:3268 g_offset:3267 e_num:2 layer:0/0 pt_gt:0 >
117:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1617 total_et:3269 g_offset:3267 e_num:3 layer:0/0 pt_gt:0 >
118:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1617 total_et:3270 g_offset:3267 e_num:4 layer:0/0 pt_gt:0 >
119:
120:	POINT:  PBG.LCU7.OBJ.CY_DL5151_OBJ.C_SWITCH.Open	1#变151B高压侧断路器DL5151控制.隔离开关操作.分闸	<<No: 1612 offset:1618>>
121:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1618 total_et:3271 g_offset:3271 e_num:1 layer:0/0 pt_gt:0 >
122:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1618 total_et:3272 g_offset:3271 e_num:2 layer:0/0 pt_gt:0 >
123:
124:	POINT:  PBG.LCU7.OBJ.CY_DL591_OBJ.C_SWITCH.Close	10kV_V段7#出线断路器DL591控制.隔离开关操作.合闸	<<No: 1613 offset:1619>>
125:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1619 total_et:3273 g_offset:3273 e_num:1 layer:0/0 pt_gt:0 >
126:	  &   10kV_Ⅴ段7号出线接地开关闭合        PBG.LCU7.INT.CY_DL591DD_SOE55 ?   OPEN     
		<group:1619 total_et:3274 g_offset:3273 e_num:2 layer:0/0 pt_gt:0 >
127:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1619 total_et:3275 g_offset:3273 e_num:3 layer:0/0 pt_gt:0 >
128:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1619 total_et:3276 g_offset:3273 e_num:4 layer:0/0 pt_gt:0 >
129:
130:	POINT:  PBG.LCU7.OBJ.CY_DL591_OBJ.C_SWITCH.Open	10kV_V段7#出线断路器DL591控制.隔离开关操作.分闸	<<No: 1614 offset:1620>>
131:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1620 total_et:3277 g_offset:3277 e_num:1 layer:0/0 pt_gt:0 >
132:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1620 total_et:3278 g_offset:3277 e_num:2 layer:0/0 pt_gt:0 >
133:
134:	POINT:  PBG.LCU7.OBJ.CY_DL592_OBJ.C_SWITCH.Close	10kV_V段8#出线断路器DL592控制.隔离开关操作.合闸	<<No: 1615 offset:1621>>
135:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1621 total_et:3279 g_offset:3279 e_num:1 layer:0/0 pt_gt:0 >
136:	  &   10kV_Ⅴ段8号出线接地开关闭合        PBG.LCU7.INT.CY_DL592CC_SOE55 ?   OPEN     
		<group:1621 total_et:3280 g_offset:3279 e_num:2 layer:0/0 pt_gt:0 >
137:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1621 total_et:3281 g_offset:3279 e_num:3 layer:0/0 pt_gt:0 >
138:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1621 total_et:3282 g_offset:3279 e_num:4 layer:0/0 pt_gt:0 >
139:
140:	POINT:  PBG.LCU7.OBJ.CY_DL592_OBJ.C_SWITCH.Open	10kV_V段8#出线断路器DL592控制.隔离开关操作.分闸	<<No: 1616 offset:1622>>
141:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1622 total_et:3283 g_offset:3283 e_num:1 layer:0/0 pt_gt:0 >
142:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1622 total_et:3284 g_offset:3283 e_num:2 layer:0/0 pt_gt:0 >
143:
144:	POINT:  PBG.LCU7.OBJ.CY_DL593_OBJ.C_SWITCH.Close	10kV_V段9#出线断路器DL593控制.隔离开关操作.合闸	<<No: 1617 offset:1623>>
145:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1623 total_et:3285 g_offset:3285 e_num:1 layer:0/0 pt_gt:0 >
146:	  &   10kV_Ⅴ段9号出线接地开关闭合        PBG.LCU7.INT.CY_DL593DD_SOE55 ?   OPEN     
		<group:1623 total_et:3286 g_offset:3285 e_num:2 layer:0/0 pt_gt:0 >
147:	  &   10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1623 total_et:3287 g_offset:3285 e_num:3 layer:0/0 pt_gt:0 >
148:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1623 total_et:3288 g_offset:3285 e_num:4 layer:0/0 pt_gt:0 >
149:
150:	POINT:  PBG.LCU7.OBJ.CY_DL593_OBJ.C_SWITCH.Open	10kV_V段9#出线断路器DL593控制.隔离开关操作.分闸	<<No: 1618 offset:1624>>
151:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1624 total_et:3289 g_offset:3289 e_num:1 layer:0/0 pt_gt:0 >
152:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1624 total_et:3290 g_offset:3289 e_num:2 layer:0/0 pt_gt:0 >
153:
154:	POINT:  PBG.LCU7.OBJ.CY_DL6152_OBJ.C_SWITCH.Close	2#变152B高压侧断路器DL6152控制.隔离开关操作.合闸	<<No: 1619 offset:1625>>
155:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1625 total_et:3291 g_offset:3291 e_num:1 layer:0/0 pt_gt:0 >
156:	  &   5F机组自用400V_2号变152B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL6152DD_SOE55 ?   OPEN     
		<group:1625 total_et:3292 g_offset:3291 e_num:2 layer:0/0 pt_gt:0 >
157:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1625 total_et:3293 g_offset:3291 e_num:3 layer:0/0 pt_gt:0 >
158:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1625 total_et:3294 g_offset:3291 e_num:4 layer:0/0 pt_gt:0 >
159:
160:	POINT:  PBG.LCU7.OBJ.CY_DL6152_OBJ.C_SWITCH.Open	2#变152B高压侧断路器DL6152控制.隔离开关操作.分闸	<<No: 1620 offset:1626>>
161:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1626 total_et:3295 g_offset:3295 e_num:1 layer:0/0 pt_gt:0 >
162:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1626 total_et:3296 g_offset:3295 e_num:2 layer:0/0 pt_gt:0 >
163:
164:	POINT:  PBG.LCU7.OBJ.CY_DL6161_OBJ.C_SWITCH.Close	1#变161B高压侧断路器DL6161控制.隔离开关操作.合闸	<<No: 1621 offset:1627>>
165:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1627 total_et:3297 g_offset:3297 e_num:1 layer:0/0 pt_gt:0 >
166:	  &   6F机组自用400V_1号变161B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL6161DD_SOE55 ?   OPEN     
		<group:1627 total_et:3298 g_offset:3297 e_num:2 layer:0/0 pt_gt:0 >
167:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1627 total_et:3299 g_offset:3297 e_num:3 layer:0/0 pt_gt:0 >
168:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1627 total_et:3300 g_offset:3297 e_num:4 layer:0/0 pt_gt:0 >
169:
170:	POINT:  PBG.LCU7.OBJ.CY_DL6161_OBJ.C_SWITCH.Open	1#变161B高压侧断路器DL6161控制.隔离开关操作.分闸	<<No: 1622 offset:1628>>
171:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1628 total_et:3301 g_offset:3301 e_num:1 layer:0/0 pt_gt:0 >
172:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1628 total_et:3302 g_offset:3301 e_num:2 layer:0/0 pt_gt:0 >
173:
174:	POINT:  PBG.LCU7.OBJ.CY_DL6222_OBJ.C_SWITCH.Close	2#变222B高压侧断路器DL6222控制.隔离开关操作.合闸	<<No: 1623 offset:1629>>
175:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1629 total_et:3303 g_offset:3303 e_num:1 layer:0/0 pt_gt:0 >
176:	  &   2号公用400V_2号变222B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL6222DD_SOE55 ?   OPEN     
		<group:1629 total_et:3304 g_offset:3303 e_num:2 layer:0/0 pt_gt:0 >
177:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1629 total_et:3305 g_offset:3303 e_num:3 layer:0/0 pt_gt:0 >
178:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1629 total_et:3306 g_offset:3303 e_num:4 layer:0/0 pt_gt:0 >
179:
180:	POINT:  PBG.LCU7.OBJ.CY_DL6222_OBJ.C_SWITCH.Open	2#变222B高压侧断路器DL6222控制.隔离开关操作.分闸	<<No: 1624 offset:1630>>
181:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1630 total_et:3307 g_offset:3307 e_num:1 layer:0/0 pt_gt:0 >
182:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1630 total_et:3308 g_offset:3307 e_num:2 layer:0/0 pt_gt:0 >
183:
184:	POINT:  PBG.LCU7.OBJ.CY_DL6242_OBJ.C_SWITCH.Close	2#变242B高压侧断路器DL6242控制.隔离开关操作.合闸	<<No: 1625 offset:1631>>
185:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1631 total_et:3309 g_offset:3309 e_num:1 layer:0/0 pt_gt:0 >
186:	  &   6kV厂房排水系统2号变242B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL6242DD_SOE55 ?   OPEN     
		<group:1631 total_et:3310 g_offset:3309 e_num:2 layer:0/0 pt_gt:0 >
187:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1631 total_et:3311 g_offset:3309 e_num:3 layer:0/0 pt_gt:0 >
188:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1631 total_et:3312 g_offset:3309 e_num:4 layer:0/0 pt_gt:0 >
189:
190:	POINT:  PBG.LCU7.OBJ.CY_DL6242_OBJ.C_SWITCH.Open	2#变242B高压侧断路器DL6242控制.隔离开关操作.分闸	<<No: 1626 offset:1632>>
191:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1632 total_et:3313 g_offset:3313 e_num:1 layer:0/0 pt_gt:0 >
192:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1632 total_et:3314 g_offset:3313 e_num:2 layer:0/0 pt_gt:0 >
193:
194:	POINT:  PBG.LCU7.OBJ.CY_DL6280_OBJ.C_SWITCH.Close	10kV_VI段9#出线断路器控制.隔离开关操作.合闸	<<No: 1627 offset:1633>>
195:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1633 total_et:3315 g_offset:3315 e_num:1 layer:0/0 pt_gt:0 >
196:	  &   10kV_Ⅵ段9号出线接地开关闭合        PBG.LCU7.INT.CY_DL6280DD_SOE55 ?   OPEN     
		<group:1633 total_et:3316 g_offset:3315 e_num:2 layer:0/0 pt_gt:0 >
197:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1633 total_et:3317 g_offset:3315 e_num:3 layer:0/0 pt_gt:0 >
198:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1633 total_et:3318 g_offset:3315 e_num:4 layer:0/0 pt_gt:0 >
199:
200:	POINT:  PBG.LCU7.OBJ.CY_DL6280_OBJ.C_SWITCH.Open	10kV_VI段9#出线断路器控制.隔离开关操作.分闸	<<No: 1628 offset:1634>>
201:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1634 total_et:3319 g_offset:3319 e_num:1 layer:0/0 pt_gt:0 >
202:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1634 total_et:3320 g_offset:3319 e_num:2 layer:0/0 pt_gt:0 >
203:
204:	POINT:  PBG.LCU7.OBJ.CY_DL6322_OBJ.C_SWITCH.Close	2#变322B高压侧断路器DL6322控制.隔离开关操作.合闸	<<No: 1629 offset:1635>>
205:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1635 total_et:3321 g_offset:3321 e_num:1 layer:0/0 pt_gt:0 >
206:	  &   2号照明400V_2号变322B高压侧断路器开关柜接地开关闭合PBG.LCU7.INT.CY_DL6322DD_SOE55 ?   OPEN     
		<group:1635 total_et:3322 g_offset:3321 e_num:2 layer:0/0 pt_gt:0 >
207:	  &   10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1635 total_et:3323 g_offset:3321 e_num:3 layer:0/0 pt_gt:0 >
208:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1635 total_et:3324 g_offset:3321 e_num:4 layer:0/0 pt_gt:0 >
209:
210:	POINT:  PBG.LCU7.OBJ.CY_DL6322_OBJ.C_SWITCH.Open	2#变322B高压侧断路器DL6322控制.隔离开关操作.分闸	<<No: 1630 offset:1636>>
211:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1636 total_et:3325 g_offset:3325 e_num:1 layer:0/0 pt_gt:0 >
212:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1636 total_et:3326 g_offset:3325 e_num:2 layer:0/0 pt_gt:0 >
213:
214:	POINT:  PBG.LCU7.OBJ.CY_DL682_OBJ.C_SWITCH.Close	10kV_VI段施工变进线断路器DL682控制.隔离开关操作.合闸	<<No: 1631 offset:1637>>
215:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1637 total_et:3327 g_offset:3327 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1637 include bracket et_num:3328 g_offset:3327 layer:0/0
		{bracket et_num:3328 e_g_offset:1638>
216:	 (  10kV_Ⅵ段进线断路器DLC6分闸         PBG.LCU7.INT.CY_DLC6_SOE10 ?   CLOSE    
		<group:1638 total_et:3329 g_offset:3329 e_num:1 layer:1/1 pt_gt:1 >
217:	  &   10kV_Ⅴ段进线断路器DLC5分闸         PBG.LCU7.INT.CY_DLC5_SOE10 ?   CLOSE    
		<group:1638 total_et:3330 g_offset:3329 e_num:2 layer:1/1 pt_gt:1 >
218:	  &   10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1638 total_et:3331 g_offset:3329 e_num:3 layer:1/1 pt_gt:1 >
219:	  +   10kV_Ⅵ段进线断路器DLC6分闸         PBG.LCU7.INT.CY_DLC6_SOE10 ?   CLOSE    
		<group:1639 total_et:3332 g_offset:3332 e_num:1 layer:1/1 pt_gt:2 >
220:	  &   10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1639 total_et:3333 g_offset:3332 e_num:2 layer:1/1 pt_gt:2 >
		}bracket et_num:3328 g_offset:1638 g_num:2 lay=0
	}<group:1637 g_offset:3327 g_num:7 layer:0/0
221:	 )  10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1637 total_et:3334 g_offset:3327 e_num:8 layer:0/0 pt_gt:2 >
222:	  &   10kV_Ⅵ段进线接地开关闭合           PBG.LCU7.INT.CY_DL682DD_SOE11 ?   OPEN     
		<group:1637 total_et:3335 g_offset:3327 e_num:9 layer:0/0 pt_gt:2 >
223:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1637 total_et:3336 g_offset:3327 e_num:10 layer:0/0 pt_gt:2 >
224:
225:	POINT:  PBG.LCU7.OBJ.CY_DL682_OBJ.C_SWITCH.Open	10kV_VI段施工变进线断路器DL682控制.隔离开关操作.分闸	<<No: 1632 offset:1640>>
226:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1640 total_et:3337 g_offset:3337 e_num:1 layer:0/0 pt_gt:0 >
227:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1640 total_et:3338 g_offset:3337 e_num:2 layer:0/0 pt_gt:0 >
228:
229:	POINT:  PBG.LCU7.OBJ.CY_DLC4_OBJ.C_SWITCH.Close	10kV_IV段进线断路器DLC4控制.隔离开关操作.合闸	<<No: 1633 offset:1641>>
230:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1641 total_et:3339 g_offset:3339 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1641 include bracket et_num:3340 g_offset:3339 layer:0/0
		{bracket et_num:3340 e_g_offset:1642>
231:	 (  10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1642 total_et:3341 g_offset:3341 e_num:1 layer:1/1 pt_gt:1 >
232:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1642 total_et:3342 g_offset:3341 e_num:2 layer:1/1 pt_gt:1 >
233:	  +   10kV_Ⅳ-Ⅴ段母联断路器DL405合闸     PBG.LCU7.INT.CY_DL405_SOE11 ?   CLOSE    
		<group:1643 total_et:3343 g_offset:3343 e_num:1 layer:1/1 pt_gt:2 >
234:	  &   10kV_Ⅴ段进线断路器DLC5分闸         PBG.LCU7.INT.CY_DLC5_SOE10 ?   CLOSE    
		<group:1643 total_et:3344 g_offset:3343 e_num:2 layer:1/1 pt_gt:2 >
235:	  &   10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1643 total_et:3345 g_offset:3343 e_num:3 layer:1/1 pt_gt:2 >
236:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1643 total_et:3346 g_offset:3343 e_num:4 layer:1/1 pt_gt:2 >
237:	  +   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1644 total_et:3347 g_offset:3347 e_num:1 layer:1/1 pt_gt:3 >
238:	  &   10kV_III段进线断路器DLC3分闸        PBG.LCU8.INT.CY_DLC3_SOE10 ?   CLOSE    
		<group:1644 total_et:3348 g_offset:3347 e_num:2 layer:1/1 pt_gt:3 >
239:	  &   10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1644 total_et:3349 g_offset:3347 e_num:3 layer:1/1 pt_gt:3 >
		}bracket et_num:3340 g_offset:1642 g_num:3 lay=0
	}<group:1641 g_offset:3339 g_num:11 layer:0/0
240:	 )  10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1641 total_et:3350 g_offset:3339 e_num:12 layer:0/0 pt_gt:3 >
241:	  &   10kV_Ⅳ段进线接地开关闭合           PBG.LCU7.INT.CY_DLC4DD_SOE11 ?   OPEN     
		<group:1641 total_et:3351 g_offset:3339 e_num:13 layer:0/0 pt_gt:3 >
242:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1641 total_et:3352 g_offset:3339 e_num:14 layer:0/0 pt_gt:3 >
243:
244:	POINT:  PBG.LCU7.OBJ.CY_DLC4_OBJ.C_SWITCH.Open	10kV_IV段进线断路器DLC4控制.隔离开关操作.分闸	<<No: 1634 offset:1645>>
245:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1645 total_et:3353 g_offset:3353 e_num:1 layer:0/0 pt_gt:0 >
246:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1645 total_et:3354 g_offset:3353 e_num:2 layer:0/0 pt_gt:0 >
247:
248:	POINT:  PBG.LCU7.OBJ.CY_DLC5_OBJ.C_SWITCH.Close	10kV_V段进线断路器DLC5控制.隔离开关操作.合闸	<<No: 1635 offset:1646>>
249:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1646 total_et:3355 g_offset:3355 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1646 include bracket et_num:3356 g_offset:3355 layer:0/0
		{bracket et_num:3356 e_g_offset:1647>
250:	 (  10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1647 total_et:3357 g_offset:3357 e_num:1 layer:1/1 pt_gt:1 >
251:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1647 total_et:3358 g_offset:3357 e_num:2 layer:1/1 pt_gt:1 >
252:	  +   10kV_Ⅴ-Ⅵ段母联断路器DL506合闸     PBG.LCU7.INT.CY_DL506_SOE11 ?   CLOSE    
		<group:1648 total_et:3359 g_offset:3359 e_num:1 layer:1/1 pt_gt:2 >
253:	  &   10kV_Ⅵ段进线断路器DLC6分闸         PBG.LCU7.INT.CY_DLC6_SOE10 ?   CLOSE    
		<group:1648 total_et:3360 g_offset:3359 e_num:2 layer:1/1 pt_gt:2 >
254:	  &   10kV_Ⅵ段施工变进线断路器DL682分闸  PBG.LCU7.INT.CY_DL682_SOE10 ?   CLOSE    
		<group:1648 total_et:3361 g_offset:3359 e_num:3 layer:1/1 pt_gt:2 >
255:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1648 total_et:3362 g_offset:3359 e_num:4 layer:1/1 pt_gt:2 >
256:	  +   10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1649 total_et:3363 g_offset:3363 e_num:1 layer:1/1 pt_gt:3 >
257:	  &   10kV_Ⅳ段进线断路器DLC4分闸         PBG.LCU7.INT.CY_DLC4_SOE10 ?   CLOSE    
		<group:1649 total_et:3364 g_offset:3363 e_num:2 layer:1/1 pt_gt:3 >
258:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405合闸     PBG.LCU7.INT.CY_DL405_SOE11 ?   CLOSE    
		<group:1649 total_et:3365 g_offset:3363 e_num:3 layer:1/1 pt_gt:3 >
259:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1649 total_et:3366 g_offset:3363 e_num:4 layer:1/1 pt_gt:3 >
		}bracket et_num:3356 g_offset:1647 g_num:3 lay=0
	}<group:1646 g_offset:3355 g_num:12 layer:0/0
260:	 )  10kV_Ⅴ段母线PT接地开关闭合         PBG.LCU7.INT.CY_5PTDD_SOE11 ?   OPEN     
		<group:1646 total_et:3367 g_offset:3355 e_num:13 layer:0/0 pt_gt:3 >
261:	  &   10kV_Ⅴ段进线接地开关闭合           PBG.LCU7.INT.CY_DLC5DD_SOE11 ?   OPEN     
		<group:1646 total_et:3368 g_offset:3355 e_num:14 layer:0/0 pt_gt:3 >
262:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1646 total_et:3369 g_offset:3355 e_num:15 layer:0/0 pt_gt:3 >
263:
264:	POINT:  PBG.LCU7.OBJ.CY_DLC5_OBJ.C_SWITCH.Open	10kV_V段进线断路器DLC5控制.隔离开关操作.分闸	<<No: 1636 offset:1650>>
265:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1650 total_et:3370 g_offset:3370 e_num:1 layer:0/0 pt_gt:0 >
266:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1650 total_et:3371 g_offset:3370 e_num:2 layer:0/0 pt_gt:0 >
267:
268:	POINT:  PBG.LCU7.OBJ.CY_DLC6_OBJ.C_SWITCH.Close	10kV_VI段进线断路器DLC6控制.隔离开关操作.合闸	<<No: 1637 offset:1651>>
269:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1651 total_et:3372 g_offset:3372 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1651 include bracket et_num:3373 g_offset:3372 layer:0/0
		{bracket et_num:3373 e_g_offset:1652>
270:	 (  10kV_Ⅴ-Ⅵ段母联断路器DL506分闸     PBG.LCU7.INT.CY_DL506_SOE10 ?   CLOSE    
		<group:1652 total_et:3374 g_offset:3374 e_num:1 layer:1/1 pt_gt:1 >
271:	  &   10kV_Ⅵ段施工变进线断路器DL682分闸  PBG.LCU7.INT.CY_DL682_SOE10 ?   CLOSE    
		<group:1652 total_et:3375 g_offset:3374 e_num:2 layer:1/1 pt_gt:1 >
272:	  +   10kV_Ⅴ-Ⅵ段母联断路器DL506合闸     PBG.LCU7.INT.CY_DL506_SOE11 ?   CLOSE    
		<group:1653 total_et:3376 g_offset:3376 e_num:1 layer:1/1 pt_gt:2 >
273:	  &   10kV_Ⅴ段进线断路器DLC5分闸         PBG.LCU7.INT.CY_DLC5_SOE10 ?   CLOSE    
		<group:1653 total_et:3377 g_offset:3376 e_num:2 layer:1/1 pt_gt:2 >
274:	  &   10kV_Ⅵ段施工变进线断路器DL682分闸  PBG.LCU7.INT.CY_DL682_SOE10 ?   CLOSE    
		<group:1653 total_et:3378 g_offset:3376 e_num:3 layer:1/1 pt_gt:2 >
275:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1653 total_et:3379 g_offset:3376 e_num:4 layer:1/1 pt_gt:2 >
		}bracket et_num:3373 g_offset:1652 g_num:2 lay=0
	}<group:1651 g_offset:3372 g_num:8 layer:0/0
276:	 )  10kV_Ⅵ段母线PT接地开关闭合         PBG.LCU7.INT.CY_6PTDD_SOE11 ?   OPEN     
		<group:1651 total_et:3380 g_offset:3372 e_num:9 layer:0/0 pt_gt:2 >
277:	  &   10kV_Ⅵ段进线接地开关闭合           PBG.LCU7.INT.CY_DLC6DD_SOE11 ?   OPEN     
		<group:1651 total_et:3381 g_offset:3372 e_num:10 layer:0/0 pt_gt:2 >
278:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1651 total_et:3382 g_offset:3372 e_num:11 layer:0/0 pt_gt:2 >
279:
280:	POINT:  PBG.LCU7.OBJ.CY_DLC6_OBJ.C_SWITCH.Open	10kV_VI段进线断路器DLC6控制.隔离开关操作.分闸	<<No: 1638 offset:1654>>
281:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1654 total_et:3383 g_offset:3383 e_num:1 layer:0/0 pt_gt:0 >
282:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1654 total_et:3384 g_offset:3383 e_num:2 layer:0/0 pt_gt:0 >
283:
284:	POINT:  PBG.LCU7.OBJ.CY06_DL611_OBJ.C_SWITCH.Close	6kV_I段1#出线断路器DL611控制.隔离开关操作.合闸	<<No: 1639 offset:1655>>
285:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1655 total_et:3385 g_offset:3385 e_num:1 layer:0/0 pt_gt:0 >
286:	  &   6kV_Ⅰ段1号出线接地开关闭合         PBG.LCU7.INT.CY06_DL611D_SOE55 ?   OPEN     
		<group:1655 total_et:3386 g_offset:3385 e_num:2 layer:0/0 pt_gt:0 >
287:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1655 total_et:3387 g_offset:3385 e_num:3 layer:0/0 pt_gt:0 >
288:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1655 total_et:3388 g_offset:3385 e_num:4 layer:0/0 pt_gt:0 >
289:
290:	POINT:  PBG.LCU7.OBJ.CY06_DL611_OBJ.C_SWITCH.Open	6kV_I段1#出线断路器DL611控制.隔离开关操作.分闸	<<No: 1640 offset:1656>>
291:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1656 total_et:3389 g_offset:3389 e_num:1 layer:0/0 pt_gt:0 >
292:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1656 total_et:3390 g_offset:3389 e_num:2 layer:0/0 pt_gt:0 >
293:
294:	POINT:  PBG.LCU7.OBJ.CY06_DL612_OBJ.C_SWITCH.Close	6kV_I段4#出线断路器DL612控制.隔离开关操作.合闸	<<No: 1641 offset:1657>>
295:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1657 total_et:3391 g_offset:3391 e_num:1 layer:0/0 pt_gt:0 >
296:	  &   6kV_Ⅰ段4号出线接地开关闭合         PBG.LCU7.INT.CY06_DL612D_SOE55 ?   OPEN     
		<group:1657 total_et:3392 g_offset:3391 e_num:2 layer:0/0 pt_gt:0 >
297:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1657 total_et:3393 g_offset:3391 e_num:3 layer:0/0 pt_gt:0 >
298:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1657 total_et:3394 g_offset:3391 e_num:4 layer:0/0 pt_gt:0 >
299:
300:	POINT:  PBG.LCU7.OBJ.CY06_DL612_OBJ.C_SWITCH.Open	6kV_I段4#出线断路器DL612控制.隔离开关操作.分闸	<<No: 1642 offset:1658>>
301:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1658 total_et:3395 g_offset:3395 e_num:1 layer:0/0 pt_gt:0 >
302:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1658 total_et:3396 g_offset:3395 e_num:2 layer:0/0 pt_gt:0 >
303:
304:	POINT:  PBG.LCU7.OBJ.CY06_DL613_OBJ.C_SWITCH.Close	6kV_I段5#出线断路器DL613控制.隔离开关操作.合闸	<<No: 1643 offset:1659>>
305:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1659 total_et:3397 g_offset:3397 e_num:1 layer:0/0 pt_gt:0 >
306:	  &   6kV_Ⅰ段5号出线接地开关闭合         PBG.LCU7.INT.CY06_DL613D_SOE55 ?   OPEN     
		<group:1659 total_et:3398 g_offset:3397 e_num:2 layer:0/0 pt_gt:0 >
307:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1659 total_et:3399 g_offset:3397 e_num:3 layer:0/0 pt_gt:0 >
308:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1659 total_et:3400 g_offset:3397 e_num:4 layer:0/0 pt_gt:0 >
309:
310:	POINT:  PBG.LCU7.OBJ.CY06_DL613_OBJ.C_SWITCH.Open	6kV_I段5#出线断路器DL613控制.隔离开关操作.分闸	<<No: 1644 offset:1660>>
311:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1660 total_et:3401 g_offset:3401 e_num:1 layer:0/0 pt_gt:0 >
312:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1660 total_et:3402 g_offset:3401 e_num:2 layer:0/0 pt_gt:0 >
313:
314:	POINT:  PBG.LCU7.OBJ.CY06_DL616_OBJ.C_SWITCH.Close	6kV_I段7#出线断路器DL616控制.隔离开关操作.合闸	<<No: 1645 offset:1661>>
315:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1661 total_et:3403 g_offset:3403 e_num:1 layer:0/0 pt_gt:0 >
316:	  &   6kV_Ⅰ段7号出线接地开关闭合         PBG.LCU7.INT.CY06_DL616D_SOE55 ?   OPEN     
		<group:1661 total_et:3404 g_offset:3403 e_num:2 layer:0/0 pt_gt:0 >
317:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1661 total_et:3405 g_offset:3403 e_num:3 layer:0/0 pt_gt:0 >
318:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1661 total_et:3406 g_offset:3403 e_num:4 layer:0/0 pt_gt:0 >
319:
320:	POINT:  PBG.LCU7.OBJ.CY06_DL616_OBJ.C_SWITCH.Open	6kV_I段7#出线断路器DL616控制.隔离开关操作.分闸	<<No: 1646 offset:1662>>
321:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1662 total_et:3407 g_offset:3407 e_num:1 layer:0/0 pt_gt:0 >
322:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1662 total_et:3408 g_offset:3407 e_num:2 layer:0/0 pt_gt:0 >
323:
324:	POINT:  PBG.LCU7.OBJ.CY06_DL619_OBJ.C_SWITCH.Close	6kV_I段8#出线断路器DL619控制.隔离开关操作.合闸	<<No: 1647 offset:1663>>
325:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1663 total_et:3409 g_offset:3409 e_num:1 layer:0/0 pt_gt:0 >
326:	  &   6kV_Ⅰ段8号出线接地开关闭合         PBG.LCU7.INT.CY06_DL619D_SOE55 ?   OPEN     
		<group:1663 total_et:3410 g_offset:3409 e_num:2 layer:0/0 pt_gt:0 >
327:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1663 total_et:3411 g_offset:3409 e_num:3 layer:0/0 pt_gt:0 >
328:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1663 total_et:3412 g_offset:3409 e_num:4 layer:0/0 pt_gt:0 >
329:
330:	POINT:  PBG.LCU7.OBJ.CY06_DL619_OBJ.C_SWITCH.Open	6kV_I段8#出线断路器DL619控制.隔离开关操作.分闸	<<No: 1648 offset:1664>>
331:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1664 total_et:3413 g_offset:3413 e_num:1 layer:0/0 pt_gt:0 >
332:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1664 total_et:3414 g_offset:3413 e_num:2 layer:0/0 pt_gt:0 >
333:
334:	POINT:  PBG.LCU7.OBJ.CY06_DL624_OBJ.C_SWITCH.Close	6kV_II段4#出线断路器DL624控制.隔离开关操作.合闸	<<No: 1649 offset:1665>>
335:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1665 total_et:3415 g_offset:3415 e_num:1 layer:0/0 pt_gt:0 >
336:	  &   6kV_Ⅱ段4号出线接地开关闭合         PBG.LCU7.INT.CY06_DL624D_SOE55 ?   OPEN     
		<group:1665 total_et:3416 g_offset:3415 e_num:2 layer:0/0 pt_gt:0 >
337:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1665 total_et:3417 g_offset:3415 e_num:3 layer:0/0 pt_gt:0 >
338:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1665 total_et:3418 g_offset:3415 e_num:4 layer:0/0 pt_gt:0 >
339:
340:	POINT:  PBG.LCU7.OBJ.CY06_DL624_OBJ.C_SWITCH.Open	6kV_II段4#出线断路器DL624控制.隔离开关操作.分闸	<<No: 1650 offset:1666>>
341:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1666 total_et:3419 g_offset:3419 e_num:1 layer:0/0 pt_gt:0 >
342:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1666 total_et:3420 g_offset:3419 e_num:2 layer:0/0 pt_gt:0 >
343:
344:	POINT:  PBG.LCU7.OBJ.CY06_DL625_OBJ.C_SWITCH.Close	6kV_II段5#出线断路器DL625控制.隔离开关操作.合闸	<<No: 1651 offset:1667>>
345:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1667 total_et:3421 g_offset:3421 e_num:1 layer:0/0 pt_gt:0 >
346:	  &   6kV_Ⅱ段5号出线接地开关闭合         PBG.LCU7.INT.CY06_DL625D_SOE55 ?   OPEN     
		<group:1667 total_et:3422 g_offset:3421 e_num:2 layer:0/0 pt_gt:0 >
347:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1667 total_et:3423 g_offset:3421 e_num:3 layer:0/0 pt_gt:0 >
348:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1667 total_et:3424 g_offset:3421 e_num:4 layer:0/0 pt_gt:0 >
349:
350:	POINT:  PBG.LCU7.OBJ.CY06_DL625_OBJ.C_SWITCH.Open	6kV_II段5#出线断路器DL625控制.隔离开关操作.分闸	<<No: 1652 offset:1668>>
351:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1668 total_et:3425 g_offset:3425 e_num:1 layer:0/0 pt_gt:0 >
352:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1668 total_et:3426 g_offset:3425 e_num:2 layer:0/0 pt_gt:0 >
353:
354:	POINT:  PBG.LCU7.OBJ.CY06_DL627_OBJ.C_SWITCH.Close	6kV_II段7#出线断路器DL627控制.隔离开关操作.合闸	<<No: 1653 offset:1669>>
355:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1669 total_et:3427 g_offset:3427 e_num:1 layer:0/0 pt_gt:0 >
356:	  &   6kV_Ⅱ段7号出线接地开关闭合         PBG.LCU7.INT.CY06_DL627D_SOE55 ?   OPEN     
		<group:1669 total_et:3428 g_offset:3427 e_num:2 layer:0/0 pt_gt:0 >
357:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1669 total_et:3429 g_offset:3427 e_num:3 layer:0/0 pt_gt:0 >
358:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1669 total_et:3430 g_offset:3427 e_num:4 layer:0/0 pt_gt:0 >
359:
360:	POINT:  PBG.LCU7.OBJ.CY06_DL627_OBJ.C_SWITCH.Open	6kV_II段7#出线断路器DL627控制.隔离开关操作.分闸	<<No: 1654 offset:1670>>
361:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1670 total_et:3431 g_offset:3431 e_num:1 layer:0/0 pt_gt:0 >
362:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1670 total_et:3432 g_offset:3431 e_num:2 layer:0/0 pt_gt:0 >
363:
364:	POINT:  PBG.LCU7.OBJ.CY06_DL628_OBJ.C_SWITCH.Close	6kV_II段8#出线断路器DL628控制.隔离开关操作.合闸	<<No: 1655 offset:1671>>
365:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1671 total_et:3433 g_offset:3433 e_num:1 layer:0/0 pt_gt:0 >
366:	  &   6kV_Ⅱ段8号出线接地开关闭合         PBG.LCU7.INT.CY06_DL628D_SOE55 ?   OPEN     
		<group:1671 total_et:3434 g_offset:3433 e_num:2 layer:0/0 pt_gt:0 >
367:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1671 total_et:3435 g_offset:3433 e_num:3 layer:0/0 pt_gt:0 >
368:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1671 total_et:3436 g_offset:3433 e_num:4 layer:0/0 pt_gt:0 >
369:
370:	POINT:  PBG.LCU7.OBJ.CY06_DL628_OBJ.C_SWITCH.Open	6kV_II段8#出线断路器DL628控制.隔离开关操作.分闸	<<No: 1656 offset:1672>>
371:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1672 total_et:3437 g_offset:3437 e_num:1 layer:0/0 pt_gt:0 >
372:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1672 total_et:3438 g_offset:3437 e_num:2 layer:0/0 pt_gt:0 >
373:
374:	POINT:  PBG.LCU7.OBJ.CY06_DL641_OBJ.C_SWITCH.Close	6kV_I段进线断路器DL641控制.隔离开关操作.合闸	<<No: 1657 offset:1673>>
375:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1673 total_et:3439 g_offset:3439 e_num:1 layer:0/0 pt_gt:0 >
376:	  &   6kV母联断路器DL643分闸              PBG.LCU7.INT.CY06_DL643_SOE10 ?   CLOSE    
		<group:1673 total_et:3440 g_offset:3439 e_num:2 layer:0/0 pt_gt:0 >
377:	  &   6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1673 total_et:3441 g_offset:3439 e_num:3 layer:0/0 pt_gt:0 >
378:	  &   6kV_Ⅰ段进线接地开关闭合            PBG.LCU7.INT.CY06_DL641D_SOE55 ?   OPEN     
		<group:1673 total_et:3442 g_offset:3439 e_num:4 layer:0/0 pt_gt:0 >
379:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1673 total_et:3443 g_offset:3439 e_num:5 layer:0/0 pt_gt:0 >
380:
381:	POINT:  PBG.LCU7.OBJ.CY06_DL641_OBJ.C_SWITCH.Open	6kV_I段进线断路器DL641控制.隔离开关操作.分闸	<<No: 1658 offset:1674>>
382:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1674 total_et:3444 g_offset:3444 e_num:1 layer:0/0 pt_gt:0 >
383:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1674 total_et:3445 g_offset:3444 e_num:2 layer:0/0 pt_gt:0 >
384:
385:	POINT:  PBG.LCU7.OBJ.CY06_DL642_OBJ.C_SWITCH.Close	6kV_II段进线断路器DL642控制.隔离开关操作.合闸	<<No: 1659 offset:1675>>
386:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1675 total_et:3446 g_offset:3446 e_num:1 layer:0/0 pt_gt:0 >
387:	  &   6kV母联断路器DL643分闸              PBG.LCU7.INT.CY06_DL643_SOE10 ?   CLOSE    
		<group:1675 total_et:3447 g_offset:3446 e_num:2 layer:0/0 pt_gt:0 >
388:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1675 total_et:3448 g_offset:3446 e_num:3 layer:0/0 pt_gt:0 >
389:	  &   6kV_Ⅱ段进线接地开关闭合            PBG.LCU7.INT.CY06_DL642D_SOE55 ?   OPEN     
		<group:1675 total_et:3449 g_offset:3446 e_num:4 layer:0/0 pt_gt:0 >
390:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1675 total_et:3450 g_offset:3446 e_num:5 layer:0/0 pt_gt:0 >
391:
392:	POINT:  PBG.LCU7.OBJ.CY06_DL642_OBJ.C_SWITCH.Open	6kV_II段进线断路器DL642控制.隔离开关操作.分闸	<<No: 1660 offset:1676>>
393:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1676 total_et:3451 g_offset:3451 e_num:1 layer:0/0 pt_gt:0 >
394:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1676 total_et:3452 g_offset:3451 e_num:2 layer:0/0 pt_gt:0 >
395:
396:	POINT:  PBG.LCU7.OBJ.CY06_DL643_OBJ.C_SWITCH.Close	6kV母联断路器DL643控制.隔离开关操作.合闸	<<No: 1661 offset:1677>>
397:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1677 total_et:3453 g_offset:3453 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1677 include bracket et_num:3454 g_offset:3453 layer:0/0
		{bracket et_num:3454 e_g_offset:1678>
398:	 (  6kV_Ⅰ段进线断路器DL641分闸         PBG.LCU7.INT.CY06_DL641_SOE10 ?   CLOSE    
		<group:1678 total_et:3455 g_offset:3455 e_num:1 layer:1/1 pt_gt:1 >
399:	  +   6kV_Ⅱ段进线断路器DL642分闸         PBG.LCU7.INT.CY06_DL642_SOE10 ?   CLOSE    
		<group:1679 total_et:3456 g_offset:3456 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3454 g_offset:1678 g_num:2 lay=0
	}<group:1677 g_offset:3453 g_num:4 layer:0/0
400:	 )  6kV_Ⅰ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_1PTDD_SOE05 ?   OPEN     
		<group:1677 total_et:3457 g_offset:3453 e_num:5 layer:0/0 pt_gt:2 >
401:	  &   6kV_Ⅱ段母线PT接地开关闭合          PBG.LCU7.INT.CY06_2PTDD_SOE05 ?   OPEN     
		<group:1677 total_et:3458 g_offset:3453 e_num:6 layer:0/0 pt_gt:2 >
402:	  &   手车工作位置                        PBG.LCU7.INT.CY06_SC_SOE51 ?   CLOSE    
		<group:1677 total_et:3459 g_offset:3453 e_num:7 layer:0/0 pt_gt:2 >
403:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1677 total_et:3460 g_offset:3453 e_num:8 layer:0/0 pt_gt:2 >
404:
405:	POINT:  PBG.LCU7.OBJ.CY06_DL643_OBJ.C_SWITCH.Open	6kV母联断路器DL643控制.隔离开关操作.分闸	<<No: 1662 offset:1680>>
406:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1680 total_et:3461 g_offset:3461 e_num:1 layer:0/0 pt_gt:0 >
407:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1680 total_et:3462 g_offset:3461 e_num:2 layer:0/0 pt_gt:0 >
408:
409:	POINT:  PBG.LCU7.OBJ.FKBQ_CQGPWF1_OBJ.C_DEVICE.Off	补气系统1#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1663 offset:1681>>
410:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1681 total_et:3463 g_offset:3463 e_num:1 layer:0/0 pt_gt:0 >
411:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1681 total_et:3464 g_offset:3463 e_num:2 layer:0/0 pt_gt:0 >
412:
413:	POINT:  PBG.LCU7.OBJ.FKBQ_CQGPWF1_OBJ.C_DEVICE.On	补气系统1#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1664 offset:1682>>
414:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1682 total_et:3465 g_offset:3465 e_num:1 layer:0/0 pt_gt:0 >
415:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1682 total_et:3466 g_offset:3465 e_num:2 layer:0/0 pt_gt:0 >
416:
417:	POINT:  PBG.LCU7.OBJ.FKBQ_CQGPWF2_OBJ.C_DEVICE.Off	补气系统2#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1665 offset:1683>>
418:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1683 total_et:3467 g_offset:3467 e_num:1 layer:0/0 pt_gt:0 >
419:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1683 total_et:3468 g_offset:3467 e_num:2 layer:0/0 pt_gt:0 >
420:
421:	POINT:  PBG.LCU7.OBJ.FKBQ_CQGPWF2_OBJ.C_DEVICE.On	补气系统2#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1666 offset:1684>>
422:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1684 total_et:3469 g_offset:3469 e_num:1 layer:0/0 pt_gt:0 >
423:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1684 total_et:3470 g_offset:3469 e_num:2 layer:0/0 pt_gt:0 >
424:
425:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF1_OBJ.C_DEVICE.Off	补气系统1#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1667 offset:1685>>
426:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1685 total_et:3471 g_offset:3471 e_num:1 layer:0/0 pt_gt:0 >
427:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1685 total_et:3472 g_offset:3471 e_num:2 layer:0/0 pt_gt:0 >
428:
429:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF1_OBJ.C_DEVICE.On	补气系统1#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1668 offset:1686>>
430:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1686 total_et:3473 g_offset:3473 e_num:1 layer:0/0 pt_gt:0 >
431:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1686 total_et:3474 g_offset:3473 e_num:2 layer:0/0 pt_gt:0 >
432:
433:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF2_OBJ.C_DEVICE.Off	补气系统2#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1669 offset:1687>>
434:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1687 total_et:3475 g_offset:3475 e_num:1 layer:0/0 pt_gt:0 >
435:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1687 total_et:3476 g_offset:3475 e_num:2 layer:0/0 pt_gt:0 >
436:
437:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF2_OBJ.C_DEVICE.On	补气系统2#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1670 offset:1688>>
438:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1688 total_et:3477 g_offset:3477 e_num:1 layer:0/0 pt_gt:0 >
439:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1688 total_et:3478 g_offset:3477 e_num:2 layer:0/0 pt_gt:0 >
440:
441:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF3_OBJ.C_DEVICE.Off	补气系统3#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1671 offset:1689>>
442:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1689 total_et:3479 g_offset:3479 e_num:1 layer:0/0 pt_gt:0 >
443:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1689 total_et:3480 g_offset:3479 e_num:2 layer:0/0 pt_gt:0 >
444:
445:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF3_OBJ.C_DEVICE.On	补气系统3#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1672 offset:1690>>
446:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1690 total_et:3481 g_offset:3481 e_num:1 layer:0/0 pt_gt:0 >
447:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1690 total_et:3482 g_offset:3481 e_num:2 layer:0/0 pt_gt:0 >
448:
449:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF4_OBJ.C_DEVICE.Off	补气系统4#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1673 offset:1691>>
450:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1691 total_et:3483 g_offset:3483 e_num:1 layer:0/0 pt_gt:0 >
451:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1691 total_et:3484 g_offset:3483 e_num:2 layer:0/0 pt_gt:0 >
452:
453:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF4_OBJ.C_DEVICE.On	补气系统4#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1674 offset:1692>>
454:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1692 total_et:3485 g_offset:3485 e_num:1 layer:0/0 pt_gt:0 >
455:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1692 total_et:3486 g_offset:3485 e_num:2 layer:0/0 pt_gt:0 >
456:
457:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF5_OBJ.C_DEVICE.Off	补气系统5#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1675 offset:1693>>
458:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1693 total_et:3487 g_offset:3487 e_num:1 layer:0/0 pt_gt:0 >
459:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1693 total_et:3488 g_offset:3487 e_num:2 layer:0/0 pt_gt:0 >
460:
461:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF5_OBJ.C_DEVICE.On	补气系统5#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1676 offset:1694>>
462:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1694 total_et:3489 g_offset:3489 e_num:1 layer:0/0 pt_gt:0 >
463:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1694 total_et:3490 g_offset:3489 e_num:2 layer:0/0 pt_gt:0 >
464:
465:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF6_OBJ.C_DEVICE.Off	补气系统6#机组供气支管电磁阀控制.一般设备操作.设备退出	<<No: 1677 offset:1695>>
466:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1695 total_et:3491 g_offset:3491 e_num:1 layer:0/0 pt_gt:0 >
467:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1695 total_et:3492 g_offset:3491 e_num:2 layer:0/0 pt_gt:0 >
468:
469:	POINT:  PBG.LCU7.OBJ.FKBQ_JZGQDCF6_OBJ.C_DEVICE.On	补气系统6#机组供气支管电磁阀控制.一般设备操作.设备投入	<<No: 1678 offset:1696>>
470:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1696 total_et:3493 g_offset:3493 e_num:1 layer:0/0 pt_gt:0 >
471:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1696 total_et:3494 g_offset:3493 e_num:2 layer:0/0 pt_gt:0 >
472:
473:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ1_OBJ.C_DEVICE.Off	补气系统1＃气机控制.一般设备操作.设备退出	<<No: 1679 offset:1697>>
474:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1697 total_et:3495 g_offset:3495 e_num:1 layer:0/0 pt_gt:0 >
475:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1697 total_et:3496 g_offset:3495 e_num:2 layer:0/0 pt_gt:0 >
476:
477:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ1_OBJ.C_DEVICE.On	补气系统1＃气机控制.一般设备操作.设备投入	<<No: 1680 offset:1698>>
478:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1698 total_et:3497 g_offset:3497 e_num:1 layer:0/0 pt_gt:0 >
479:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1698 total_et:3498 g_offset:3497 e_num:2 layer:0/0 pt_gt:0 >
480:
481:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ2_OBJ.C_DEVICE.Off	补气系统2＃气机控制.一般设备操作.设备退出	<<No: 1681 offset:1699>>
482:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1699 total_et:3499 g_offset:3499 e_num:1 layer:0/0 pt_gt:0 >
483:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1699 total_et:3500 g_offset:3499 e_num:2 layer:0/0 pt_gt:0 >
484:
485:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ2_OBJ.C_DEVICE.On	补气系统2＃气机控制.一般设备操作.设备投入	<<No: 1682 offset:1700>>
486:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1700 total_et:3501 g_offset:3501 e_num:1 layer:0/0 pt_gt:0 >
487:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1700 total_et:3502 g_offset:3501 e_num:2 layer:0/0 pt_gt:0 >
488:
489:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ3_OBJ.C_DEVICE.Off	补气系统3＃气机控制.一般设备操作.设备退出	<<No: 1683 offset:1701>>
490:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1701 total_et:3503 g_offset:3503 e_num:1 layer:0/0 pt_gt:0 >
491:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1701 total_et:3504 g_offset:3503 e_num:2 layer:0/0 pt_gt:0 >
492:
493:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ3_OBJ.C_DEVICE.On	补气系统3＃气机控制.一般设备操作.设备投入	<<No: 1684 offset:1702>>
494:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1702 total_et:3505 g_offset:3505 e_num:1 layer:0/0 pt_gt:0 >
495:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1702 total_et:3506 g_offset:3505 e_num:2 layer:0/0 pt_gt:0 >
496:
497:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ4_OBJ.C_DEVICE.Off	补气系统4＃气机控制.一般设备操作.设备退出	<<No: 1685 offset:1703>>
498:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1703 total_et:3507 g_offset:3507 e_num:1 layer:0/0 pt_gt:0 >
499:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1703 total_et:3508 g_offset:3507 e_num:2 layer:0/0 pt_gt:0 >
500:
501:	POINT:  PBG.LCU7.OBJ.FKBQ_QJ4_OBJ.C_DEVICE.On	补气系统4＃气机控制.一般设备操作.设备投入	<<No: 1686 offset:1704>>
502:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1704 total_et:3509 g_offset:3509 e_num:1 layer:0/0 pt_gt:0 >
503:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1704 total_et:3510 g_offset:3509 e_num:2 layer:0/0 pt_gt:0 >
504:
505:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF1_OBJ.C_DEVICE.Off	补气系统1＃气机排污阀控制.一般设备操作.设备退出	<<No: 1687 offset:1705>>
506:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1705 total_et:3511 g_offset:3511 e_num:1 layer:0/0 pt_gt:0 >
507:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1705 total_et:3512 g_offset:3511 e_num:2 layer:0/0 pt_gt:0 >
508:
509:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF1_OBJ.C_DEVICE.On	补气系统1＃气机排污阀控制.一般设备操作.设备投入	<<No: 1688 offset:1706>>
510:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1706 total_et:3513 g_offset:3513 e_num:1 layer:0/0 pt_gt:0 >
511:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1706 total_et:3514 g_offset:3513 e_num:2 layer:0/0 pt_gt:0 >
512:
513:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF2_OBJ.C_DEVICE.Off	补气系统2＃气机排污阀控制.一般设备操作.设备退出	<<No: 1689 offset:1707>>
514:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1707 total_et:3515 g_offset:3515 e_num:1 layer:0/0 pt_gt:0 >
515:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1707 total_et:3516 g_offset:3515 e_num:2 layer:0/0 pt_gt:0 >
516:
517:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF2_OBJ.C_DEVICE.On	补气系统2＃气机排污阀控制.一般设备操作.设备投入	<<No: 1690 offset:1708>>
518:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1708 total_et:3517 g_offset:3517 e_num:1 layer:0/0 pt_gt:0 >
519:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1708 total_et:3518 g_offset:3517 e_num:2 layer:0/0 pt_gt:0 >
520:
521:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF3_OBJ.C_DEVICE.Off	补气系统3＃气机排污阀控制.一般设备操作.设备退出	<<No: 1691 offset:1709>>
522:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1709 total_et:3519 g_offset:3519 e_num:1 layer:0/0 pt_gt:0 >
523:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1709 total_et:3520 g_offset:3519 e_num:2 layer:0/0 pt_gt:0 >
524:
525:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF3_OBJ.C_DEVICE.On	补气系统3＃气机排污阀控制.一般设备操作.设备投入	<<No: 1692 offset:1710>>
526:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1710 total_et:3521 g_offset:3521 e_num:1 layer:0/0 pt_gt:0 >
527:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1710 total_et:3522 g_offset:3521 e_num:2 layer:0/0 pt_gt:0 >
528:
529:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF4_OBJ.C_DEVICE.Off	补气系统4＃气机排污阀控制.一般设备操作.设备退出	<<No: 1693 offset:1711>>
530:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1711 total_et:3523 g_offset:3523 e_num:1 layer:0/0 pt_gt:0 >
531:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1711 total_et:3524 g_offset:3523 e_num:2 layer:0/0 pt_gt:0 >
532:
533:	POINT:  PBG.LCU7.OBJ.FKBQ_QJPWF4_OBJ.C_DEVICE.On	补气系统4＃气机排污阀控制.一般设备操作.设备投入	<<No: 1694 offset:1712>>
534:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1712 total_et:3525 g_offset:3525 e_num:1 layer:0/0 pt_gt:0 >
535:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1712 total_et:3526 g_offset:3525 e_num:2 layer:0/0 pt_gt:0 >
536:
537:	POINT:  PBG.LCU7.OBJ.FKFW_DCJSJ1_OBJ.C_DEVICE.Off	厂房排污系统1＃底层集水井水泵控制.一般设备操作.设备退出	<<No: 1695 offset:1713>>
538:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1713 total_et:3527 g_offset:3527 e_num:1 layer:0/0 pt_gt:0 >
539:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1713 total_et:3528 g_offset:3527 e_num:2 layer:0/0 pt_gt:0 >
540:
541:	POINT:  PBG.LCU7.OBJ.FKFW_DCJSJ1_OBJ.C_DEVICE.On	厂房排污系统1＃底层集水井水泵控制.一般设备操作.设备投入	<<No: 1696 offset:1714>>
542:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1714 total_et:3529 g_offset:3529 e_num:1 layer:0/0 pt_gt:0 >
543:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1714 total_et:3530 g_offset:3529 e_num:2 layer:0/0 pt_gt:0 >
544:
545:	POINT:  PBG.LCU7.OBJ.FKFW_DCJSJ2_OBJ.C_DEVICE.Off	厂房排污系统2＃底层集水井水泵控制.一般设备操作.设备退出	<<No: 1697 offset:1715>>
546:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1715 total_et:3531 g_offset:3531 e_num:1 layer:0/0 pt_gt:0 >
547:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1715 total_et:3532 g_offset:3531 e_num:2 layer:0/0 pt_gt:0 >
548:
549:	POINT:  PBG.LCU7.OBJ.FKFW_DCJSJ2_OBJ.C_DEVICE.On	厂房排污系统2＃底层集水井水泵控制.一般设备操作.设备投入	<<No: 1698 offset:1716>>
550:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1716 total_et:3533 g_offset:3533 e_num:1 layer:0/0 pt_gt:0 >
551:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1716 total_et:3534 g_offset:3533 e_num:2 layer:0/0 pt_gt:0 >
552:
553:	POINT:  PBG.LCU7.OBJ.FKFW_DTJSJ_OBJ.C_DEVICE.Off	厂房排污系统电梯基坑集水井水泵控制.一般设备操作.设备退出	<<No: 1699 offset:1717>>
554:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1717 total_et:3535 g_offset:3535 e_num:1 layer:0/0 pt_gt:0 >
555:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1717 total_et:3536 g_offset:3535 e_num:2 layer:0/0 pt_gt:0 >
556:
557:	POINT:  PBG.LCU7.OBJ.FKFW_DTJSJ_OBJ.C_DEVICE.On	厂房排污系统电梯基坑集水井水泵控制.一般设备操作.设备投入	<<No: 1700 offset:1718>>
558:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1718 total_et:3537 g_offset:3537 e_num:1 layer:0/0 pt_gt:0 >
559:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1718 total_et:3538 g_offset:3537 e_num:2 layer:0/0 pt_gt:0 >
560:
561:	POINT:  PBG.LCU7.OBJ.FKJQ_QJ1_OBJ.C_DEVICE.Off	检修低压气系统1＃气机控制.一般设备操作.设备退出	<<No: 1701 offset:1719>>
562:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1719 total_et:3539 g_offset:3539 e_num:1 layer:0/0 pt_gt:0 >
563:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1719 total_et:3540 g_offset:3539 e_num:2 layer:0/0 pt_gt:0 >
564:
565:	POINT:  PBG.LCU7.OBJ.FKJQ_QJ1_OBJ.C_DEVICE.On	检修低压气系统1＃气机控制.一般设备操作.设备投入	<<No: 1702 offset:1720>>
566:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1720 total_et:3541 g_offset:3541 e_num:1 layer:0/0 pt_gt:0 >
567:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1720 total_et:3542 g_offset:3541 e_num:2 layer:0/0 pt_gt:0 >
568:
569:	POINT:  PBG.LCU7.OBJ.FKJQ_QJ2_OBJ.C_DEVICE.Off	检修低压气系统2＃气机控制.一般设备操作.设备退出	<<No: 1703 offset:1721>>
570:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1721 total_et:3543 g_offset:3543 e_num:1 layer:0/0 pt_gt:0 >
571:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1721 total_et:3544 g_offset:3543 e_num:2 layer:0/0 pt_gt:0 >
572:
573:	POINT:  PBG.LCU7.OBJ.FKJQ_QJ2_OBJ.C_DEVICE.On	检修低压气系统2＃气机控制.一般设备操作.设备投入	<<No: 1704 offset:1722>>
574:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1722 total_et:3545 g_offset:3545 e_num:1 layer:0/0 pt_gt:0 >
575:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1722 total_et:3546 g_offset:3545 e_num:2 layer:0/0 pt_gt:0 >
576:
577:	POINT:  PBG.LCU7.OBJ.FKJX_QSB_OBJ.C_DEVICE.Off	检修排水系统潜水泵控制.一般设备操作.设备退出	<<No: 1705 offset:1723>>
578:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1723 total_et:3547 g_offset:3547 e_num:1 layer:0/0 pt_gt:0 >
579:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1723 total_et:3548 g_offset:3547 e_num:2 layer:0/0 pt_gt:0 >
580:
581:	POINT:  PBG.LCU7.OBJ.FKJX_QSB_OBJ.C_DEVICE.On	检修排水系统潜水泵控制.一般设备操作.设备投入	<<No: 1706 offset:1724>>
582:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1724 total_et:3549 g_offset:3549 e_num:1 layer:0/0 pt_gt:0 >
583:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1724 total_et:3550 g_offset:3549 e_num:2 layer:0/0 pt_gt:0 >
584:
585:	POINT:  PBG.LCU7.OBJ.FKJX_SJB1_OBJ.C_DEVICE.Off	检修排水系统1＃深井泵控制.一般设备操作.设备退出	<<No: 1707 offset:1725>>
586:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1725 total_et:3551 g_offset:3551 e_num:1 layer:0/0 pt_gt:0 >
587:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1725 total_et:3552 g_offset:3551 e_num:2 layer:0/0 pt_gt:0 >
588:
589:	POINT:  PBG.LCU7.OBJ.FKJX_SJB1_OBJ.C_DEVICE.On	检修排水系统1＃深井泵控制.一般设备操作.设备投入	<<No: 1708 offset:1726>>
590:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1726 total_et:3553 g_offset:3553 e_num:1 layer:0/0 pt_gt:0 >
591:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1726 total_et:3554 g_offset:3553 e_num:2 layer:0/0 pt_gt:0 >
592:
593:	POINT:  PBG.LCU7.OBJ.FKJX_SJB2_OBJ.C_DEVICE.Off	检修排水系统2＃深井泵控制.一般设备操作.设备退出	<<No: 1709 offset:1727>>
594:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1727 total_et:3555 g_offset:3555 e_num:1 layer:0/0 pt_gt:0 >
595:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1727 total_et:3556 g_offset:3555 e_num:2 layer:0/0 pt_gt:0 >
596:
597:	POINT:  PBG.LCU7.OBJ.FKJX_SJB2_OBJ.C_DEVICE.On	检修排水系统2＃深井泵控制.一般设备操作.设备投入	<<No: 1710 offset:1728>>
598:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1728 total_et:3557 g_offset:3557 e_num:1 layer:0/0 pt_gt:0 >
599:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1728 total_et:3558 g_offset:3557 e_num:2 layer:0/0 pt_gt:0 >
600:
601:	POINT:  PBG.LCU7.OBJ.FKJX_SJB3_OBJ.C_DEVICE.Off	检修排水系统3＃深井泵控制.一般设备操作.设备退出	<<No: 1711 offset:1729>>
602:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1729 total_et:3559 g_offset:3559 e_num:1 layer:0/0 pt_gt:0 >
603:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1729 total_et:3560 g_offset:3559 e_num:2 layer:0/0 pt_gt:0 >
604:
605:	POINT:  PBG.LCU7.OBJ.FKJX_SJB3_OBJ.C_DEVICE.On	检修排水系统3＃深井泵控制.一般设备操作.设备投入	<<No: 1712 offset:1730>>
606:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1730 total_et:3561 g_offset:3561 e_num:1 layer:0/0 pt_gt:0 >
607:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1730 total_et:3562 g_offset:3561 e_num:2 layer:0/0 pt_gt:0 >
608:
609:	POINT:  PBG.LCU7.OBJ.FKJX_SJB4_OBJ.C_DEVICE.Off	检修排水系统4＃深井泵控制.一般设备操作.设备退出	<<No: 1713 offset:1731>>
610:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1731 total_et:3563 g_offset:3563 e_num:1 layer:0/0 pt_gt:0 >
611:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1731 total_et:3564 g_offset:3563 e_num:2 layer:0/0 pt_gt:0 >
612:
613:	POINT:  PBG.LCU7.OBJ.FKJX_SJB4_OBJ.C_DEVICE.On	检修排水系统4＃深井泵控制.一般设备操作.设备投入	<<No: 1714 offset:1732>>
614:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1732 total_et:3565 g_offset:3565 e_num:1 layer:0/0 pt_gt:0 >
615:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1732 total_et:3566 g_offset:3565 e_num:2 layer:0/0 pt_gt:0 >
616:
617:	POINT:  PBG.LCU7.OBJ.FKJX_SJB5_OBJ.C_DEVICE.Off	检修排水系统5＃深井泵控制.一般设备操作.设备退出	<<No: 1715 offset:1733>>
618:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1733 total_et:3567 g_offset:3567 e_num:1 layer:0/0 pt_gt:0 >
619:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1733 total_et:3568 g_offset:3567 e_num:2 layer:0/0 pt_gt:0 >
620:
621:	POINT:  PBG.LCU7.OBJ.FKJX_SJB5_OBJ.C_DEVICE.On	检修排水系统5＃深井泵控制.一般设备操作.设备投入	<<No: 1716 offset:1734>>
622:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1734 total_et:3569 g_offset:3569 e_num:1 layer:0/0 pt_gt:0 >
623:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1734 total_et:3570 g_offset:3569 e_num:2 layer:0/0 pt_gt:0 >
624:
625:	POINT:  PBG.LCU7.OBJ.FKSL_QSB_OBJ.C_DEVICE.Off	渗漏排水系统潜水泵控制.一般设备操作.设备退出	<<No: 1717 offset:1735>>
626:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1735 total_et:3571 g_offset:3571 e_num:1 layer:0/0 pt_gt:0 >
627:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1735 total_et:3572 g_offset:3571 e_num:2 layer:0/0 pt_gt:0 >
628:
629:	POINT:  PBG.LCU7.OBJ.FKSL_QSB_OBJ.C_DEVICE.On	渗漏排水系统潜水泵控制.一般设备操作.设备投入	<<No: 1718 offset:1736>>
630:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1736 total_et:3573 g_offset:3573 e_num:1 layer:0/0 pt_gt:0 >
631:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1736 total_et:3574 g_offset:3573 e_num:2 layer:0/0 pt_gt:0 >
632:
633:	POINT:  PBG.LCU7.OBJ.FKSL_SJB1_OBJ.C_DEVICE.Off	渗漏排水系统1＃深井泵控制.一般设备操作.设备退出	<<No: 1719 offset:1737>>
634:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1737 total_et:3575 g_offset:3575 e_num:1 layer:0/0 pt_gt:0 >
635:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1737 total_et:3576 g_offset:3575 e_num:2 layer:0/0 pt_gt:0 >
636:
637:	POINT:  PBG.LCU7.OBJ.FKSL_SJB1_OBJ.C_DEVICE.On	渗漏排水系统1＃深井泵控制.一般设备操作.设备投入	<<No: 1720 offset:1738>>
638:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1738 total_et:3577 g_offset:3577 e_num:1 layer:0/0 pt_gt:0 >
639:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1738 total_et:3578 g_offset:3577 e_num:2 layer:0/0 pt_gt:0 >
640:
641:	POINT:  PBG.LCU7.OBJ.FKSL_SJB2_OBJ.C_DEVICE.Off	渗漏排水系统2＃深井泵控制.一般设备操作.设备退出	<<No: 1721 offset:1739>>
642:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1739 total_et:3579 g_offset:3579 e_num:1 layer:0/0 pt_gt:0 >
643:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1739 total_et:3580 g_offset:3579 e_num:2 layer:0/0 pt_gt:0 >
644:
645:	POINT:  PBG.LCU7.OBJ.FKSL_SJB2_OBJ.C_DEVICE.On	渗漏排水系统2＃深井泵控制.一般设备操作.设备投入	<<No: 1722 offset:1740>>
646:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1740 total_et:3581 g_offset:3581 e_num:1 layer:0/0 pt_gt:0 >
647:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1740 total_et:3582 g_offset:3581 e_num:2 layer:0/0 pt_gt:0 >
648:
649:	POINT:  PBG.LCU7.OBJ.FKSL_SJB3_OBJ.C_DEVICE.Off	渗漏排水系统3＃深井泵控制.一般设备操作.设备退出	<<No: 1723 offset:1741>>
650:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1741 total_et:3583 g_offset:3583 e_num:1 layer:0/0 pt_gt:0 >
651:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1741 total_et:3584 g_offset:3583 e_num:2 layer:0/0 pt_gt:0 >
652:
653:	POINT:  PBG.LCU7.OBJ.FKSL_SJB3_OBJ.C_DEVICE.On	渗漏排水系统3＃深井泵控制.一般设备操作.设备投入	<<No: 1724 offset:1742>>
654:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1742 total_et:3585 g_offset:3585 e_num:1 layer:0/0 pt_gt:0 >
655:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1742 total_et:3586 g_offset:3585 e_num:2 layer:0/0 pt_gt:0 >
656:
657:	POINT:  PBG.LCU7.OBJ.FKTW_DTJSJSB_OBJ.C_DEVICE.Off	主变排污系统电梯基坑集水井水泵控制.一般设备操作.设备退出	<<No: 1725 offset:1743>>
658:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1743 total_et:3587 g_offset:3587 e_num:1 layer:0/0 pt_gt:0 >
659:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1743 total_et:3588 g_offset:3587 e_num:2 layer:0/0 pt_gt:0 >
660:
661:	POINT:  PBG.LCU7.OBJ.FKTW_DTJSJSB_OBJ.C_DEVICE.On	主变排污系统电梯基坑集水井水泵控制.一般设备操作.设备投入	<<No: 1726 offset:1744>>
662:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1744 total_et:3589 g_offset:3589 e_num:1 layer:0/0 pt_gt:0 >
663:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1744 total_et:3590 g_offset:3589 e_num:2 layer:0/0 pt_gt:0 >
664:
665:	POINT:  PBG.LCU7.OBJ.FKZQ_CQGPWF1_OBJ.C_DEVICE.Off	制动用气系统1#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1727 offset:1745>>
666:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1745 total_et:3591 g_offset:3591 e_num:1 layer:0/0 pt_gt:0 >
667:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1745 total_et:3592 g_offset:3591 e_num:2 layer:0/0 pt_gt:0 >
668:
669:	POINT:  PBG.LCU7.OBJ.FKZQ_CQGPWF1_OBJ.C_DEVICE.On	制动用气系统1#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1728 offset:1746>>
670:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1746 total_et:3593 g_offset:3593 e_num:1 layer:0/0 pt_gt:0 >
671:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1746 total_et:3594 g_offset:3593 e_num:2 layer:0/0 pt_gt:0 >
672:
673:	POINT:  PBG.LCU7.OBJ.FKZQ_CQGPWF2_OBJ.C_DEVICE.Off	制动用气系统2#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1729 offset:1747>>
674:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1747 total_et:3595 g_offset:3595 e_num:1 layer:0/0 pt_gt:0 >
675:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1747 total_et:3596 g_offset:3595 e_num:2 layer:0/0 pt_gt:0 >
676:
677:	POINT:  PBG.LCU7.OBJ.FKZQ_CQGPWF2_OBJ.C_DEVICE.On	制动用气系统2#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1730 offset:1748>>
678:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1748 total_et:3597 g_offset:3597 e_num:1 layer:0/0 pt_gt:0 >
679:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1748 total_et:3598 g_offset:3597 e_num:2 layer:0/0 pt_gt:0 >
680:
681:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ1_OBJ.C_DEVICE.Off	制动用气系统1＃气机控制.一般设备操作.设备退出	<<No: 1731 offset:1749>>
682:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1749 total_et:3599 g_offset:3599 e_num:1 layer:0/0 pt_gt:0 >
683:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1749 total_et:3600 g_offset:3599 e_num:2 layer:0/0 pt_gt:0 >
684:
685:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ1_OBJ.C_DEVICE.On	制动用气系统1＃气机控制.一般设备操作.设备投入	<<No: 1732 offset:1750>>
686:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1750 total_et:3601 g_offset:3601 e_num:1 layer:0/0 pt_gt:0 >
687:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1750 total_et:3602 g_offset:3601 e_num:2 layer:0/0 pt_gt:0 >
688:
689:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ2_OBJ.C_DEVICE.Off	制动用气系统2＃气机控制.一般设备操作.设备退出	<<No: 1733 offset:1751>>
690:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1751 total_et:3603 g_offset:3603 e_num:1 layer:0/0 pt_gt:0 >
691:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1751 total_et:3604 g_offset:3603 e_num:2 layer:0/0 pt_gt:0 >
692:
693:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ2_OBJ.C_DEVICE.On	制动用气系统2＃气机控制.一般设备操作.设备投入	<<No: 1734 offset:1752>>
694:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1752 total_et:3605 g_offset:3605 e_num:1 layer:0/0 pt_gt:0 >
695:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1752 total_et:3606 g_offset:3605 e_num:2 layer:0/0 pt_gt:0 >
696:
697:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ3_OBJ.C_DEVICE.Off	制动用气系统3＃气机控制.一般设备操作.设备退出	<<No: 1735 offset:1753>>
698:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1753 total_et:3607 g_offset:3607 e_num:1 layer:0/0 pt_gt:0 >
699:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1753 total_et:3608 g_offset:3607 e_num:2 layer:0/0 pt_gt:0 >
700:
701:	POINT:  PBG.LCU7.OBJ.FKZQ_QJ3_OBJ.C_DEVICE.On	制动用气系统3＃气机控制.一般设备操作.设备投入	<<No: 1736 offset:1754>>
702:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1754 total_et:3609 g_offset:3609 e_num:1 layer:0/0 pt_gt:0 >
703:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1754 total_et:3610 g_offset:3609 e_num:2 layer:0/0 pt_gt:0 >
704:
705:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF1_OBJ.C_DEVICE.Off	制动用气系统1＃气机排污阀控制.一般设备操作.设备退出	<<No: 1737 offset:1755>>
706:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1755 total_et:3611 g_offset:3611 e_num:1 layer:0/0 pt_gt:0 >
707:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1755 total_et:3612 g_offset:3611 e_num:2 layer:0/0 pt_gt:0 >
708:
709:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF1_OBJ.C_DEVICE.On	制动用气系统1＃气机排污阀控制.一般设备操作.设备投入	<<No: 1738 offset:1756>>
710:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1756 total_et:3613 g_offset:3613 e_num:1 layer:0/0 pt_gt:0 >
711:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1756 total_et:3614 g_offset:3613 e_num:2 layer:0/0 pt_gt:0 >
712:
713:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF2_OBJ.C_DEVICE.Off	制动用气系统2＃气机排污阀控制.一般设备操作.设备退出	<<No: 1739 offset:1757>>
714:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1757 total_et:3615 g_offset:3615 e_num:1 layer:0/0 pt_gt:0 >
715:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1757 total_et:3616 g_offset:3615 e_num:2 layer:0/0 pt_gt:0 >
716:
717:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF2_OBJ.C_DEVICE.On	制动用气系统2＃气机排污阀控制.一般设备操作.设备投入	<<No: 1740 offset:1758>>
718:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1758 total_et:3617 g_offset:3617 e_num:1 layer:0/0 pt_gt:0 >
719:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1758 total_et:3618 g_offset:3617 e_num:2 layer:0/0 pt_gt:0 >
720:
721:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF3_OBJ.C_DEVICE.Off	制动用气系统3＃气机排污阀控制.一般设备操作.设备退出	<<No: 1741 offset:1759>>
722:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1759 total_et:3619 g_offset:3619 e_num:1 layer:0/0 pt_gt:0 >
723:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1759 total_et:3620 g_offset:3619 e_num:2 layer:0/0 pt_gt:0 >
724:
725:	POINT:  PBG.LCU7.OBJ.FKZQ_QJPWF3_OBJ.C_DEVICE.On	制动用气系统3＃气机排污阀控制.一般设备操作.设备投入	<<No: 1742 offset:1760>>
726:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1760 total_et:3621 g_offset:3621 e_num:1 layer:0/0 pt_gt:0 >
727:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1760 total_et:3622 g_offset:3621 e_num:2 layer:0/0 pt_gt:0 >
728:
729:	POINT:  PBG.LCU7.OBJ.FKZY_CQGPWF1_OBJ.C_DEVICE.Off	中压气系统1#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1743 offset:1761>>
730:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1761 total_et:3623 g_offset:3623 e_num:1 layer:0/0 pt_gt:0 >
731:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1761 total_et:3624 g_offset:3623 e_num:2 layer:0/0 pt_gt:0 >
732:
733:	POINT:  PBG.LCU7.OBJ.FKZY_CQGPWF1_OBJ.C_DEVICE.On	中压气系统1#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1744 offset:1762>>
734:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1762 total_et:3625 g_offset:3625 e_num:1 layer:0/0 pt_gt:0 >
735:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1762 total_et:3626 g_offset:3625 e_num:2 layer:0/0 pt_gt:0 >
736:
737:	POINT:  PBG.LCU7.OBJ.FKZY_CQGPWF2_OBJ.C_DEVICE.Off	中压气系统2#储气罐排污阀控制.一般设备操作.设备退出	<<No: 1745 offset:1763>>
738:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1763 total_et:3627 g_offset:3627 e_num:1 layer:0/0 pt_gt:0 >
739:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1763 total_et:3628 g_offset:3627 e_num:2 layer:0/0 pt_gt:0 >
740:
741:	POINT:  PBG.LCU7.OBJ.FKZY_CQGPWF2_OBJ.C_DEVICE.On	中压气系统2#储气罐排污阀控制.一般设备操作.设备投入	<<No: 1746 offset:1764>>
742:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1764 total_et:3629 g_offset:3629 e_num:1 layer:0/0 pt_gt:0 >
743:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1764 total_et:3630 g_offset:3629 e_num:2 layer:0/0 pt_gt:0 >
744:
745:	POINT:  PBG.LCU7.OBJ.FKZY_GLQPWF1_OBJ.C_DEVICE.Off	中压气系统1#精密过滤器排污阀控制.一般设备操作.设备退出	<<No: 1747 offset:1765>>
746:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1765 total_et:3631 g_offset:3631 e_num:1 layer:0/0 pt_gt:0 >
747:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1765 total_et:3632 g_offset:3631 e_num:2 layer:0/0 pt_gt:0 >
748:
749:	POINT:  PBG.LCU7.OBJ.FKZY_GLQPWF1_OBJ.C_DEVICE.On	中压气系统1#精密过滤器排污阀控制.一般设备操作.设备投入	<<No: 1748 offset:1766>>
750:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1766 total_et:3633 g_offset:3633 e_num:1 layer:0/0 pt_gt:0 >
751:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1766 total_et:3634 g_offset:3633 e_num:2 layer:0/0 pt_gt:0 >
752:
753:	POINT:  PBG.LCU7.OBJ.FKZY_GLQPWF2_OBJ.C_DEVICE.Off	中压气系统2#精密过滤器排污阀控制.一般设备操作.设备退出	<<No: 1749 offset:1767>>
754:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1767 total_et:3635 g_offset:3635 e_num:1 layer:0/0 pt_gt:0 >
755:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1767 total_et:3636 g_offset:3635 e_num:2 layer:0/0 pt_gt:0 >
756:
757:	POINT:  PBG.LCU7.OBJ.FKZY_GLQPWF2_OBJ.C_DEVICE.On	中压气系统2#精密过滤器排污阀控制.一般设备操作.设备投入	<<No: 1750 offset:1768>>
758:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1768 total_et:3637 g_offset:3637 e_num:1 layer:0/0 pt_gt:0 >
759:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1768 total_et:3638 g_offset:3637 e_num:2 layer:0/0 pt_gt:0 >
760:
761:	POINT:  PBG.LCU7.OBJ.FKZY_LGJPWF1_OBJ.C_DEVICE.Off	中压气系统1#冷干机排污阀控制.一般设备操作.设备退出	<<No: 1751 offset:1769>>
762:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1769 total_et:3639 g_offset:3639 e_num:1 layer:0/0 pt_gt:0 >
763:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1769 total_et:3640 g_offset:3639 e_num:2 layer:0/0 pt_gt:0 >
764:
765:	POINT:  PBG.LCU7.OBJ.FKZY_LGJPWF1_OBJ.C_DEVICE.On	中压气系统1#冷干机排污阀控制.一般设备操作.设备投入	<<No: 1752 offset:1770>>
766:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1770 total_et:3641 g_offset:3641 e_num:1 layer:0/0 pt_gt:0 >
767:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1770 total_et:3642 g_offset:3641 e_num:2 layer:0/0 pt_gt:0 >
768:
769:	POINT:  PBG.LCU7.OBJ.FKZY_LGJPWF2_OBJ.C_DEVICE.Off	中压气系统2#冷干机排污阀控制.一般设备操作.设备退出	<<No: 1753 offset:1771>>
770:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1771 total_et:3643 g_offset:3643 e_num:1 layer:0/0 pt_gt:0 >
771:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1771 total_et:3644 g_offset:3643 e_num:2 layer:0/0 pt_gt:0 >
772:
773:	POINT:  PBG.LCU7.OBJ.FKZY_LGJPWF2_OBJ.C_DEVICE.On	中压气系统2#冷干机排污阀控制.一般设备操作.设备投入	<<No: 1754 offset:1772>>
774:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1772 total_et:3645 g_offset:3645 e_num:1 layer:0/0 pt_gt:0 >
775:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1772 total_et:3646 g_offset:3645 e_num:2 layer:0/0 pt_gt:0 >
776:
777:	POINT:  PBG.LCU7.OBJ.FKZY_QJ1_OBJ.C_DEVICE.Off	中压气系统1＃气机控制.一般设备操作.设备退出	<<No: 1755 offset:1773>>
778:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1773 total_et:3647 g_offset:3647 e_num:1 layer:0/0 pt_gt:0 >
779:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1773 total_et:3648 g_offset:3647 e_num:2 layer:0/0 pt_gt:0 >
780:
781:	POINT:  PBG.LCU7.OBJ.FKZY_QJ1_OBJ.C_DEVICE.On	中压气系统1＃气机控制.一般设备操作.设备投入	<<No: 1756 offset:1774>>
782:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1774 total_et:3649 g_offset:3649 e_num:1 layer:0/0 pt_gt:0 >
783:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1774 total_et:3650 g_offset:3649 e_num:2 layer:0/0 pt_gt:0 >
784:
785:	POINT:  PBG.LCU7.OBJ.FKZY_QJ2_OBJ.C_DEVICE.Off	中压气系统2＃气机控制.一般设备操作.设备退出	<<No: 1757 offset:1775>>
786:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1775 total_et:3651 g_offset:3651 e_num:1 layer:0/0 pt_gt:0 >
787:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1775 total_et:3652 g_offset:3651 e_num:2 layer:0/0 pt_gt:0 >
788:
789:	POINT:  PBG.LCU7.OBJ.FKZY_QJ2_OBJ.C_DEVICE.On	中压气系统2＃气机控制.一般设备操作.设备投入	<<No: 1758 offset:1776>>
790:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1776 total_et:3653 g_offset:3653 e_num:1 layer:0/0 pt_gt:0 >
791:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1776 total_et:3654 g_offset:3653 e_num:2 layer:0/0 pt_gt:0 >
792:
793:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF1_OBJ.C_DEVICE.Off	中压气系统1＃气机排污阀控制.一般设备操作.设备退出	<<No: 1759 offset:1777>>
794:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1777 total_et:3655 g_offset:3655 e_num:1 layer:0/0 pt_gt:0 >
795:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1777 total_et:3656 g_offset:3655 e_num:2 layer:0/0 pt_gt:0 >
796:
797:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF1_OBJ.C_DEVICE.On	中压气系统1＃气机排污阀控制.一般设备操作.设备投入	<<No: 1760 offset:1778>>
798:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1778 total_et:3657 g_offset:3657 e_num:1 layer:0/0 pt_gt:0 >
799:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1778 total_et:3658 g_offset:3657 e_num:2 layer:0/0 pt_gt:0 >
800:
801:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF2_OBJ.C_DEVICE.Off	中压气系统2＃气机排污阀控制.一般设备操作.设备退出	<<No: 1761 offset:1779>>
802:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1779 total_et:3659 g_offset:3659 e_num:1 layer:0/0 pt_gt:0 >
803:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1779 total_et:3660 g_offset:3659 e_num:2 layer:0/0 pt_gt:0 >
804:
805:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF2_OBJ.C_DEVICE.On	中压气系统2＃气机排污阀控制.一般设备操作.设备投入	<<No: 1762 offset:1780>>
806:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1780 total_et:3661 g_offset:3661 e_num:1 layer:0/0 pt_gt:0 >
807:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1780 total_et:3662 g_offset:3661 e_num:2 layer:0/0 pt_gt:0 >
808:
809:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF3_OBJ.C_DEVICE.Off	中压气系统3＃气机排污阀控制.一般设备操作.设备退出	<<No: 1763 offset:1781>>
810:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1781 total_et:3663 g_offset:3663 e_num:1 layer:0/0 pt_gt:0 >
811:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1781 total_et:3664 g_offset:3663 e_num:2 layer:0/0 pt_gt:0 >
812:
813:	POINT:  PBG.LCU7.OBJ.FKZY_QJPWF3_OBJ.C_DEVICE.On	中压气系统3＃气机排污阀控制.一般设备操作.设备投入	<<No: 1764 offset:1782>>
814:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1782 total_et:3665 g_offset:3665 e_num:1 layer:0/0 pt_gt:0 >
815:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1782 total_et:3666 g_offset:3665 e_num:2 layer:0/0 pt_gt:0 >
816:
817:	POINT:  PBG.LCU7.OBJ.GY2_GY21_OBJ.C_SWITCH.Close	2#公用电系统400VI段进线断路器GY21操作.隔离开关操作.合闸	<<No: 1765 offset:1783>>
818:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1783 total_et:3667 g_offset:3667 e_num:1 layer:0/0 pt_gt:0 >
819:	  &   2号公用电母联断路器GY23合闸         PBG.LCU7.POL.GY2_GY23_DI11 ?   OPEN     
		<group:1783 total_et:3668 g_offset:3667 e_num:2 layer:0/0 pt_gt:0 >
820:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1783 total_et:3669 g_offset:3667 e_num:3 layer:0/0 pt_gt:0 >
821:
822:	POINT:  PBG.LCU7.OBJ.GY2_GY21_OBJ.C_SWITCH.Open	2#公用电系统400VI段进线断路器GY21操作.隔离开关操作.分闸	<<No: 1766 offset:1784>>
823:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1784 total_et:3670 g_offset:3670 e_num:1 layer:0/0 pt_gt:0 >
824:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1784 total_et:3671 g_offset:3670 e_num:2 layer:0/0 pt_gt:0 >
825:
826:	POINT:  PBG.LCU7.OBJ.GY2_GY22_OBJ.C_SWITCH.Close	2#公用电系统400VII段进线断路器GY22操作.隔离开关操作.合闸	<<No: 1767 offset:1785>>
827:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1785 total_et:3672 g_offset:3672 e_num:1 layer:0/0 pt_gt:0 >
828:	  &   2号公用电母联断路器GY23合闸         PBG.LCU7.POL.GY2_GY23_DI11 ?   OPEN     
		<group:1785 total_et:3673 g_offset:3672 e_num:2 layer:0/0 pt_gt:0 >
829:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1785 total_et:3674 g_offset:3672 e_num:3 layer:0/0 pt_gt:0 >
830:
831:	POINT:  PBG.LCU7.OBJ.GY2_GY22_OBJ.C_SWITCH.Open	2#公用电系统400VII段进线断路器GY22操作.隔离开关操作.分闸	<<No: 1768 offset:1786>>
832:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1786 total_et:3675 g_offset:3675 e_num:1 layer:0/0 pt_gt:0 >
833:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1786 total_et:3676 g_offset:3675 e_num:2 layer:0/0 pt_gt:0 >
834:
835:	POINT:  PBG.LCU7.OBJ.GY2_GY23_OBJ.C_SWITCH.Close	2#公用电系统400V母联断路器GY23操作.隔离开关操作.合闸	<<No: 1769 offset:1787>>
836:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1787 total_et:3677 g_offset:3677 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1787 include bracket et_num:3678 g_offset:3677 layer:0/0
		{bracket et_num:3678 e_g_offset:1788>
837:	 (  2号公用电Ⅰ段进线断路器GY21合闸     PBG.LCU7.POL.GY2_GY21_DI11 ?   OPEN     
		<group:1788 total_et:3679 g_offset:3679 e_num:1 layer:1/1 pt_gt:1 >
838:	  +   2号公用电Ⅱ段进线断路器GY22合闸     PBG.LCU7.POL.GY2_GY22_DI11 ?   OPEN     
		<group:1789 total_et:3680 g_offset:3680 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3678 g_offset:1788 g_num:2 lay=0
	}<group:1787 g_offset:3677 g_num:4 layer:0/0
839:	 )  地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1787 total_et:3681 g_offset:3677 e_num:5 layer:0/0 pt_gt:2 >
840:	 
841:	POINT:  PBG.LCU7.OBJ.GY2_GY23_OBJ.C_SWITCH.Open	2#公用电系统400V母联断路器GY23操作.隔离开关操作.分闸	<<No: 1770 offset:1790>>
842:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1790 total_et:3682 g_offset:3682 e_num:1 layer:0/0 pt_gt:0 >
843:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1790 total_et:3683 g_offset:3682 e_num:2 layer:0/0 pt_gt:0 >
844:
845:	POINT:  PBG.LCU7.OBJ.ZM2_ZM21_OBJ.C_SWITCH.Close	2#照明系统400VI段进线断路器ZM21操作.隔离开关操作.合闸	<<No: 1771 offset:1791>>
846:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1791 total_et:3684 g_offset:3684 e_num:1 layer:0/0 pt_gt:0 >
847:	  &   2号照明母联断路器ZM23合闸           PBG.LCU7.POL.ZM2_ZM23_DI11 ?   OPEN     
		<group:1791 total_et:3685 g_offset:3684 e_num:2 layer:0/0 pt_gt:0 >
848:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1791 total_et:3686 g_offset:3684 e_num:3 layer:0/0 pt_gt:0 >
849:
850:	POINT:  PBG.LCU7.OBJ.ZM2_ZM21_OBJ.C_SWITCH.Open	2#照明系统400VI段进线断路器ZM21操作.隔离开关操作.分闸	<<No: 1772 offset:1792>>
851:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1792 total_et:3687 g_offset:3687 e_num:1 layer:0/0 pt_gt:0 >
852:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1792 total_et:3688 g_offset:3687 e_num:2 layer:0/0 pt_gt:0 >
853:
854:	POINT:  PBG.LCU7.OBJ.ZM2_ZM22_OBJ.C_SWITCH.Close	2#照明系统400VII段进线断路器ZM22操作.隔离开关操作.合闸	<<No: 1773 offset:1793>>
855:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1793 total_et:3689 g_offset:3689 e_num:1 layer:0/0 pt_gt:0 >
856:	  &   2号照明母联断路器ZM23合闸           PBG.LCU7.POL.ZM2_ZM23_DI11 ?   OPEN     
		<group:1793 total_et:3690 g_offset:3689 e_num:2 layer:0/0 pt_gt:0 >
857:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1793 total_et:3691 g_offset:3689 e_num:3 layer:0/0 pt_gt:0 >
858:
859:	POINT:  PBG.LCU7.OBJ.ZM2_ZM22_OBJ.C_SWITCH.Open	2#照明系统400VII段进线断路器ZM22操作.隔离开关操作.分闸	<<No: 1774 offset:1794>>
860:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1794 total_et:3692 g_offset:3692 e_num:1 layer:0/0 pt_gt:0 >
861:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1794 total_et:3693 g_offset:3692 e_num:2 layer:0/0 pt_gt:0 >
862:
863:	POINT:  PBG.LCU7.OBJ.ZM2_ZM23_OBJ.C_SWITCH.Close	2#照明系统400V母联断路器ZM23操作.隔离开关操作.合闸	<<No: 1775 offset:1795>>
864:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1795 total_et:3694 g_offset:3694 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1795 include bracket et_num:3695 g_offset:3694 layer:0/0
		{bracket et_num:3695 e_g_offset:1796>
865:	 (  2号照明Ⅰ段进线断路器ZM21合闸       PBG.LCU7.POL.ZM2_ZM21_DI11 ?   OPEN     
		<group:1796 total_et:3696 g_offset:3696 e_num:1 layer:1/1 pt_gt:1 >
866:	  +   2号照明Ⅱ段进线断路器ZM22合闸       PBG.LCU7.POL.ZM2_ZM22_DI11 ?   OPEN     
		<group:1797 total_et:3697 g_offset:3697 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3695 g_offset:1796 g_num:2 lay=0
	}<group:1795 g_offset:3694 g_num:4 layer:0/0
867:	 )  地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1795 total_et:3698 g_offset:3694 e_num:5 layer:0/0 pt_gt:2 >
868:	 
869:	POINT:  PBG.LCU7.OBJ.ZM2_ZM23_OBJ.C_SWITCH.Open	2#照明系统400V母联断路器ZM23操作.隔离开关操作.分闸	<<No: 1776 offset:1798>>
870:	  =   LCU在线离线状态                     PBG.LCU7.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1798 total_et:3699 g_offset:3699 e_num:1 layer:0/0 pt_gt:0 >
871:	  &   地下副厂房7LCU检修态                PBG.LCU7.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1798 total_et:3700 g_offset:3699 e_num:2 layer:0/0 pt_gt:0 >
872:

	END reacked,Total pt=186 gt=206 et=507 close file now!

	11: INCLUDE		INTLK_LCU8.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU8.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU8.OBJ.CY_DL102_OBJ.C_SWITCH.Close	10kV_I-II段母联断路器DL102控制.隔离开关操作.合闸	<<No: 1777 offset:1799>>
  4:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1799 total_et:3701 g_offset:3701 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1799 include bracket et_num:3702 g_offset:3701 layer:0/0
		{bracket et_num:3702 e_g_offset:1800>
  5:	 (  10kV_I段进线断路器DLC1分闸          PBG.LCU8.INT.CY_DLC1_SOE10 ?   CLOSE    
		<group:1800 total_et:3703 g_offset:3703 e_num:1 layer:1/1 pt_gt:1 >
  6:	  +   10kV_II段进线断路器DLC2分闸         PBG.LCU8.INT.CY_DLC2_SOE10 ?   CLOSE    
		<group:1801 total_et:3704 g_offset:3704 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3702 g_offset:1800 g_num:2 lay=0
	}<group:1799 g_offset:3701 g_num:4 layer:0/0
  7:	 )  10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1799 total_et:3705 g_offset:3701 e_num:5 layer:0/0 pt_gt:2 >
  8:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1799 total_et:3706 g_offset:3701 e_num:6 layer:0/0 pt_gt:2 >
  9:	  &   G201手车工作位置                    PBG.LCU8.INT.CY_G201_SOE51 ?   CLOSE    
		<group:1799 total_et:3707 g_offset:3701 e_num:7 layer:0/0 pt_gt:2 >
 10:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1799 total_et:3708 g_offset:3701 e_num:8 layer:0/0 pt_gt:2 >
 11:
 12:	POINT:  PBG.LCU8.OBJ.CY_DL102_OBJ.C_SWITCH.Open	10kV_I-II段母联断路器DL102控制.隔离开关操作.分闸	<<No: 1778 offset:1802>>
 13:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1802 total_et:3709 g_offset:3709 e_num:1 layer:0/0 pt_gt:0 >
 14:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1802 total_et:3710 g_offset:3709 e_num:2 layer:0/0 pt_gt:0 >
 15:
 16:	POINT:  PBG.LCU8.OBJ.CY_DL1111_OBJ.C_SWITCH.Close	1#机自用电1#变111B高压侧DL1111控制.隔离开关操作.合闸	<<No: 1779 offset:1803>>
 17:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1803 total_et:3711 g_offset:3711 e_num:1 layer:0/0 pt_gt:0 >
 18:	  &   1#机自用电系统1#变111B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL1111DD_S11 ?   OPEN     
		<group:1803 total_et:3712 g_offset:3711 e_num:2 layer:0/0 pt_gt:0 >
 19:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1803 total_et:3713 g_offset:3711 e_num:3 layer:0/0 pt_gt:0 >
 20:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1803 total_et:3714 g_offset:3711 e_num:4 layer:0/0 pt_gt:0 >
 21:
 22:	POINT:  PBG.LCU8.OBJ.CY_DL1111_OBJ.C_SWITCH.Open	1#机自用电1#变111B高压侧DL1111控制.隔离开关操作.分闸	<<No: 1780 offset:1804>>
 23:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1804 total_et:3715 g_offset:3715 e_num:1 layer:0/0 pt_gt:0 >
 24:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1804 total_et:3716 g_offset:3715 e_num:2 layer:0/0 pt_gt:0 >
 25:
 26:	POINT:  PBG.LCU8.OBJ.CY_DL1132_OBJ.C_SWITCH.Close	3#机自用电2#变132B高压侧DL1132控制.隔离开关操作.合闸	<<No: 1781 offset:1805>>
 27:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1805 total_et:3717 g_offset:3717 e_num:1 layer:0/0 pt_gt:0 >
 28:	  &   3#机自用电系统2#变132B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL1132DD_SOE11 ?   OPEN     
		<group:1805 total_et:3718 g_offset:3717 e_num:2 layer:0/0 pt_gt:0 >
 29:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1805 total_et:3719 g_offset:3717 e_num:3 layer:0/0 pt_gt:0 >
 30:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1805 total_et:3720 g_offset:3717 e_num:4 layer:0/0 pt_gt:0 >
 31:
 32:	POINT:  PBG.LCU8.OBJ.CY_DL1132_OBJ.C_SWITCH.Open	3#机自用电2#变132B高压侧DL1132控制.隔离开关操作.分闸	<<No: 1782 offset:1806>>
 33:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1806 total_et:3721 g_offset:3721 e_num:1 layer:0/0 pt_gt:0 >
 34:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1806 total_et:3722 g_offset:3721 e_num:2 layer:0/0 pt_gt:0 >
 35:
 36:	POINT:  PBG.LCU8.OBJ.CY_DL1211_OBJ.C_SWITCH.Close	1#公用电系统1#变211B高压侧DL1211控制.隔离开关操作.合闸	<<No: 1783 offset:1807>>
 37:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1807 total_et:3723 g_offset:3723 e_num:1 layer:0/0 pt_gt:0 >
 38:	  &   1#公用电系统1#变211B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL1211DD_SOE11 ?   OPEN     
		<group:1807 total_et:3724 g_offset:3723 e_num:2 layer:0/0 pt_gt:0 >
 39:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1807 total_et:3725 g_offset:3723 e_num:3 layer:0/0 pt_gt:0 >
 40:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1807 total_et:3726 g_offset:3723 e_num:4 layer:0/0 pt_gt:0 >
 41:
 42:	POINT:  PBG.LCU8.OBJ.CY_DL1211_OBJ.C_SWITCH.Open	1#公用电系统1#变211B高压侧DL1211控制.隔离开关操作.分闸	<<No: 1784 offset:1808>>
 43:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1808 total_et:3727 g_offset:3727 e_num:1 layer:0/0 pt_gt:0 >
 44:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1808 total_et:3728 g_offset:3727 e_num:2 layer:0/0 pt_gt:0 >
 45:
 46:	POINT:  PBG.LCU8.OBJ.CY_DL1241_OBJ.C_SWITCH.Close	6kV厂房排水系统1#变241B高压侧DL1241控制.隔离开关操作.合闸	<<No: 1785 offset:1809>>
 47:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1809 total_et:3729 g_offset:3729 e_num:1 layer:0/0 pt_gt:0 >
 48:	  &   6kV厂房排水系统1#变241B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL1241DD_SOE11 ?   OPEN     
		<group:1809 total_et:3730 g_offset:3729 e_num:2 layer:0/0 pt_gt:0 >
 49:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1809 total_et:3731 g_offset:3729 e_num:3 layer:0/0 pt_gt:0 >
 50:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1809 total_et:3732 g_offset:3729 e_num:4 layer:0/0 pt_gt:0 >
 51:
 52:	POINT:  PBG.LCU8.OBJ.CY_DL1241_OBJ.C_SWITCH.Open	6kV厂房排水系统1#变241B高压侧DL1241控制.隔离开关操作.分闸	<<No: 1786 offset:1810>>
 53:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1810 total_et:3733 g_offset:3733 e_num:1 layer:0/0 pt_gt:0 >
 54:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1810 total_et:3734 g_offset:3733 e_num:2 layer:0/0 pt_gt:0 >
 55:
 56:	POINT:  PBG.LCU8.OBJ.CY_DL1311_OBJ.C_SWITCH.Close	1#照明系统1#变311B高压侧DL1311控制.隔离开关操作.合闸	<<No: 1787 offset:1811>>
 57:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1811 total_et:3735 g_offset:3735 e_num:1 layer:0/0 pt_gt:0 >
 58:	  &   1#照明系统1#变311B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL1311DD_SOE11 ?   OPEN     
		<group:1811 total_et:3736 g_offset:3735 e_num:2 layer:0/0 pt_gt:0 >
 59:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1811 total_et:3737 g_offset:3735 e_num:3 layer:0/0 pt_gt:0 >
 60:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1811 total_et:3738 g_offset:3735 e_num:4 layer:0/0 pt_gt:0 >
 61:
 62:	POINT:  PBG.LCU8.OBJ.CY_DL1311_OBJ.C_SWITCH.Open	1#照明系统1#变311B高压侧DL1311控制.隔离开关操作.分闸	<<No: 1788 offset:1812>>
 63:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1812 total_et:3739 g_offset:3739 e_num:1 layer:0/0 pt_gt:0 >
 64:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1812 total_et:3740 g_offset:3739 e_num:2 layer:0/0 pt_gt:0 >
 65:
 66:	POINT:  PBG.LCU8.OBJ.CY_DL181_OBJ.C_SWITCH.Close	10kV_I段外来电进线断路器DL181控制.隔离开关操作.合闸	<<No: 1789 offset:1813>>
 67:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1813 total_et:3741 g_offset:3741 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1813 include bracket et_num:3742 g_offset:3741 layer:0/0
		{bracket et_num:3742 e_g_offset:1814>
 68:	 (  10kV_I段进线断路器DLC1分闸          PBG.LCU8.INT.CY_DLC1_SOE10 ?   CLOSE    
		<group:1814 total_et:3743 g_offset:3743 e_num:1 layer:1/1 pt_gt:1 >
 69:	  &   10kV_II段进线断路器DLC2分闸         PBG.LCU8.INT.CY_DLC2_SOE10 ?   CLOSE    
		<group:1814 total_et:3744 g_offset:3743 e_num:2 layer:1/1 pt_gt:1 >
 70:	  &   10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1814 total_et:3745 g_offset:3743 e_num:3 layer:1/1 pt_gt:1 >
 71:	  +   10kV_I段进线断路器DLC1分闸          PBG.LCU8.INT.CY_DLC1_SOE10 ?   CLOSE    
		<group:1815 total_et:3746 g_offset:3746 e_num:1 layer:1/1 pt_gt:2 >
 72:	  &   10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1815 total_et:3747 g_offset:3746 e_num:2 layer:1/1 pt_gt:2 >
		}bracket et_num:3742 g_offset:1814 g_num:2 lay=0
	}<group:1813 g_offset:3741 g_num:7 layer:0/0
 73:	 )  10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1813 total_et:3748 g_offset:3741 e_num:8 layer:0/0 pt_gt:2 >
 74:	  &   10kV_I段外来电进线接地开关闭合      PBG.LCU8.INT.CY_DL181DD_SOE11 ?   OPEN     
		<group:1813 total_et:3749 g_offset:3741 e_num:9 layer:0/0 pt_gt:2 >
 75:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1813 total_et:3750 g_offset:3741 e_num:10 layer:0/0 pt_gt:2 >
 76:
 77:	POINT:  PBG.LCU8.OBJ.CY_DL181_OBJ.C_SWITCH.Open	10kV_I段外来电进线断路器DL181控制.隔离开关操作.分闸	<<No: 1790 offset:1816>>
 78:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1816 total_et:3751 g_offset:3751 e_num:1 layer:0/0 pt_gt:0 >
 79:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1816 total_et:3752 g_offset:3751 e_num:2 layer:0/0 pt_gt:0 >
 80:
 81:	POINT:  PBG.LCU8.OBJ.CY_DL191_OBJ.C_SWITCH.Close	10kV_I段7#出线断路器DL191控制.隔离开关操作.合闸	<<No: 1791 offset:1817>>
 82:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1817 total_et:3753 g_offset:3753 e_num:1 layer:0/0 pt_gt:0 >
 83:	  &   10kV_I段7#出线接地开关闭合          PBG.LCU8.INT.CY_DL191DD_SOE11 ?   OPEN     
		<group:1817 total_et:3754 g_offset:3753 e_num:2 layer:0/0 pt_gt:0 >
 84:	  &   10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1817 total_et:3755 g_offset:3753 e_num:3 layer:0/0 pt_gt:0 >
 85:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1817 total_et:3756 g_offset:3753 e_num:4 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.LCU8.OBJ.CY_DL191_OBJ.C_SWITCH.Open	10kV_I段7#出线断路器DL191控制.隔离开关操作.分闸	<<No: 1792 offset:1818>>
 88:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1818 total_et:3757 g_offset:3757 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1818 total_et:3758 g_offset:3757 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.LCU8.OBJ.CY_DL203_OBJ.C_SWITCH.Close	10kV_II-III段母联断路器DL203控制.隔离开关操作.合闸	<<No: 1793 offset:1819>>
 92:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1819 total_et:3759 g_offset:3759 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1819 include bracket et_num:3760 g_offset:3759 layer:0/0
		{bracket et_num:3760 e_g_offset:1820>
 93:	 (  10kV_II段进线断路器DLC2分闸         PBG.LCU8.INT.CY_DLC2_SOE10 ?   CLOSE    
		<group:1820 total_et:3761 g_offset:3761 e_num:1 layer:1/1 pt_gt:1 >
 94:	  +   10kV_III段进线断路器DLC3分闸        PBG.LCU8.INT.CY_DLC3_SOE10 ?   CLOSE    
		<group:1821 total_et:3762 g_offset:3762 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3760 g_offset:1820 g_num:2 lay=0
	}<group:1819 g_offset:3759 g_num:4 layer:0/0
 95:	 )  10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1819 total_et:3763 g_offset:3759 e_num:5 layer:0/0 pt_gt:2 >
 96:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1819 total_et:3764 g_offset:3759 e_num:6 layer:0/0 pt_gt:2 >
 97:	  &   G302手车工作位置                    PBG.LCU8.INT.CY_G302_SOE51 ?   CLOSE    
		<group:1819 total_et:3765 g_offset:3759 e_num:7 layer:0/0 pt_gt:2 >
 98:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1819 total_et:3766 g_offset:3759 e_num:8 layer:0/0 pt_gt:2 >
 99:
100:	POINT:  PBG.LCU8.OBJ.CY_DL203_OBJ.C_SWITCH.Open	10kV_II-III段母联断路器DL203控制.隔离开关操作.分闸	<<No: 1794 offset:1822>>
101:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1822 total_et:3767 g_offset:3767 e_num:1 layer:0/0 pt_gt:0 >
102:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1822 total_et:3768 g_offset:3767 e_num:2 layer:0/0 pt_gt:0 >
103:
104:	POINT:  PBG.LCU8.OBJ.CY_DL207_OBJ.C_SWITCH.Close	10kV_II段6#出线断路器DL207控制.隔离开关操作.合闸	<<No: 1795 offset:1823>>
105:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1823 total_et:3769 g_offset:3769 e_num:1 layer:0/0 pt_gt:0 >
106:	  &   10kV_II段—Ⅶ段联络开关柜接地开关闭合PBG.LCU8.INT.CY_DL207DD_SOE11 ?   OPEN     
		<group:1823 total_et:3770 g_offset:3769 e_num:2 layer:0/0 pt_gt:0 >
107:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1823 total_et:3771 g_offset:3769 e_num:3 layer:0/0 pt_gt:0 >
108:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1823 total_et:3772 g_offset:3769 e_num:4 layer:0/0 pt_gt:0 >
109:
110:	POINT:  PBG.LCU8.OBJ.CY_DL207_OBJ.C_SWITCH.Open	10kV_II段6#出线断路器DL207控制.隔离开关操作.分闸	<<No: 1796 offset:1824>>
111:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1824 total_et:3773 g_offset:3773 e_num:1 layer:0/0 pt_gt:0 >
112:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1824 total_et:3774 g_offset:3773 e_num:2 layer:0/0 pt_gt:0 >
113:
114:	POINT:  PBG.LCU8.OBJ.CY_DL2112_OBJ.C_SWITCH.Close	1#机自用电2#变112B高压侧DL2112控制.隔离开关操作.合闸	<<No: 1797 offset:1825>>
115:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1825 total_et:3775 g_offset:3775 e_num:1 layer:0/0 pt_gt:0 >
116:	  &   1#机自用电系统2#变112B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL2112DD_SOE11 ?   OPEN     
		<group:1825 total_et:3776 g_offset:3775 e_num:2 layer:0/0 pt_gt:0 >
117:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1825 total_et:3777 g_offset:3775 e_num:3 layer:0/0 pt_gt:0 >
118:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1825 total_et:3778 g_offset:3775 e_num:4 layer:0/0 pt_gt:0 >
119:
120:	POINT:  PBG.LCU8.OBJ.CY_DL2112_OBJ.C_SWITCH.Open	1#机自用电2#变112B高压侧DL2112控制.隔离开关操作.分闸	<<No: 1798 offset:1826>>
121:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1826 total_et:3779 g_offset:3779 e_num:1 layer:0/0 pt_gt:0 >
122:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1826 total_et:3780 g_offset:3779 e_num:2 layer:0/0 pt_gt:0 >
123:
124:	POINT:  PBG.LCU8.OBJ.CY_DL2121_OBJ.C_SWITCH.Close	2#机自用电1#变121B高压侧DL2121控制.隔离开关操作.合闸	<<No: 1799 offset:1827>>
125:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1827 total_et:3781 g_offset:3781 e_num:1 layer:0/0 pt_gt:0 >
126:	  &   2#机自用电系统1#变121B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL2121DD_SOE11 ?   OPEN     
		<group:1827 total_et:3782 g_offset:3781 e_num:2 layer:0/0 pt_gt:0 >
127:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1827 total_et:3783 g_offset:3781 e_num:3 layer:0/0 pt_gt:0 >
128:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1827 total_et:3784 g_offset:3781 e_num:4 layer:0/0 pt_gt:0 >
129:
130:	POINT:  PBG.LCU8.OBJ.CY_DL2121_OBJ.C_SWITCH.Open	2#机自用电1#变121B高压侧DL2121控制.隔离开关操作.分闸	<<No: 1800 offset:1828>>
131:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1828 total_et:3785 g_offset:3785 e_num:1 layer:0/0 pt_gt:0 >
132:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1828 total_et:3786 g_offset:3785 e_num:2 layer:0/0 pt_gt:0 >
133:
134:	POINT:  PBG.LCU8.OBJ.CY_DL2340_OBJ.C_SWITCH.Close	10kV_II段8#出线断路器DL2340控制.隔离开关操作.合闸	<<No: 1801 offset:1829>>
135:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1829 total_et:3787 g_offset:3787 e_num:1 layer:0/0 pt_gt:0 >
136:	  &   10kV_II段进厂交通洞1号照明断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL2340DD_SOE11 ?   OPEN     
		<group:1829 total_et:3788 g_offset:3787 e_num:2 layer:0/0 pt_gt:0 >
137:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1829 total_et:3789 g_offset:3787 e_num:3 layer:0/0 pt_gt:0 >
138:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1829 total_et:3790 g_offset:3787 e_num:4 layer:0/0 pt_gt:0 >
139:
140:	POINT:  PBG.LCU8.OBJ.CY_DL2340_OBJ.C_SWITCH.Open	10kV_II段8#出线断路器DL2340控制.隔离开关操作.分闸	<<No: 1802 offset:1830>>
141:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1830 total_et:3791 g_offset:3791 e_num:1 layer:0/0 pt_gt:0 >
142:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1830 total_et:3792 g_offset:3791 e_num:2 layer:0/0 pt_gt:0 >
143:
144:	POINT:  PBG.LCU8.OBJ.CY_DL23401_OBJ.C_SWITCH.Close	交通洞#1照明系统高压侧DL2340－1控制.隔离开关操作.合闸	<<No: 1803 offset:1831>>
145:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1831 total_et:3793 g_offset:3793 e_num:1 layer:0/0 pt_gt:0 >
146:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1831 total_et:3794 g_offset:3793 e_num:2 layer:0/0 pt_gt:0 >
147:
148:	POINT:  PBG.LCU8.OBJ.CY_DL23401_OBJ.C_SWITCH.Open	交通洞#1照明系统高压侧DL2340－1控制.隔离开关操作.分闸	<<No: 1804 offset:1832>>
149:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1832 total_et:3795 g_offset:3795 e_num:1 layer:0/0 pt_gt:0 >
150:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1832 total_et:3796 g_offset:3795 e_num:2 layer:0/0 pt_gt:0 >
151:
152:	POINT:  PBG.LCU8.OBJ.CY_DL291_OBJ.C_SWITCH.Close	10kV_II段7#出线断路器DL291控制.隔离开关操作.合闸	<<No: 1805 offset:1833>>
153:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1833 total_et:3797 g_offset:3797 e_num:1 layer:0/0 pt_gt:0 >
154:	  &   10kV_II段备用接地开关闭合           PBG.LCU8.INT.CY_DL291DD_SOE11 ?   OPEN     
		<group:1833 total_et:3798 g_offset:3797 e_num:2 layer:0/0 pt_gt:0 >
155:	  &   10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1833 total_et:3799 g_offset:3797 e_num:3 layer:0/0 pt_gt:0 >
156:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1833 total_et:3800 g_offset:3797 e_num:4 layer:0/0 pt_gt:0 >
157:
158:	POINT:  PBG.LCU8.OBJ.CY_DL291_OBJ.C_SWITCH.Open	10kV_II段7#出线断路器DL291控制.隔离开关操作.分闸	<<No: 1806 offset:1834>>
159:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1834 total_et:3801 g_offset:3801 e_num:1 layer:0/0 pt_gt:0 >
160:
161:	POINT:  PBG.LCU8.OBJ.CY_DL304_OBJ.C_SWITCH.Close	10kV_III-IV段母联断路器DL304控制.隔离开关操作.合闸	<<No: 1807 offset:1835>>
162:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1835 total_et:3802 g_offset:3802 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1835 include bracket et_num:3803 g_offset:3802 layer:0/0
		{bracket et_num:3803 e_g_offset:1836>
163:	 (  10kV_Ⅳ段进线断路器DLC4分闸         PBG.LCU7.INT.CY_DLC4_SOE10 ?   CLOSE    
		<group:1836 total_et:3804 g_offset:3804 e_num:1 layer:1/1 pt_gt:1 >
164:	  +   10kV_III段进线断路器DLC3分闸        PBG.LCU8.INT.CY_DLC3_SOE10 ?   CLOSE    
		<group:1837 total_et:3805 g_offset:3805 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3803 g_offset:1836 g_num:2 lay=0
	}<group:1835 g_offset:3802 g_num:4 layer:0/0
165:	 )  10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1835 total_et:3806 g_offset:3802 e_num:5 layer:0/0 pt_gt:2 >
166:	  &   10kV_Ⅳ段母线PT接地开关闭合         PBG.LCU7.INT.CY_4PTDD_SOE05 ?   OPEN     
		<group:1835 total_et:3807 g_offset:3802 e_num:6 layer:0/0 pt_gt:2 >
167:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1835 total_et:3808 g_offset:3802 e_num:7 layer:0/0 pt_gt:2 >
168:
169:	POINT:  PBG.LCU8.OBJ.CY_DL304_OBJ.C_SWITCH.Open	10kV_III-IV段母联断路器DL304控制.隔离开关操作.分闸	<<No: 1808 offset:1838>>
170:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1838 total_et:3809 g_offset:3809 e_num:1 layer:0/0 pt_gt:0 >
171:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1838 total_et:3810 g_offset:3809 e_num:2 layer:0/0 pt_gt:0 >
172:
173:	POINT:  PBG.LCU8.OBJ.CY_DL3122_OBJ.C_SWITCH.Close	2#机自用电2#变122B高压侧DL3122控制.隔离开关操作.合闸	<<No: 1809 offset:1839>>
174:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1839 total_et:3811 g_offset:3811 e_num:1 layer:0/0 pt_gt:0 >
175:	  &   2#机自用电系统2#变122B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL3122DD_SOE11 ?   OPEN     
		<group:1839 total_et:3812 g_offset:3811 e_num:2 layer:0/0 pt_gt:0 >
176:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1839 total_et:3813 g_offset:3811 e_num:3 layer:0/0 pt_gt:0 >
177:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1839 total_et:3814 g_offset:3811 e_num:4 layer:0/0 pt_gt:0 >
178:
179:	POINT:  PBG.LCU8.OBJ.CY_DL3122_OBJ.C_SWITCH.Open	2#机自用电2#变122B高压侧DL3122控制.隔离开关操作.分闸	<<No: 1810 offset:1840>>
180:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1840 total_et:3815 g_offset:3815 e_num:1 layer:0/0 pt_gt:0 >
181:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1840 total_et:3816 g_offset:3815 e_num:2 layer:0/0 pt_gt:0 >
182:
183:	POINT:  PBG.LCU8.OBJ.CY_DL3131_OBJ.C_SWITCH.Close	3#机自用电1#变131B高压侧DL3131控制.隔离开关操作.合闸	<<No: 1811 offset:1841>>
184:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1841 total_et:3817 g_offset:3817 e_num:1 layer:0/0 pt_gt:0 >
185:	  &   3#机自用电系统1#变131B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL3131DD_SOE11 ?   OPEN     
		<group:1841 total_et:3818 g_offset:3817 e_num:2 layer:0/0 pt_gt:0 >
186:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1841 total_et:3819 g_offset:3817 e_num:3 layer:0/0 pt_gt:0 >
187:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1841 total_et:3820 g_offset:3817 e_num:4 layer:0/0 pt_gt:0 >
188:
189:	POINT:  PBG.LCU8.OBJ.CY_DL3131_OBJ.C_SWITCH.Open	3#机自用电1#变131B高压侧DL3131控制.隔离开关操作.分闸	<<No: 1812 offset:1842>>
190:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1842 total_et:3821 g_offset:3821 e_num:1 layer:0/0 pt_gt:0 >
191:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1842 total_et:3822 g_offset:3821 e_num:2 layer:0/0 pt_gt:0 >
192:
193:	POINT:  PBG.LCU8.OBJ.CY_DL3212_OBJ.C_SWITCH.Close	1#公用电系统2#变212B高压侧DL3212控制.隔离开关操作.合闸	<<No: 1813 offset:1843>>
194:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1843 total_et:3823 g_offset:3823 e_num:1 layer:0/0 pt_gt:0 >
195:	  &   1#公用电系统2#变212B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL3212DD_SOE11 ?   OPEN     
		<group:1843 total_et:3824 g_offset:3823 e_num:2 layer:0/0 pt_gt:0 >
196:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1843 total_et:3825 g_offset:3823 e_num:3 layer:0/0 pt_gt:0 >
197:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1843 total_et:3826 g_offset:3823 e_num:4 layer:0/0 pt_gt:0 >
198:
199:	POINT:  PBG.LCU8.OBJ.CY_DL3212_OBJ.C_SWITCH.Open	1#公用电系统2#变212B高压侧DL3212控制.隔离开关操作.分闸	<<No: 1814 offset:1844>>
200:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1844 total_et:3827 g_offset:3827 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1844 total_et:3828 g_offset:3827 e_num:2 layer:0/0 pt_gt:0 >
202:
203:	POINT:  PBG.LCU8.OBJ.CY_DL3270_OBJ.C_SWITCH.Close	10kV_III段11#出线断路器DL3270控制.隔离开关操作.合闸	<<No: 1815 offset:1845>>
204:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1845 total_et:3829 g_offset:3829 e_num:1 layer:0/0 pt_gt:0 >
205:	  &   10kV_III段至尾水洞配电室开关柜接地开关闭合PBG.LCU8.INT.CY_DL3270DD_SOE11 ?   OPEN     
		<group:1845 total_et:3830 g_offset:3829 e_num:2 layer:0/0 pt_gt:0 >
206:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1845 total_et:3831 g_offset:3829 e_num:3 layer:0/0 pt_gt:0 >
207:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1845 total_et:3832 g_offset:3829 e_num:4 layer:0/0 pt_gt:0 >
208:
209:	POINT:  PBG.LCU8.OBJ.CY_DL3270_OBJ.C_SWITCH.Open	10kV_III段11#出线断路器DL3270控制.隔离开关操作.分闸	<<No: 1816 offset:1846>>
210:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1846 total_et:3833 g_offset:3833 e_num:1 layer:0/0 pt_gt:0 >
211:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1846 total_et:3834 g_offset:3833 e_num:2 layer:0/0 pt_gt:0 >
212:
213:	POINT:  PBG.LCU8.OBJ.CY_DL32701_OBJ.C_SWITCH.Close	尾水洞配电系统高压侧断路器DL3270－1控制.隔离开关操作.合闸	<<No: 1817 offset:1847>>
214:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1847 total_et:3835 g_offset:3835 e_num:1 layer:0/0 pt_gt:0 >
215:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1847 total_et:3836 g_offset:3835 e_num:2 layer:0/0 pt_gt:0 >
216:
217:	POINT:  PBG.LCU8.OBJ.CY_DL32701_OBJ.C_SWITCH.Open	尾水洞配电系统高压侧断路器DL3270－1控制.隔离开关操作.分闸	<<No: 1818 offset:1848>>
218:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1848 total_et:3837 g_offset:3837 e_num:1 layer:0/0 pt_gt:0 >
219:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1848 total_et:3838 g_offset:3837 e_num:2 layer:0/0 pt_gt:0 >
220:
221:	POINT:  PBG.LCU8.OBJ.CY_DL3312_OBJ.C_SWITCH.Close	1#照明系统2#变312B高压侧DL3312控制.隔离开关操作.合闸	<<No: 1819 offset:1849>>
222:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1849 total_et:3839 g_offset:3839 e_num:1 layer:0/0 pt_gt:0 >
223:	  &   1#照明系统2#变312B高压侧断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL3312DD_SOE11 ?   OPEN     
		<group:1849 total_et:3840 g_offset:3839 e_num:2 layer:0/0 pt_gt:0 >
224:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1849 total_et:3841 g_offset:3839 e_num:3 layer:0/0 pt_gt:0 >
225:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1849 total_et:3842 g_offset:3839 e_num:4 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.LCU8.OBJ.CY_DL3312_OBJ.C_SWITCH.Open	1#照明系统2#变312B高压侧DL3312控制.隔离开关操作.分闸	<<No: 1820 offset:1850>>
228:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1850 total_et:3843 g_offset:3843 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1850 total_et:3844 g_offset:3843 e_num:2 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.LCU8.OBJ.CY_DL3350_OBJ.C_SWITCH.Close	10kV_III段8#出线断路器DL3350控制.隔离开关操作.合闸	<<No: 1821 offset:1851>>
232:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1851 total_et:3845 g_offset:3845 e_num:1 layer:0/0 pt_gt:0 >
233:	  &   10kV_III段进厂交通洞2号照明断路器开关柜接地开关闭合PBG.LCU8.INT.CY_DL3350DD_SOE11 ?   OPEN     
		<group:1851 total_et:3846 g_offset:3845 e_num:2 layer:0/0 pt_gt:0 >
234:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1851 total_et:3847 g_offset:3845 e_num:3 layer:0/0 pt_gt:0 >
235:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1851 total_et:3848 g_offset:3845 e_num:4 layer:0/0 pt_gt:0 >
236:
237:	POINT:  PBG.LCU8.OBJ.CY_DL3350_OBJ.C_SWITCH.Open	10kV_III段8#出线断路器DL3350控制.隔离开关操作.分闸	<<No: 1822 offset:1852>>
238:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1852 total_et:3849 g_offset:3849 e_num:1 layer:0/0 pt_gt:0 >
239:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1852 total_et:3850 g_offset:3849 e_num:2 layer:0/0 pt_gt:0 >
240:
241:	POINT:  PBG.LCU8.OBJ.CY_DL33501_OBJ.C_SWITCH.Close	交通洞#2照明系统高压侧DL3350-1控制.隔离开关操作.合闸	<<No: 1823 offset:1853>>
242:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1853 total_et:3851 g_offset:3851 e_num:1 layer:0/0 pt_gt:0 >
243:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1853 total_et:3852 g_offset:3851 e_num:2 layer:0/0 pt_gt:0 >
244:
245:	POINT:  PBG.LCU8.OBJ.CY_DL33501_OBJ.C_SWITCH.Open	交通洞#2照明系统高压侧DL3350-1控制.隔离开关操作.分闸	<<No: 1824 offset:1854>>
246:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1854 total_et:3853 g_offset:3853 e_num:1 layer:0/0 pt_gt:0 >
247:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1854 total_et:3854 g_offset:3853 e_num:2 layer:0/0 pt_gt:0 >
248:
249:	POINT:  PBG.LCU8.OBJ.CY_DL3611_OBJ.C_SWITCH.Close	10kV_III段10#出线断路器DL3611控制.隔离开关操作.合闸	<<No: 1825 offset:1855>>
250:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1855 total_et:3855 g_offset:3855 e_num:1 layer:0/0 pt_gt:0 >
251:	  &   10kV_III段至黑马营地1号馈线接地开关闭合PBG.LCU8.INT.CY_DL3611DD_SOE11 ?   OPEN     
		<group:1855 total_et:3856 g_offset:3855 e_num:2 layer:0/0 pt_gt:0 >
252:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1855 total_et:3857 g_offset:3855 e_num:3 layer:0/0 pt_gt:0 >
253:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1855 total_et:3858 g_offset:3855 e_num:4 layer:0/0 pt_gt:0 >
254:
255:	POINT:  PBG.LCU8.OBJ.CY_DL3611_OBJ.C_SWITCH.Open	10kV_III段10#出线断路器DL3611控制.隔离开关操作.分闸	<<No: 1826 offset:1856>>
256:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1856 total_et:3859 g_offset:3859 e_num:1 layer:0/0 pt_gt:0 >
257:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1856 total_et:3860 g_offset:3859 e_num:2 layer:0/0 pt_gt:0 >
258:
259:	POINT:  PBG.LCU8.OBJ.CY_DL391_OBJ.C_SWITCH.Close	10kV_III段7#出线断路器DL391控制.隔离开关操作.合闸	<<No: 1827 offset:1857>>
260:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1857 total_et:3861 g_offset:3861 e_num:1 layer:0/0 pt_gt:0 >
261:	  &   10kV_III段备用接地开关闭合          PBG.LCU8.INT.CY_DL391DD_SOE11 ?   OPEN     
		<group:1857 total_et:3862 g_offset:3861 e_num:2 layer:0/0 pt_gt:0 >
262:	  &   10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1857 total_et:3863 g_offset:3861 e_num:3 layer:0/0 pt_gt:0 >
263:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1857 total_et:3864 g_offset:3861 e_num:4 layer:0/0 pt_gt:0 >
264:
265:	POINT:  PBG.LCU8.OBJ.CY_DL391_OBJ.C_SWITCH.Open	10kV_III段7#出线断路器DL391控制.隔离开关操作.分闸	<<No: 1828 offset:1858>>
266:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1858 total_et:3865 g_offset:3865 e_num:1 layer:0/0 pt_gt:0 >
267:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1858 total_et:3866 g_offset:3865 e_num:2 layer:0/0 pt_gt:0 >
268:
269:	POINT:  PBG.LCU8.OBJ.CY_DLC1_OBJ.C_SWITCH.Close	10kV_I段进线断路器DLC1控制.隔离开关操作.合闸	<<No: 1829 offset:1859>>
270:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1859 total_et:3867 g_offset:3867 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1859 include bracket et_num:3868 g_offset:3867 layer:0/0
		{bracket et_num:3868 e_g_offset:1860>
271:	 (  10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1860 total_et:3869 g_offset:3869 e_num:1 layer:1/1 pt_gt:1 >
272:	  &   10kV_I段外来电进线断路器DL181分闸   PBG.LCU8.INT.CY_DL181_SOE10 ?   CLOSE    
		<group:1860 total_et:3870 g_offset:3869 e_num:2 layer:1/1 pt_gt:1 >
273:	  +   10kV_I-II母联断路器DL102合闸        PBG.LCU8.INT.CY_DL102_SOE11 ?   CLOSE    
		<group:1861 total_et:3871 g_offset:3871 e_num:1 layer:1/1 pt_gt:2 >
274:	  &   10kV_II段进线断路器DLC2分闸         PBG.LCU8.INT.CY_DLC2_SOE10 ?   CLOSE    
		<group:1861 total_et:3872 g_offset:3871 e_num:2 layer:1/1 pt_gt:2 >
275:	  &   10kV_I段外来电进线断路器DL181分闸   PBG.LCU8.INT.CY_DL181_SOE10 ?   CLOSE    
		<group:1861 total_et:3873 g_offset:3871 e_num:3 layer:1/1 pt_gt:2 >
276:	  &   10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1861 total_et:3874 g_offset:3871 e_num:4 layer:1/1 pt_gt:2 >
		}bracket et_num:3868 g_offset:1860 g_num:2 lay=0
	}<group:1859 g_offset:3867 g_num:8 layer:0/0
277:	 )  10kV_I段母线PT接地开关闭合          PBG.LCU8.INT.CY_1MPTDD_SOE11 ?   OPEN     
		<group:1859 total_et:3875 g_offset:3867 e_num:9 layer:0/0 pt_gt:2 >
278:	  &   10kV_I段进线接地开关闭合            PBG.LCU8.INT.CY_DLC1DD_SOE11 ?   OPEN     
		<group:1859 total_et:3876 g_offset:3867 e_num:10 layer:0/0 pt_gt:2 >
279:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1859 total_et:3877 g_offset:3867 e_num:11 layer:0/0 pt_gt:2 >
280:
281:	POINT:  PBG.LCU8.OBJ.CY_DLC1_OBJ.C_SWITCH.Open	10kV_I段进线断路器DLC1控制.隔离开关操作.分闸	<<No: 1830 offset:1862>>
282:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1862 total_et:3878 g_offset:3878 e_num:1 layer:0/0 pt_gt:0 >
283:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1862 total_et:3879 g_offset:3878 e_num:2 layer:0/0 pt_gt:0 >
284:
285:	POINT:  PBG.LCU8.OBJ.CY_DLC2_OBJ.C_SWITCH.Close	10kV_II段进线断路器DLC2控制.隔离开关操作.合闸	<<No: 1831 offset:1863>>
286:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1863 total_et:3880 g_offset:3880 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1863 include bracket et_num:3881 g_offset:3880 layer:0/0
		{bracket et_num:3881 e_g_offset:1864>
287:	 (  10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1864 total_et:3882 g_offset:3882 e_num:1 layer:1/1 pt_gt:1 >
288:	  &   10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1864 total_et:3883 g_offset:3882 e_num:2 layer:1/1 pt_gt:1 >
289:	  +   10kV_I-II母联断路器DL102合闸        PBG.LCU8.INT.CY_DL102_SOE11 ?   CLOSE    
		<group:1865 total_et:3884 g_offset:3884 e_num:1 layer:1/1 pt_gt:2 >
290:	  &   10kV_I段进线断路器DLC1分闸          PBG.LCU8.INT.CY_DLC1_SOE10 ?   CLOSE    
		<group:1865 total_et:3885 g_offset:3884 e_num:2 layer:1/1 pt_gt:2 >
291:	  &   10kV_I段外来电进线断路器DL181分闸   PBG.LCU8.INT.CY_DL181_SOE10 ?   CLOSE    
		<group:1865 total_et:3886 g_offset:3884 e_num:3 layer:1/1 pt_gt:2 >
292:	  &   10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1865 total_et:3887 g_offset:3884 e_num:4 layer:1/1 pt_gt:2 >
293:	  +   10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1866 total_et:3888 g_offset:3888 e_num:1 layer:1/1 pt_gt:3 >
294:	  &   10kV_III段进线断路器DLC3分闸        PBG.LCU8.INT.CY_DLC3_SOE10 ?   CLOSE    
		<group:1866 total_et:3889 g_offset:3888 e_num:2 layer:1/1 pt_gt:3 >
295:	  &   10kV_II-III母联断路器DL203合闸      PBG.LCU8.INT.CY_DL203_SOE11 ?   CLOSE    
		<group:1866 total_et:3890 g_offset:3888 e_num:3 layer:1/1 pt_gt:3 >
296:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1866 total_et:3891 g_offset:3888 e_num:4 layer:1/1 pt_gt:3 >
		}bracket et_num:3881 g_offset:1864 g_num:3 lay=0
	}<group:1863 g_offset:3880 g_num:12 layer:0/0
297:	 )  10kV_II段母线PT接地开关闭合         PBG.LCU8.INT.CY_2MPTDD_SOE11 ?   OPEN     
		<group:1863 total_et:3892 g_offset:3880 e_num:13 layer:0/0 pt_gt:3 >
298:	  &   10kV_II段进线接地开关闭合           PBG.LCU8.INT.CY_DLC2DD_SOE11 ?   OPEN     
		<group:1863 total_et:3893 g_offset:3880 e_num:14 layer:0/0 pt_gt:3 >
299:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1863 total_et:3894 g_offset:3880 e_num:15 layer:0/0 pt_gt:3 >
300:
301:	POINT:  PBG.LCU8.OBJ.CY_DLC2_OBJ.C_SWITCH.Open	10kV_II段进线断路器DLC2控制.隔离开关操作.分闸	<<No: 1832 offset:1867>>
302:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1867 total_et:3895 g_offset:3895 e_num:1 layer:0/0 pt_gt:0 >
303:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1867 total_et:3896 g_offset:3895 e_num:2 layer:0/0 pt_gt:0 >
304:
305:	POINT:  PBG.LCU8.OBJ.CY_DLC3_OBJ.C_SWITCH.Close	10kV_III段进线断路器DLC3控制.隔离开关操作.合闸	<<No: 1833 offset:1868>>
306:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1868 total_et:3897 g_offset:3897 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1868 include bracket et_num:3898 g_offset:3897 layer:0/0
		{bracket et_num:3898 e_g_offset:1869>
307:	 (  10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1869 total_et:3899 g_offset:3899 e_num:1 layer:1/1 pt_gt:1 >
308:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1869 total_et:3900 g_offset:3899 e_num:2 layer:1/1 pt_gt:1 >
309:	  +   10kV_II-III母联断路器DL203合闸      PBG.LCU8.INT.CY_DL203_SOE11 ?   CLOSE    
		<group:1870 total_et:3901 g_offset:3901 e_num:1 layer:1/1 pt_gt:2 >
310:	  &   10kV_II段进线断路器DLC2分闸         PBG.LCU8.INT.CY_DLC2_SOE10 ?   CLOSE    
		<group:1870 total_et:3902 g_offset:3901 e_num:2 layer:1/1 pt_gt:2 >
311:	  &   10kV_I-II母联断路器DL102分闸        PBG.LCU8.INT.CY_DL102_SOE10 ?   CLOSE    
		<group:1870 total_et:3903 g_offset:3901 e_num:3 layer:1/1 pt_gt:2 >
312:	  &   10kV_III-IV母联断路器DL304分闸      PBG.LCU8.INT.CY_DL304_SOE10 ?   CLOSE    
		<group:1870 total_et:3904 g_offset:3901 e_num:4 layer:1/1 pt_gt:2 >
313:	  +   10kV_II-III母联断路器DL203分闸      PBG.LCU8.INT.CY_DL203_SOE10 ?   CLOSE    
		<group:1871 total_et:3905 g_offset:3905 e_num:1 layer:1/1 pt_gt:3 >
314:	  &   10kV_Ⅳ段进线断路器DLC4分闸         PBG.LCU7.INT.CY_DLC4_SOE10 ?   CLOSE    
		<group:1871 total_et:3906 g_offset:3905 e_num:2 layer:1/1 pt_gt:3 >
315:	  &   10kV_III-IV母联断路器DL304合闸      PBG.LCU8.INT.CY_DL304_SOE11 ?   CLOSE    
		<group:1871 total_et:3907 g_offset:3905 e_num:3 layer:1/1 pt_gt:3 >
316:	  &   10kV_Ⅳ-Ⅴ段母联断路器DL405分闸     PBG.LCU7.INT.CY_DL405_SOE10 ?   CLOSE    
		<group:1871 total_et:3908 g_offset:3905 e_num:4 layer:1/1 pt_gt:3 >
		}bracket et_num:3898 g_offset:1869 g_num:3 lay=0
	}<group:1868 g_offset:3897 g_num:12 layer:0/0
317:	 )  10kV_III段母线PT接地开关闭合        PBG.LCU8.INT.CY_3MPTDD_SOE11 ?   OPEN     
		<group:1868 total_et:3909 g_offset:3897 e_num:13 layer:0/0 pt_gt:3 >
318:	  &   10kV_III段进线接地开关闭合          PBG.LCU8.INT.CY_DLC3DD_SOE11 ?   OPEN     
		<group:1868 total_et:3910 g_offset:3897 e_num:14 layer:0/0 pt_gt:3 >
319:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1868 total_et:3911 g_offset:3897 e_num:15 layer:0/0 pt_gt:3 >
320:
321:	POINT:  PBG.LCU8.OBJ.CY_DLC3_OBJ.C_SWITCH.Open	10kV_III段进线断路器DLC3控制.隔离开关操作.分闸	<<No: 1834 offset:1872>>
322:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1872 total_et:3912 g_offset:3912 e_num:1 layer:0/0 pt_gt:0 >
323:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1872 total_et:3913 g_offset:3912 e_num:2 layer:0/0 pt_gt:0 >
324:
325:	POINT:  PBG.LCU8.OBJ.GY1_GY11_OBJ.C_SWITCH.Close	1#公用电系统400V_I段进线断路器GY11控制.隔离开关操作.合闸	<<No: 1835 offset:1873>>
326:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1873 total_et:3914 g_offset:3914 e_num:1 layer:0/0 pt_gt:0 >
327:	  &   1#公用电系统400V母联断路器GY13分闸  PBG.LCU8.POL.GY1_GY13_DI10 ?   CLOSE    
		<group:1873 total_et:3915 g_offset:3914 e_num:2 layer:0/0 pt_gt:0 >
328:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1873 total_et:3916 g_offset:3914 e_num:3 layer:0/0 pt_gt:0 >
329:
330:	POINT:  PBG.LCU8.OBJ.GY1_GY11_OBJ.C_SWITCH.Open	1#公用电系统400V_I段进线断路器GY11控制.隔离开关操作.分闸	<<No: 1836 offset:1874>>
331:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1874 total_et:3917 g_offset:3917 e_num:1 layer:0/0 pt_gt:0 >
332:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1874 total_et:3918 g_offset:3917 e_num:2 layer:0/0 pt_gt:0 >
333:
334:	POINT:  PBG.LCU8.OBJ.GY1_GY12_OBJ.C_SWITCH.Close	1#公用电系统400V_II段进线断路器GY12控制.隔离开关操作.合闸	<<No: 1837 offset:1875>>
335:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1875 total_et:3919 g_offset:3919 e_num:1 layer:0/0 pt_gt:0 >
336:	  &   1#公用电系统400V母联断路器GY13分闸  PBG.LCU8.POL.GY1_GY13_DI10 ?   CLOSE    
		<group:1875 total_et:3920 g_offset:3919 e_num:2 layer:0/0 pt_gt:0 >
337:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1875 total_et:3921 g_offset:3919 e_num:3 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.LCU8.OBJ.GY1_GY12_OBJ.C_SWITCH.Open	1#公用电系统400V_II段进线断路器GY12控制.隔离开关操作.分闸	<<No: 1838 offset:1876>>
340:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1876 total_et:3922 g_offset:3922 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1876 total_et:3923 g_offset:3922 e_num:2 layer:0/0 pt_gt:0 >
342:
343:	POINT:  PBG.LCU8.OBJ.GY1_GY13_OBJ.C_SWITCH.Close	1#公用电系统400V母联断路器GY13控制.隔离开关操作.合闸	<<No: 1839 offset:1877>>
344:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1877 total_et:3924 g_offset:3924 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1877 include bracket et_num:3925 g_offset:3924 layer:0/0
		{bracket et_num:3925 e_g_offset:1878>
345:	 (  1#公用电系统400V_I段进线断路器GY11分闸PBG.LCU8.POL.GY1_GY11_DI10 ?   CLOSE    
		<group:1878 total_et:3926 g_offset:3926 e_num:1 layer:1/1 pt_gt:1 >
346:	  +   1#公用电系统400V_II段进线断路器GY12分闸PBG.LCU8.POL.GY1_GY12_DI10 ?   CLOSE    
		<group:1879 total_et:3927 g_offset:3927 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3925 g_offset:1878 g_num:2 lay=0
	}<group:1877 g_offset:3924 g_num:4 layer:0/0
347:	 )
348:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1877 total_et:3928 g_offset:3924 e_num:5 layer:0/0 pt_gt:2 >
349:
350:	POINT:  PBG.LCU8.OBJ.GY1_GY13_OBJ.C_SWITCH.Open	1#公用电系统400V母联断路器GY13控制.隔离开关操作.分闸	<<No: 1840 offset:1880>>
351:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1880 total_et:3929 g_offset:3929 e_num:1 layer:0/0 pt_gt:0 >
352:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1880 total_et:3930 g_offset:3929 e_num:2 layer:0/0 pt_gt:0 >
353:
354:	POINT:  PBG.LCU8.OBJ.ZM1_ZM11_OBJ.C_SWITCH.Close	1#照明系统400V_I段进线断路器ZM11控制.隔离开关操作.合闸	<<No: 1841 offset:1881>>
355:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1881 total_et:3931 g_offset:3931 e_num:1 layer:0/0 pt_gt:0 >
356:	  &   1#照明系统400V母联断路器ZM13分闸    PBG.LCU8.POL.ZM1_ZM13_DI10 ?   CLOSE    
		<group:1881 total_et:3932 g_offset:3931 e_num:2 layer:0/0 pt_gt:0 >
357:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1881 total_et:3933 g_offset:3931 e_num:3 layer:0/0 pt_gt:0 >
358:
359:	POINT:  PBG.LCU8.OBJ.ZM1_ZM11_OBJ.C_SWITCH.Open	1#照明系统400V_I段进线断路器ZM11控制.隔离开关操作.分闸	<<No: 1842 offset:1882>>
360:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1882 total_et:3934 g_offset:3934 e_num:1 layer:0/0 pt_gt:0 >
361:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1882 total_et:3935 g_offset:3934 e_num:2 layer:0/0 pt_gt:0 >
362:
363:	POINT:  PBG.LCU8.OBJ.ZM1_ZM12_OBJ.C_SWITCH.Close	1#照明系统400V_II段进线断路器ZM12控制.隔离开关操作.合闸	<<No: 1843 offset:1883>>
364:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1883 total_et:3936 g_offset:3936 e_num:1 layer:0/0 pt_gt:0 >
365:	  &   1#照明系统400V母联断路器ZM13分闸    PBG.LCU8.POL.ZM1_ZM13_DI10 ?   CLOSE    
