		<group:1883 total_et:3937 g_offset:3936 e_num:2 layer:0/0 pt_gt:0 >
366:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1883 total_et:3938 g_offset:3936 e_num:3 layer:0/0 pt_gt:0 >
367:
368:	POINT:  PBG.LCU8.OBJ.ZM1_ZM12_OBJ.C_SWITCH.Open	1#照明系统400V_II段进线断路器ZM12控制.隔离开关操作.分闸	<<No: 1844 offset:1884>>
369:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1884 total_et:3939 g_offset:3939 e_num:1 layer:0/0 pt_gt:0 >
370:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1884 total_et:3940 g_offset:3939 e_num:2 layer:0/0 pt_gt:0 >
371:
372:	POINT:  PBG.LCU8.OBJ.ZM1_ZM13_OBJ.C_SWITCH.Close	1#照明系统400V母联断路器ZM13控制.隔离开关操作.合闸	<<No: 1845 offset:1885>>
373:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1885 total_et:3941 g_offset:3941 e_num:1 layer:0/0 pt_gt:0 >
	{<group:1885 include bracket et_num:3942 g_offset:3941 layer:0/0
		{bracket et_num:3942 e_g_offset:1886>
374:	 (  1#照明系统400V_I段进线断路器ZM11分闸PBG.LCU8.POL.ZM1_ZM11_DI10 ?   CLOSE    
		<group:1886 total_et:3943 g_offset:3943 e_num:1 layer:1/1 pt_gt:1 >
375:	  +   1#照明系统400V_II段进线断路器ZM12分闸PBG.LCU8.POL.ZM1_ZM12_DI10 ?   CLOSE    
		<group:1887 total_et:3944 g_offset:3944 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:3942 g_offset:1886 g_num:2 lay=0
	}<group:1885 g_offset:3941 g_num:4 layer:0/0
376:	 )
377:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1885 total_et:3945 g_offset:3941 e_num:5 layer:0/0 pt_gt:2 >
378:
379:	POINT:  PBG.LCU8.OBJ.ZM1_ZM13_OBJ.C_SWITCH.Open	1#照明系统400V母联断路器ZM13控制.隔离开关操作.分闸	<<No: 1846 offset:1888>>
380:	  =   LCU在线离线状态                     PBG.LCU8.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1888 total_et:3946 g_offset:3946 e_num:1 layer:0/0 pt_gt:0 >
381:	  &   安装间8LCU检修状态                  PBG.LCU8.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1888 total_et:3947 g_offset:3946 e_num:2 layer:0/0 pt_gt:0 >
382:

	END reacked,Total pt=70 gt=90 et=247 close file now!

	12: INCLUDE		INTLK_LCU9.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU9.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU9.OBJ.LCP1_5014_OBJ.C_BREAKER.Close	DL5014断路器控制.断路器操作.合闸	<<No: 1847 offset:1889>>
  4:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1889 total_et:3948 g_offset:3948 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   5014DL低气压报警                    PBG.LCU9.POL.LCP1_5014QYL_DI04 ?   OPEN     
		<group:1889 total_et:3949 g_offset:3948 e_num:2 layer:0/0 pt_gt:0 >
  6:	  &   5014DL低气压闭锁                    PBG.LCU9.POL.LCP1_5014QYL_DI06 ?   OPEN     
		<group:1889 total_et:3950 g_offset:3948 e_num:3 layer:0/0 pt_gt:0 >
  7:	  &   5014DL低油压报警                    PBG.LCU9.POL.LCP1_5014YYL_DI04 ?   OPEN     
		<group:1889 total_et:3951 g_offset:3948 e_num:4 layer:0/0 pt_gt:0 >
  8:	  &   5014DL低油压闭锁                    PBG.LCU9.POL.LCP1_5014YYL_DI06 ?   OPEN     
		<group:1889 total_et:3952 g_offset:3948 e_num:5 layer:0/0 pt_gt:0 >
  9:	  &   5014DL油泵过载故障                  PBG.LCU9.POL.LCP1_5014YBGZ_DI04 ?   OPEN     
		<group:1889 total_et:3953 g_offset:3948 e_num:6 layer:0/0 pt_gt:0 >
 10:	  &   5014DL油位低报警                    PBG.LCU9.POL.LCP1_5014YWL_DI04 ?   OPEN     
		<group:1889 total_et:3954 g_offset:3948 e_num:7 layer:0/0 pt_gt:0 >
 11:	  &   IIM-5014DL间隔段气室低气压报警      PBG.LCU9.POL.LCP1_5014QSL_DI04 ?   OPEN     
		<group:1889 total_et:3955 g_offset:3948 e_num:8 layer:0/0 pt_gt:0 >
 12:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:1889 total_et:3956 g_offset:3948 e_num:9 layer:0/0 pt_gt:0 >
 13:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:1889 total_et:3957 g_offset:3948 e_num:10 layer:0/0 pt_gt:0 >
 14:	  &   5014断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP1_PWAC_DI05 ?   OPEN     
		<group:1889 total_et:3958 g_offset:3948 e_num:11 layer:0/0 pt_gt:0 >
 15:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:1889 total_et:3959 g_offset:3948 e_num:12 layer:0/0 pt_gt:0 >
 16:	  &   5014DL远方操作                      PBG.LCU9.POL.LCP1_5014_DI71 ?   CLOSE    
		<group:1889 total_et:3960 g_offset:3948 e_num:13 layer:0/0 pt_gt:0 >
 17:	  &   备用线_1YH二次回路断线              PBG.LCU9.POL.LCP2_1E1YH_DI08 ?   OPEN     
		<group:1889 total_et:3961 g_offset:3948 e_num:14 layer:0/0 pt_gt:0 >
 18:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1889 total_et:3962 g_offset:3948 e_num:15 layer:0/0 pt_gt:0 >
 19:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:1889 total_et:3963 g_offset:3948 e_num:16 layer:0/0 pt_gt:0 >
 20:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:1889 total_et:3964 g_offset:3948 e_num:17 layer:0/0 pt_gt:0 >
 21:	  &   5014DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5014BP_50BF_SOE13 ?   OPEN     
		<group:1889 total_et:3965 g_offset:3948 e_num:18 layer:0/0 pt_gt:0 >
 22:	  &   5014DL断路器保护装置重合闸          PBG.LCU9.INT.DL5014BP_CH_SOE13 ?   OPEN     
		<group:1889 total_et:3966 g_offset:3948 e_num:19 layer:0/0 pt_gt:0 >
 23:	  &   5014DL断路器保护装置闭锁            PBG.LCU9.INT.DL5014BP_50BF_SOE06 ?   OPEN     
		<group:1889 total_et:3967 g_offset:3948 e_num:20 layer:0/0 pt_gt:0 >
 24:	  &   5014DL断路器保护装置异常            PBG.LCU9.INT.DL5014BP_50BF_SOE04 ?   OPEN     
		<group:1889 total_et:3968 g_offset:3948 e_num:21 layer:0/0 pt_gt:0 >
 25:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:1889 total_et:3969 g_offset:3948 e_num:22 layer:0/0 pt_gt:0 >
 26:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:1889 total_et:3970 g_offset:3948 e_num:23 layer:0/0 pt_gt:0 >
 27:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:1889 total_et:3971 g_offset:3948 e_num:24 layer:0/0 pt_gt:0 >
 28:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1889 total_et:3972 g_offset:3948 e_num:25 layer:0/0 pt_gt:0 >
 29:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1889 total_et:3973 g_offset:3948 e_num:26 layer:0/0 pt_gt:0 >
 30:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1889 total_et:3974 g_offset:3948 e_num:27 layer:0/0 pt_gt:0 >
 31:
 32:	POINT:  PBG.LCU9.OBJ.LCP1_5014_OBJ.C_BREAKER.Open	DL5014断路器控制.断路器操作.分闸	<<No: 1848 offset:1890>>
 33:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1890 total_et:3975 g_offset:3975 e_num:1 layer:0/0 pt_gt:0 >
 34:	  &   5014DL低气压报警                    PBG.LCU9.POL.LCP1_5014QYL_DI04 ?   OPEN     
		<group:1890 total_et:3976 g_offset:3975 e_num:2 layer:0/0 pt_gt:0 >
 35:	  &   5014DL低气压闭锁                    PBG.LCU9.POL.LCP1_5014QYL_DI06 ?   OPEN     
		<group:1890 total_et:3977 g_offset:3975 e_num:3 layer:0/0 pt_gt:0 >
 36:	  &   5014DL低油压报警                    PBG.LCU9.POL.LCP1_5014YYL_DI04 ?   OPEN     
		<group:1890 total_et:3978 g_offset:3975 e_num:4 layer:0/0 pt_gt:0 >
 37:	  &   5014DL低油压闭锁                    PBG.LCU9.POL.LCP1_5014YYL_DI06 ?   OPEN     
		<group:1890 total_et:3979 g_offset:3975 e_num:5 layer:0/0 pt_gt:0 >
 38:	  &   5014DL油泵过载故障                  PBG.LCU9.POL.LCP1_5014YBGZ_DI04 ?   OPEN     
		<group:1890 total_et:3980 g_offset:3975 e_num:6 layer:0/0 pt_gt:0 >
 39:	  &   5014DL油位低报警                    PBG.LCU9.POL.LCP1_5014YWL_DI04 ?   OPEN     
		<group:1890 total_et:3981 g_offset:3975 e_num:7 layer:0/0 pt_gt:0 >
 40:	  &   IIM-5014DL间隔段气室低气压报警      PBG.LCU9.POL.LCP1_5014QSL_DI04 ?   OPEN     
		<group:1890 total_et:3982 g_offset:3975 e_num:8 layer:0/0 pt_gt:0 >
 41:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:1890 total_et:3983 g_offset:3975 e_num:9 layer:0/0 pt_gt:0 >
 42:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:1890 total_et:3984 g_offset:3975 e_num:10 layer:0/0 pt_gt:0 >
 43:	  &   5014断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP1_PWAC_DI05 ?   OPEN     
		<group:1890 total_et:3985 g_offset:3975 e_num:11 layer:0/0 pt_gt:0 >
 44:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:1890 total_et:3986 g_offset:3975 e_num:12 layer:0/0 pt_gt:0 >
 45:	  &   5014DL远方操作                      PBG.LCU9.POL.LCP1_5014_DI71 ?   CLOSE    
		<group:1890 total_et:3987 g_offset:3975 e_num:13 layer:0/0 pt_gt:0 >
 46:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1890 total_et:3988 g_offset:3975 e_num:14 layer:0/0 pt_gt:0 >
 47:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1890 total_et:3989 g_offset:3975 e_num:15 layer:0/0 pt_gt:0 >
 48:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1890 total_et:3990 g_offset:3975 e_num:16 layer:0/0 pt_gt:0 >
 49:
 50:
 51:	POINT:  PBG.LCU9.OBJ.LCP1_5014_OBJ.C_BREAKER.TestClose	DL5014断路器控制.断路器操作.试验合	<<No: 1849 offset:1891>>
 52:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1891 total_et:3991 g_offset:3991 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   5014DL低气压报警                    PBG.LCU9.POL.LCP1_5014QYL_DI04 ?   OPEN     
		<group:1891 total_et:3992 g_offset:3991 e_num:2 layer:0/0 pt_gt:0 >
 54:	  &   5014DL低气压闭锁                    PBG.LCU9.POL.LCP1_5014QYL_DI06 ?   OPEN     
		<group:1891 total_et:3993 g_offset:3991 e_num:3 layer:0/0 pt_gt:0 >
 55:	  &   5014DL低油压报警                    PBG.LCU9.POL.LCP1_5014YYL_DI04 ?   OPEN     
		<group:1891 total_et:3994 g_offset:3991 e_num:4 layer:0/0 pt_gt:0 >
 56:	  &   5014DL低油压闭锁                    PBG.LCU9.POL.LCP1_5014YYL_DI06 ?   OPEN     
		<group:1891 total_et:3995 g_offset:3991 e_num:5 layer:0/0 pt_gt:0 >
 57:	  &   5014DL油泵过载故障                  PBG.LCU9.POL.LCP1_5014YBGZ_DI04 ?   OPEN     
		<group:1891 total_et:3996 g_offset:3991 e_num:6 layer:0/0 pt_gt:0 >
 58:	  &   5014DL油位低报警                    PBG.LCU9.POL.LCP1_5014YWL_DI04 ?   OPEN     
		<group:1891 total_et:3997 g_offset:3991 e_num:7 layer:0/0 pt_gt:0 >
 59:	  &   IIM-5014DL间隔段气室低气压报警      PBG.LCU9.POL.LCP1_5014QSL_DI04 ?   OPEN     
		<group:1891 total_et:3998 g_offset:3991 e_num:8 layer:0/0 pt_gt:0 >
 60:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:1891 total_et:3999 g_offset:3991 e_num:9 layer:0/0 pt_gt:0 >
 61:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:1891 total_et:4000 g_offset:3991 e_num:10 layer:0/0 pt_gt:0 >
 62:	  &   5014断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP1_PWAC_DI05 ?   OPEN     
		<group:1891 total_et:4001 g_offset:3991 e_num:11 layer:0/0 pt_gt:0 >
 63:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:1891 total_et:4002 g_offset:3991 e_num:12 layer:0/0 pt_gt:0 >
 64:	  &   5014DL远方操作                      PBG.LCU9.POL.LCP1_5014_DI71 ?   CLOSE    
		<group:1891 total_et:4003 g_offset:3991 e_num:13 layer:0/0 pt_gt:0 >
 65:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:1891 total_et:4004 g_offset:3991 e_num:14 layer:0/0 pt_gt:0 >
 66:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:1891 total_et:4005 g_offset:3991 e_num:15 layer:0/0 pt_gt:0 >
 67:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:1891 total_et:4006 g_offset:3991 e_num:16 layer:0/0 pt_gt:0 >
 68:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1891 total_et:4007 g_offset:3991 e_num:17 layer:0/0 pt_gt:0 >
 69:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1891 total_et:4008 g_offset:3991 e_num:18 layer:0/0 pt_gt:0 >
 70:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1891 total_et:4009 g_offset:3991 e_num:19 layer:0/0 pt_gt:0 >
 71:
 72:
 73:
 74:	POINT:  PBG.LCU9.OBJ.LCP1_5014_OBJ.C_BREAKER.ZroVltCls	DL5014断路器控制.断路器操作.无压合	<<No: 1850 offset:1892>>
 75:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1892 total_et:4010 g_offset:4010 e_num:1 layer:0/0 pt_gt:0 >
 76:	  &   5014DL低气压报警                    PBG.LCU9.POL.LCP1_5014QYL_DI04 ?   OPEN     
		<group:1892 total_et:4011 g_offset:4010 e_num:2 layer:0/0 pt_gt:0 >
 77:	  &   5014DL低气压闭锁                    PBG.LCU9.POL.LCP1_5014QYL_DI06 ?   OPEN     
		<group:1892 total_et:4012 g_offset:4010 e_num:3 layer:0/0 pt_gt:0 >
 78:	  &   5014DL低油压报警                    PBG.LCU9.POL.LCP1_5014YYL_DI04 ?   OPEN     
		<group:1892 total_et:4013 g_offset:4010 e_num:4 layer:0/0 pt_gt:0 >
 79:	  &   5014DL低油压闭锁                    PBG.LCU9.POL.LCP1_5014YYL_DI06 ?   OPEN     
		<group:1892 total_et:4014 g_offset:4010 e_num:5 layer:0/0 pt_gt:0 >
 80:	  &   5014DL油泵过载故障                  PBG.LCU9.POL.LCP1_5014YBGZ_DI04 ?   OPEN     
		<group:1892 total_et:4015 g_offset:4010 e_num:6 layer:0/0 pt_gt:0 >
 81:	  &   5014DL油位低报警                    PBG.LCU9.POL.LCP1_5014YWL_DI04 ?   OPEN     
		<group:1892 total_et:4016 g_offset:4010 e_num:7 layer:0/0 pt_gt:0 >
 82:	  &   IIM-5014DL间隔段气室低气压报警      PBG.LCU9.POL.LCP1_5014QSL_DI04 ?   OPEN     
		<group:1892 total_et:4017 g_offset:4010 e_num:8 layer:0/0 pt_gt:0 >
 83:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:1892 total_et:4018 g_offset:4010 e_num:9 layer:0/0 pt_gt:0 >
 84:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:1892 total_et:4019 g_offset:4010 e_num:10 layer:0/0 pt_gt:0 >
 85:	  &   5014断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP1_PWAC_DI05 ?   OPEN     
		<group:1892 total_et:4020 g_offset:4010 e_num:11 layer:0/0 pt_gt:0 >
 86:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:1892 total_et:4021 g_offset:4010 e_num:12 layer:0/0 pt_gt:0 >
 87:	  &   5014DL远方操作                      PBG.LCU9.POL.LCP1_5014_DI71 ?   CLOSE    
		<group:1892 total_et:4022 g_offset:4010 e_num:13 layer:0/0 pt_gt:0 >
 88:	  &   备用线_1YH二次回路断线              PBG.LCU9.POL.LCP2_1E1YH_DI08 ?   OPEN     
		<group:1892 total_et:4023 g_offset:4010 e_num:14 layer:0/0 pt_gt:0 >
 89:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1892 total_et:4024 g_offset:4010 e_num:15 layer:0/0 pt_gt:0 >
 90:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:1892 total_et:4025 g_offset:4010 e_num:16 layer:0/0 pt_gt:0 >
 91:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:1892 total_et:4026 g_offset:4010 e_num:17 layer:0/0 pt_gt:0 >
 92:	  &   5014DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5014BP_50BF_SOE13 ?   OPEN     
		<group:1892 total_et:4027 g_offset:4010 e_num:18 layer:0/0 pt_gt:0 >
 93:	  &   5014DL断路器保护装置重合闸          PBG.LCU9.INT.DL5014BP_CH_SOE13 ?   OPEN     
		<group:1892 total_et:4028 g_offset:4010 e_num:19 layer:0/0 pt_gt:0 >
 94:	  &   5014DL断路器保护装置闭锁            PBG.LCU9.INT.DL5014BP_50BF_SOE06 ?   OPEN     
		<group:1892 total_et:4029 g_offset:4010 e_num:20 layer:0/0 pt_gt:0 >
 95:	  &   5014DL断路器保护装置异常            PBG.LCU9.INT.DL5014BP_50BF_SOE04 ?   OPEN     
		<group:1892 total_et:4030 g_offset:4010 e_num:21 layer:0/0 pt_gt:0 >
 96:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:1892 total_et:4031 g_offset:4010 e_num:22 layer:0/0 pt_gt:0 >
 97:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:1892 total_et:4032 g_offset:4010 e_num:23 layer:0/0 pt_gt:0 >
 98:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:1892 total_et:4033 g_offset:4010 e_num:24 layer:0/0 pt_gt:0 >
 99:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1892 total_et:4034 g_offset:4010 e_num:25 layer:0/0 pt_gt:0 >
100:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1892 total_et:4035 g_offset:4010 e_num:26 layer:0/0 pt_gt:0 >
101:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1892 total_et:4036 g_offset:4010 e_num:27 layer:0/0 pt_gt:0 >
102:
103:
104:
105:	POINT:  PBG.LCU9.OBJ.LCP11_5033_OBJ.C_BREAKER.Close	DL5033断路器控制.断路器操作.合闸	<<No: 1851 offset:1893>>
106:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1893 total_et:4037 g_offset:4037 e_num:1 layer:0/0 pt_gt:0 >
107:	  &   5033DL低气压报警                    PBG.LCU9.POL.LCP11_5033QYL_DI04 ?   OPEN     
		<group:1893 total_et:4038 g_offset:4037 e_num:2 layer:0/0 pt_gt:0 >
108:	  &   5033DL低气压闭锁                    PBG.LCU9.POL.LCP11_5033QYL_DI06 ?   OPEN     
		<group:1893 total_et:4039 g_offset:4037 e_num:3 layer:0/0 pt_gt:0 >
109:	  &   5033DL低油压报警                    PBG.LCU9.POL.LCP11_5033YYL_DI04 ?   OPEN     
		<group:1893 total_et:4040 g_offset:4037 e_num:4 layer:0/0 pt_gt:0 >
110:	  &   5033DL低油压闭锁                    PBG.LCU9.POL.LCP11_5033YYL_DI06 ?   OPEN     
		<group:1893 total_et:4041 g_offset:4037 e_num:5 layer:0/0 pt_gt:0 >
111:	  &   5033DL油泵过载故障                  PBG.LCU9.POL.LCP11_5033YBGZ_DI04 ?   OPEN     
		<group:1893 total_et:4042 g_offset:4037 e_num:6 layer:0/0 pt_gt:0 >
112:	  &   5033DL油位低报警                    PBG.LCU9.POL.LCP11_5033YWL_DI04 ?   OPEN     
		<group:1893 total_et:4043 g_offset:4037 e_num:7 layer:0/0 pt_gt:0 >
113:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:1893 total_et:4044 g_offset:4037 e_num:8 layer:0/0 pt_gt:0 >
114:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:1893 total_et:4045 g_offset:4037 e_num:9 layer:0/0 pt_gt:0 >
115:	  &   5033开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP11_PWAC_DI05 ?   OPEN     
		<group:1893 total_et:4046 g_offset:4037 e_num:10 layer:0/0 pt_gt:0 >
116:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:1893 total_et:4047 g_offset:4037 e_num:11 layer:0/0 pt_gt:0 >
117:	  &   5033DL远方操作                      PBG.LCU9.POL.LCP11_5033_DI71 ?   CLOSE    
		<group:1893 total_et:4048 g_offset:4037 e_num:12 layer:0/0 pt_gt:0 >
118:	  &   2B_1YH二次回路断线                  PBG.LCU9.POL.LCP10_2B1YH_DI08 ?   OPEN     
		<group:1893 total_et:4049 g_offset:4037 e_num:13 layer:0/0 pt_gt:0 >
119:	  &   布坡二线_1YH二次回路断线            PBG.LCU9.POL.LCP12_3E1YH_DI08 ?   OPEN     
		<group:1893 total_et:4050 g_offset:4037 e_num:14 layer:0/0 pt_gt:0 >
120:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:1893 total_et:4051 g_offset:4037 e_num:15 layer:0/0 pt_gt:0 >
121:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:1893 total_et:4052 g_offset:4037 e_num:16 layer:0/0 pt_gt:0 >
122:	  &   5033DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5033BP_50BF_SOE13 ?   OPEN     
		<group:1893 total_et:4053 g_offset:4037 e_num:17 layer:0/0 pt_gt:0 >
123:	  &   5033DL断路器保护装置重合闸          PBG.LCU9.INT.DL5033BP_CH_SOE13 ?   OPEN     
		<group:1893 total_et:4054 g_offset:4037 e_num:18 layer:0/0 pt_gt:0 >
124:	  &   5033DL断路器保护装置闭锁            PBG.LCU9.INT.DL5033BP_50BF_SOE06 ?   OPEN     
		<group:1893 total_et:4055 g_offset:4037 e_num:19 layer:0/0 pt_gt:0 >
125:	  &   5033DL断路器保护装置异常            PBG.LCU9.INT.DL5033BP_50BF_SOE04 ?   OPEN     
		<group:1893 total_et:4056 g_offset:4037 e_num:20 layer:0/0 pt_gt:0 >
126:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:1893 total_et:4057 g_offset:4037 e_num:21 layer:0/0 pt_gt:0 >
127:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:1893 total_et:4058 g_offset:4037 e_num:22 layer:0/0 pt_gt:0 >
128:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:1893 total_et:4059 g_offset:4037 e_num:23 layer:0/0 pt_gt:0 >
129:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1893 total_et:4060 g_offset:4037 e_num:24 layer:0/0 pt_gt:0 >
130:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1893 total_et:4061 g_offset:4037 e_num:25 layer:0/0 pt_gt:0 >
131:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1893 total_et:4062 g_offset:4037 e_num:26 layer:0/0 pt_gt:0 >
132:
133:	POINT:  PBG.LCU9.OBJ.LCP11_5033_OBJ.C_BREAKER.Open	DL5033断路器控制.断路器操作.分闸	<<No: 1852 offset:1894>>
134:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1894 total_et:4063 g_offset:4063 e_num:1 layer:0/0 pt_gt:0 >
135:	  &   5033DL低气压报警                    PBG.LCU9.POL.LCP11_5033QYL_DI04 ?   OPEN     
		<group:1894 total_et:4064 g_offset:4063 e_num:2 layer:0/0 pt_gt:0 >
136:	  &   5033DL低气压闭锁                    PBG.LCU9.POL.LCP11_5033QYL_DI06 ?   OPEN     
		<group:1894 total_et:4065 g_offset:4063 e_num:3 layer:0/0 pt_gt:0 >
137:	  &   5033DL低油压报警                    PBG.LCU9.POL.LCP11_5033YYL_DI04 ?   OPEN     
		<group:1894 total_et:4066 g_offset:4063 e_num:4 layer:0/0 pt_gt:0 >
138:	  &   5033DL低油压闭锁                    PBG.LCU9.POL.LCP11_5033YYL_DI06 ?   OPEN     
		<group:1894 total_et:4067 g_offset:4063 e_num:5 layer:0/0 pt_gt:0 >
139:	  &   5033DL油泵过载故障                  PBG.LCU9.POL.LCP11_5033YBGZ_DI04 ?   OPEN     
		<group:1894 total_et:4068 g_offset:4063 e_num:6 layer:0/0 pt_gt:0 >
140:	  &   5033DL油位低报警                    PBG.LCU9.POL.LCP11_5033YWL_DI04 ?   OPEN     
		<group:1894 total_et:4069 g_offset:4063 e_num:7 layer:0/0 pt_gt:0 >
141:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:1894 total_et:4070 g_offset:4063 e_num:8 layer:0/0 pt_gt:0 >
142:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:1894 total_et:4071 g_offset:4063 e_num:9 layer:0/0 pt_gt:0 >
143:	  &   5033开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP11_PWAC_DI05 ?   OPEN     
		<group:1894 total_et:4072 g_offset:4063 e_num:10 layer:0/0 pt_gt:0 >
144:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:1894 total_et:4073 g_offset:4063 e_num:11 layer:0/0 pt_gt:0 >
145:	  &   5033DL远方操作                      PBG.LCU9.POL.LCP11_5033_DI71 ?   CLOSE    
		<group:1894 total_et:4074 g_offset:4063 e_num:12 layer:0/0 pt_gt:0 >
146:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1894 total_et:4075 g_offset:4063 e_num:13 layer:0/0 pt_gt:0 >
147:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1894 total_et:4076 g_offset:4063 e_num:14 layer:0/0 pt_gt:0 >
148:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1894 total_et:4077 g_offset:4063 e_num:15 layer:0/0 pt_gt:0 >
149:
150:	POINT:  PBG.LCU9.OBJ.LCP11_5033_OBJ.C_BREAKER.TestClose	DL5033断路器控制.断路器操作.试验合	<<No: 1853 offset:1895>>
151:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1895 total_et:4078 g_offset:4078 e_num:1 layer:0/0 pt_gt:0 >
152:	  &   5033DL低气压报警                    PBG.LCU9.POL.LCP11_5033QYL_DI04 ?   OPEN     
		<group:1895 total_et:4079 g_offset:4078 e_num:2 layer:0/0 pt_gt:0 >
153:	  &   5033DL低气压闭锁                    PBG.LCU9.POL.LCP11_5033QYL_DI06 ?   OPEN     
		<group:1895 total_et:4080 g_offset:4078 e_num:3 layer:0/0 pt_gt:0 >
154:	  &   5033DL低油压报警                    PBG.LCU9.POL.LCP11_5033YYL_DI04 ?   OPEN     
		<group:1895 total_et:4081 g_offset:4078 e_num:4 layer:0/0 pt_gt:0 >
155:	  &   5033DL低油压闭锁                    PBG.LCU9.POL.LCP11_5033YYL_DI06 ?   OPEN     
		<group:1895 total_et:4082 g_offset:4078 e_num:5 layer:0/0 pt_gt:0 >
156:	  &   5033DL油泵过载故障                  PBG.LCU9.POL.LCP11_5033YBGZ_DI04 ?   OPEN     
		<group:1895 total_et:4083 g_offset:4078 e_num:6 layer:0/0 pt_gt:0 >
157:	  &   5033DL油位低报警                    PBG.LCU9.POL.LCP11_5033YWL_DI04 ?   OPEN     
		<group:1895 total_et:4084 g_offset:4078 e_num:7 layer:0/0 pt_gt:0 >
158:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:1895 total_et:4085 g_offset:4078 e_num:8 layer:0/0 pt_gt:0 >
159:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:1895 total_et:4086 g_offset:4078 e_num:9 layer:0/0 pt_gt:0 >
160:	  &   5033开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP11_PWAC_DI05 ?   OPEN     
		<group:1895 total_et:4087 g_offset:4078 e_num:10 layer:0/0 pt_gt:0 >
161:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:1895 total_et:4088 g_offset:4078 e_num:11 layer:0/0 pt_gt:0 >
162:	  &   5033DL远方操作                      PBG.LCU9.POL.LCP11_5033_DI71 ?   CLOSE    
		<group:1895 total_et:4089 g_offset:4078 e_num:12 layer:0/0 pt_gt:0 >
163:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:1895 total_et:4090 g_offset:4078 e_num:13 layer:0/0 pt_gt:0 >
164:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:1895 total_et:4091 g_offset:4078 e_num:14 layer:0/0 pt_gt:0 >
165:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:1895 total_et:4092 g_offset:4078 e_num:15 layer:0/0 pt_gt:0 >
166:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1895 total_et:4093 g_offset:4078 e_num:16 layer:0/0 pt_gt:0 >
167:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1895 total_et:4094 g_offset:4078 e_num:17 layer:0/0 pt_gt:0 >
168:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1895 total_et:4095 g_offset:4078 e_num:18 layer:0/0 pt_gt:0 >
169:
170:	POINT:  PBG.LCU9.OBJ.LCP11_5033_OBJ.C_BREAKER.ZroVltCls	DL5033断路器控制.断路器操作.无压合	<<No: 1854 offset:1896>>
171:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1896 total_et:4096 g_offset:4096 e_num:1 layer:0/0 pt_gt:0 >
172:	  &   5033DL低气压报警                    PBG.LCU9.POL.LCP11_5033QYL_DI04 ?   OPEN     
		<group:1896 total_et:4097 g_offset:4096 e_num:2 layer:0/0 pt_gt:0 >
173:	  &   5033DL低气压闭锁                    PBG.LCU9.POL.LCP11_5033QYL_DI06 ?   OPEN     
		<group:1896 total_et:4098 g_offset:4096 e_num:3 layer:0/0 pt_gt:0 >
174:	  &   5033DL低油压报警                    PBG.LCU9.POL.LCP11_5033YYL_DI04 ?   OPEN     
		<group:1896 total_et:4099 g_offset:4096 e_num:4 layer:0/0 pt_gt:0 >
175:	  &   5033DL低油压闭锁                    PBG.LCU9.POL.LCP11_5033YYL_DI06 ?   OPEN     
		<group:1896 total_et:4100 g_offset:4096 e_num:5 layer:0/0 pt_gt:0 >
176:	  &   5033DL油泵过载故障                  PBG.LCU9.POL.LCP11_5033YBGZ_DI04 ?   OPEN     
		<group:1896 total_et:4101 g_offset:4096 e_num:6 layer:0/0 pt_gt:0 >
177:	  &   5033DL油位低报警                    PBG.LCU9.POL.LCP11_5033YWL_DI04 ?   OPEN     
		<group:1896 total_et:4102 g_offset:4096 e_num:7 layer:0/0 pt_gt:0 >
178:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:1896 total_et:4103 g_offset:4096 e_num:8 layer:0/0 pt_gt:0 >
179:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:1896 total_et:4104 g_offset:4096 e_num:9 layer:0/0 pt_gt:0 >
180:	  &   5033开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP11_PWAC_DI05 ?   OPEN     
		<group:1896 total_et:4105 g_offset:4096 e_num:10 layer:0/0 pt_gt:0 >
181:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:1896 total_et:4106 g_offset:4096 e_num:11 layer:0/0 pt_gt:0 >
182:	  &   5033DL远方操作                      PBG.LCU9.POL.LCP11_5033_DI71 ?   CLOSE    
		<group:1896 total_et:4107 g_offset:4096 e_num:12 layer:0/0 pt_gt:0 >
183:	  &   2B_1YH二次回路断线                  PBG.LCU9.POL.LCP10_2B1YH_DI08 ?   OPEN     
		<group:1896 total_et:4108 g_offset:4096 e_num:13 layer:0/0 pt_gt:0 >
184:	  &   布坡二线_1YH二次回路断线            PBG.LCU9.POL.LCP12_3E1YH_DI08 ?   OPEN     
		<group:1896 total_et:4109 g_offset:4096 e_num:14 layer:0/0 pt_gt:0 >
185:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:1896 total_et:4110 g_offset:4096 e_num:15 layer:0/0 pt_gt:0 >
186:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:1896 total_et:4111 g_offset:4096 e_num:16 layer:0/0 pt_gt:0 >
187:	  &   5033DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5033BP_50BF_SOE13 ?   OPEN     
		<group:1896 total_et:4112 g_offset:4096 e_num:17 layer:0/0 pt_gt:0 >
188:	  &   5033DL断路器保护装置重合闸          PBG.LCU9.INT.DL5033BP_CH_SOE13 ?   OPEN     
		<group:1896 total_et:4113 g_offset:4096 e_num:18 layer:0/0 pt_gt:0 >
189:	  &   5033DL断路器保护装置闭锁            PBG.LCU9.INT.DL5033BP_50BF_SOE06 ?   OPEN     
		<group:1896 total_et:4114 g_offset:4096 e_num:19 layer:0/0 pt_gt:0 >
190:	  &   5033DL断路器保护装置异常            PBG.LCU9.INT.DL5033BP_50BF_SOE04 ?   OPEN     
		<group:1896 total_et:4115 g_offset:4096 e_num:20 layer:0/0 pt_gt:0 >
191:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:1896 total_et:4116 g_offset:4096 e_num:21 layer:0/0 pt_gt:0 >
192:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:1896 total_et:4117 g_offset:4096 e_num:22 layer:0/0 pt_gt:0 >
193:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:1896 total_et:4118 g_offset:4096 e_num:23 layer:0/0 pt_gt:0 >
194:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1896 total_et:4119 g_offset:4096 e_num:24 layer:0/0 pt_gt:0 >
195:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1896 total_et:4120 g_offset:4096 e_num:25 layer:0/0 pt_gt:0 >
196:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1896 total_et:4121 g_offset:4096 e_num:26 layer:0/0 pt_gt:0 >
197:
198:
199:	POINT:  PBG.LCU9.OBJ.LCP13_5032_OBJ.C_BREAKER.Close	DL5032断路器控制.断路器操作.合闸	<<No: 1855 offset:1897>>
200:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1897 total_et:4122 g_offset:4122 e_num:1 layer:0/0 pt_gt:0 >
201:	  &   5032DL低气压报警                    PBG.LCU9.POL.LCP13_5032QYL_DI04 ?   OPEN     
		<group:1897 total_et:4123 g_offset:4122 e_num:2 layer:0/0 pt_gt:0 >
202:	  &   5032DL低气压闭锁                    PBG.LCU9.POL.LCP13_5032QYL_DI06 ?   OPEN     
		<group:1897 total_et:4124 g_offset:4122 e_num:3 layer:0/0 pt_gt:0 >
203:	  &   5032DL低油压报警                    PBG.LCU9.POL.LCP13_5032YYL_DI04 ?   OPEN     
		<group:1897 total_et:4125 g_offset:4122 e_num:4 layer:0/0 pt_gt:0 >
204:	  &   5032DL低油压闭锁                    PBG.LCU9.POL.LCP13_5032YYL_DI06 ?   OPEN     
		<group:1897 total_et:4126 g_offset:4122 e_num:5 layer:0/0 pt_gt:0 >
205:	  &   5032DL油泵过载故障                  PBG.LCU9.POL.LCP13_5032YBGZ_DI04 ?   OPEN     
		<group:1897 total_et:4127 g_offset:4122 e_num:6 layer:0/0 pt_gt:0 >
206:	  &   5032DL油位低报警                    PBG.LCU9.POL.LCP13_5032YWL_DI04 ?   OPEN     
		<group:1897 total_et:4128 g_offset:4122 e_num:7 layer:0/0 pt_gt:0 >
207:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:1897 total_et:4129 g_offset:4122 e_num:8 layer:0/0 pt_gt:0 >
208:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:1897 total_et:4130 g_offset:4122 e_num:9 layer:0/0 pt_gt:0 >
209:	  &   5032开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP13_PWAC_DI05 ?   OPEN     
		<group:1897 total_et:4131 g_offset:4122 e_num:10 layer:0/0 pt_gt:0 >
210:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:1897 total_et:4132 g_offset:4122 e_num:11 layer:0/0 pt_gt:0 >
211:	  &   5032DL远方操作                      PBG.LCU9.POL.LCP13_5032_DI71 ?   CLOSE    
		<group:1897 total_et:4133 g_offset:4122 e_num:12 layer:0/0 pt_gt:0 >
212:	  &   3B_1YH二次回路断线                  PBG.LCU9.POL.LCP14_3B1YH_DI08 ?   OPEN     
		<group:1897 total_et:4134 g_offset:4122 e_num:13 layer:0/0 pt_gt:0 >
213:	  &   布坡二线_1YH二次回路断线            PBG.LCU9.POL.LCP12_3E1YH_DI08 ?   OPEN     
		<group:1897 total_et:4135 g_offset:4122 e_num:14 layer:0/0 pt_gt:0 >
214:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:1897 total_et:4136 g_offset:4122 e_num:15 layer:0/0 pt_gt:0 >
215:	  &   503227G分闸                         PBG.LCU9.POL.LCP13_503227_DI10 ?   CLOSE    
		<group:1897 total_et:4137 g_offset:4122 e_num:16 layer:0/0 pt_gt:0 >
216:	  &   5032DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5032BP_50BF_SOE13 ?   OPEN     
		<group:1897 total_et:4138 g_offset:4122 e_num:17 layer:0/0 pt_gt:0 >
217:	  &   5032DL断路器保护装置重合闸          PBG.LCU9.INT.DL5032BP_CH_SOE13 ?   OPEN     
		<group:1897 total_et:4139 g_offset:4122 e_num:18 layer:0/0 pt_gt:0 >
218:	  &   5032DL断路器保护装置闭锁            PBG.LCU9.INT.DL5032BP_50BF_SOE06 ?   OPEN     
		<group:1897 total_et:4140 g_offset:4122 e_num:19 layer:0/0 pt_gt:0 >
219:	  &   5032DL断路器保护装置异常            PBG.LCU9.INT.DL5032BP_50BF_SOE04 ?   OPEN     
		<group:1897 total_et:4141 g_offset:4122 e_num:20 layer:0/0 pt_gt:0 >
220:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:1897 total_et:4142 g_offset:4122 e_num:21 layer:0/0 pt_gt:0 >
221:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:1897 total_et:4143 g_offset:4122 e_num:22 layer:0/0 pt_gt:0 >
222:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:1897 total_et:4144 g_offset:4122 e_num:23 layer:0/0 pt_gt:0 >
223:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1897 total_et:4145 g_offset:4122 e_num:24 layer:0/0 pt_gt:0 >
224:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1897 total_et:4146 g_offset:4122 e_num:25 layer:0/0 pt_gt:0 >
225:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1897 total_et:4147 g_offset:4122 e_num:26 layer:0/0 pt_gt:0 >
226:
227:	POINT:  PBG.LCU9.OBJ.LCP13_5032_OBJ.C_BREAKER.Open	DL5032断路器控制.断路器操作.分闸	<<No: 1856 offset:1898>>
228:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1898 total_et:4148 g_offset:4148 e_num:1 layer:0/0 pt_gt:0 >
229:	  &   5032DL低气压报警                    PBG.LCU9.POL.LCP13_5032QYL_DI04 ?   OPEN     
		<group:1898 total_et:4149 g_offset:4148 e_num:2 layer:0/0 pt_gt:0 >
230:	  &   5032DL低气压闭锁                    PBG.LCU9.POL.LCP13_5032QYL_DI06 ?   OPEN     
		<group:1898 total_et:4150 g_offset:4148 e_num:3 layer:0/0 pt_gt:0 >
231:	  &   5032DL低油压报警                    PBG.LCU9.POL.LCP13_5032YYL_DI04 ?   OPEN     
		<group:1898 total_et:4151 g_offset:4148 e_num:4 layer:0/0 pt_gt:0 >
232:	  &   5032DL低油压闭锁                    PBG.LCU9.POL.LCP13_5032YYL_DI06 ?   OPEN     
		<group:1898 total_et:4152 g_offset:4148 e_num:5 layer:0/0 pt_gt:0 >
233:	  &   5032DL油泵过载故障                  PBG.LCU9.POL.LCP13_5032YBGZ_DI04 ?   OPEN     
		<group:1898 total_et:4153 g_offset:4148 e_num:6 layer:0/0 pt_gt:0 >
234:	  &   5032DL油位低报警                    PBG.LCU9.POL.LCP13_5032YWL_DI04 ?   OPEN     
		<group:1898 total_et:4154 g_offset:4148 e_num:7 layer:0/0 pt_gt:0 >
235:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:1898 total_et:4155 g_offset:4148 e_num:8 layer:0/0 pt_gt:0 >
236:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:1898 total_et:4156 g_offset:4148 e_num:9 layer:0/0 pt_gt:0 >
237:	  &   5032开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP13_PWAC_DI05 ?   OPEN     
		<group:1898 total_et:4157 g_offset:4148 e_num:10 layer:0/0 pt_gt:0 >
238:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:1898 total_et:4158 g_offset:4148 e_num:11 layer:0/0 pt_gt:0 >
239:	  &   5032DL远方操作                      PBG.LCU9.POL.LCP13_5032_DI71 ?   CLOSE    
		<group:1898 total_et:4159 g_offset:4148 e_num:12 layer:0/0 pt_gt:0 >
240:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1898 total_et:4160 g_offset:4148 e_num:13 layer:0/0 pt_gt:0 >
241:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1898 total_et:4161 g_offset:4148 e_num:14 layer:0/0 pt_gt:0 >
242:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1898 total_et:4162 g_offset:4148 e_num:15 layer:0/0 pt_gt:0 >
243:
244:	POINT:  PBG.LCU9.OBJ.LCP13_5032_OBJ.C_BREAKER.TestClose	DL5032断路器控制.断路器操作.试验合	<<No: 1857 offset:1899>>
245:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1899 total_et:4163 g_offset:4163 e_num:1 layer:0/0 pt_gt:0 >
246:	  &   5032DL低气压报警                    PBG.LCU9.POL.LCP13_5032QYL_DI04 ?   OPEN     
		<group:1899 total_et:4164 g_offset:4163 e_num:2 layer:0/0 pt_gt:0 >
247:	  &   5032DL低气压闭锁                    PBG.LCU9.POL.LCP13_5032QYL_DI06 ?   OPEN     
		<group:1899 total_et:4165 g_offset:4163 e_num:3 layer:0/0 pt_gt:0 >
248:	  &   5032DL低油压报警                    PBG.LCU9.POL.LCP13_5032YYL_DI04 ?   OPEN     
		<group:1899 total_et:4166 g_offset:4163 e_num:4 layer:0/0 pt_gt:0 >
249:	  &   5032DL低油压闭锁                    PBG.LCU9.POL.LCP13_5032YYL_DI06 ?   OPEN     
		<group:1899 total_et:4167 g_offset:4163 e_num:5 layer:0/0 pt_gt:0 >
250:	  &   5032DL油泵过载故障                  PBG.LCU9.POL.LCP13_5032YBGZ_DI04 ?   OPEN     
		<group:1899 total_et:4168 g_offset:4163 e_num:6 layer:0/0 pt_gt:0 >
251:	  &   5032DL油位低报警                    PBG.LCU9.POL.LCP13_5032YWL_DI04 ?   OPEN     
		<group:1899 total_et:4169 g_offset:4163 e_num:7 layer:0/0 pt_gt:0 >
252:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:1899 total_et:4170 g_offset:4163 e_num:8 layer:0/0 pt_gt:0 >
253:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:1899 total_et:4171 g_offset:4163 e_num:9 layer:0/0 pt_gt:0 >
254:	  &   5032开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP13_PWAC_DI05 ?   OPEN     
		<group:1899 total_et:4172 g_offset:4163 e_num:10 layer:0/0 pt_gt:0 >
255:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:1899 total_et:4173 g_offset:4163 e_num:11 layer:0/0 pt_gt:0 >
256:	  &   5032DL远方操作                      PBG.LCU9.POL.LCP13_5032_DI71 ?   CLOSE    
		<group:1899 total_et:4174 g_offset:4163 e_num:12 layer:0/0 pt_gt:0 >
257:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:1899 total_et:4175 g_offset:4163 e_num:13 layer:0/0 pt_gt:0 >
258:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:1899 total_et:4176 g_offset:4163 e_num:14 layer:0/0 pt_gt:0 >
259:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:1899 total_et:4177 g_offset:4163 e_num:15 layer:0/0 pt_gt:0 >
260:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1899 total_et:4178 g_offset:4163 e_num:16 layer:0/0 pt_gt:0 >
261:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1899 total_et:4179 g_offset:4163 e_num:17 layer:0/0 pt_gt:0 >
262:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1899 total_et:4180 g_offset:4163 e_num:18 layer:0/0 pt_gt:0 >
263:
264:	POINT:  PBG.LCU9.OBJ.LCP13_5032_OBJ.C_BREAKER.ZroVltCls	DL5032断路器控制.断路器操作.无压合	<<No: 1858 offset:1900>>
265:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1900 total_et:4181 g_offset:4181 e_num:1 layer:0/0 pt_gt:0 >
266:	  &   5032DL低气压报警                    PBG.LCU9.POL.LCP13_5032QYL_DI04 ?   OPEN     
		<group:1900 total_et:4182 g_offset:4181 e_num:2 layer:0/0 pt_gt:0 >
267:	  &   5032DL低气压闭锁                    PBG.LCU9.POL.LCP13_5032QYL_DI06 ?   OPEN     
		<group:1900 total_et:4183 g_offset:4181 e_num:3 layer:0/0 pt_gt:0 >
268:	  &   5032DL低油压报警                    PBG.LCU9.POL.LCP13_5032YYL_DI04 ?   OPEN     
		<group:1900 total_et:4184 g_offset:4181 e_num:4 layer:0/0 pt_gt:0 >
269:	  &   5032DL低油压闭锁                    PBG.LCU9.POL.LCP13_5032YYL_DI06 ?   OPEN     
		<group:1900 total_et:4185 g_offset:4181 e_num:5 layer:0/0 pt_gt:0 >
270:	  &   5032DL油泵过载故障                  PBG.LCU9.POL.LCP13_5032YBGZ_DI04 ?   OPEN     
		<group:1900 total_et:4186 g_offset:4181 e_num:6 layer:0/0 pt_gt:0 >
271:	  &   5032DL油位低报警                    PBG.LCU9.POL.LCP13_5032YWL_DI04 ?   OPEN     
		<group:1900 total_et:4187 g_offset:4181 e_num:7 layer:0/0 pt_gt:0 >
272:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:1900 total_et:4188 g_offset:4181 e_num:8 layer:0/0 pt_gt:0 >
273:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:1900 total_et:4189 g_offset:4181 e_num:9 layer:0/0 pt_gt:0 >
274:	  &   5032开关间隔汇控柜交流电源故障      PBG.LCU9.POL.LCP13_PWAC_DI05 ?   OPEN     
		<group:1900 total_et:4190 g_offset:4181 e_num:10 layer:0/0 pt_gt:0 >
275:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:1900 total_et:4191 g_offset:4181 e_num:11 layer:0/0 pt_gt:0 >
276:	  &   5032DL远方操作                      PBG.LCU9.POL.LCP13_5032_DI71 ?   CLOSE    
		<group:1900 total_et:4192 g_offset:4181 e_num:12 layer:0/0 pt_gt:0 >
277:	  &   3B_1YH二次回路断线                  PBG.LCU9.POL.LCP14_3B1YH_DI08 ?   OPEN     
		<group:1900 total_et:4193 g_offset:4181 e_num:13 layer:0/0 pt_gt:0 >
278:	  &   布坡二线_1YH二次回路断线            PBG.LCU9.POL.LCP12_3E1YH_DI08 ?   OPEN     
		<group:1900 total_et:4194 g_offset:4181 e_num:14 layer:0/0 pt_gt:0 >
279:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:1900 total_et:4195 g_offset:4181 e_num:15 layer:0/0 pt_gt:0 >
280:	  &   503227G分闸                         PBG.LCU9.POL.LCP13_503227_DI10 ?   CLOSE    
		<group:1900 total_et:4196 g_offset:4181 e_num:16 layer:0/0 pt_gt:0 >
281:	  &   5032DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5032BP_50BF_SOE13 ?   OPEN     
		<group:1900 total_et:4197 g_offset:4181 e_num:17 layer:0/0 pt_gt:0 >
282:	  &   5032DL断路器保护装置重合闸          PBG.LCU9.INT.DL5032BP_CH_SOE13 ?   OPEN     
		<group:1900 total_et:4198 g_offset:4181 e_num:18 layer:0/0 pt_gt:0 >
283:	  &   5032DL断路器保护装置闭锁            PBG.LCU9.INT.DL5032BP_50BF_SOE06 ?   OPEN     
		<group:1900 total_et:4199 g_offset:4181 e_num:19 layer:0/0 pt_gt:0 >
284:	  &   5032DL断路器保护装置异常            PBG.LCU9.INT.DL5032BP_50BF_SOE04 ?   OPEN     
		<group:1900 total_et:4200 g_offset:4181 e_num:20 layer:0/0 pt_gt:0 >
285:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:1900 total_et:4201 g_offset:4181 e_num:21 layer:0/0 pt_gt:0 >
286:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:1900 total_et:4202 g_offset:4181 e_num:22 layer:0/0 pt_gt:0 >
287:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:1900 total_et:4203 g_offset:4181 e_num:23 layer:0/0 pt_gt:0 >
288:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1900 total_et:4204 g_offset:4181 e_num:24 layer:0/0 pt_gt:0 >
289:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:1900 total_et:4205 g_offset:4181 e_num:25 layer:0/0 pt_gt:0 >
290:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1900 total_et:4206 g_offset:4181 e_num:26 layer:0/0 pt_gt:0 >
291:
292:	POINT:  PBG.LCU9.OBJ.LCP15_5031_OBJ.C_BREAKER.Close	DL5031断路器控制.断路器操作.合闸	<<No: 1859 offset:1901>>
293:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1901 total_et:4207 g_offset:4207 e_num:1 layer:0/0 pt_gt:0 >
294:	  &   5031DL低气压报警                    PBG.LCU9.POL.LCP15_5031QYL_DI04 ?   OPEN     
		<group:1901 total_et:4208 g_offset:4207 e_num:2 layer:0/0 pt_gt:0 >
295:	  &   5031DL低气压闭锁                    PBG.LCU9.POL.LCP15_5031QYL_DI06 ?   OPEN     
		<group:1901 total_et:4209 g_offset:4207 e_num:3 layer:0/0 pt_gt:0 >
296:	  &   5031DL低油压报警                    PBG.LCU9.POL.LCP15_5031YYL_DI04 ?   OPEN     
		<group:1901 total_et:4210 g_offset:4207 e_num:4 layer:0/0 pt_gt:0 >
297:	  &   5031DL低油压闭锁                    PBG.LCU9.POL.LCP15_5031YYL_DI06 ?   OPEN     
		<group:1901 total_et:4211 g_offset:4207 e_num:5 layer:0/0 pt_gt:0 >
298:	  &   5031DL油泵过载故障                  PBG.LCU9.POL.LCP15_5031YBGZ_DI04 ?   OPEN     
		<group:1901 total_et:4212 g_offset:4207 e_num:6 layer:0/0 pt_gt:0 >
299:	  &   5031DL油位低报警                    PBG.LCU9.POL.LCP15_5031YWL_DI04 ?   OPEN     
		<group:1901 total_et:4213 g_offset:4207 e_num:7 layer:0/0 pt_gt:0 >
300:	  &   IM-5031DL间隔段气室低气压报警       PBG.LCU9.POL.LCP15_5031QSL_DI04 ?   OPEN     
		<group:1901 total_et:4214 g_offset:4207 e_num:8 layer:0/0 pt_gt:0 >
301:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:1901 total_et:4215 g_offset:4207 e_num:9 layer:0/0 pt_gt:0 >
302:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:1901 total_et:4216 g_offset:4207 e_num:10 layer:0/0 pt_gt:0 >
303:	  &   LCP15柜交流电源故障                 PBG.LCU9.POL.LCP15_PWAC_DI05 ?   OPEN     
		<group:1901 total_et:4217 g_offset:4207 e_num:11 layer:0/0 pt_gt:0 >
304:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:1901 total_et:4218 g_offset:4207 e_num:12 layer:0/0 pt_gt:0 >
305:	  &   5031DL远方操作                      PBG.LCU9.POL.LCP15_5031_DI71 ?   CLOSE    
		<group:1901 total_et:4219 g_offset:4207 e_num:13 layer:0/0 pt_gt:0 >
306:	  &   3B_1YH二次回路断线                  PBG.LCU9.POL.LCP14_3B1YH_DI08 ?   OPEN     
		<group:1901 total_et:4220 g_offset:4207 e_num:14 layer:0/0 pt_gt:0 >
307:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1901 total_et:4221 g_offset:4207 e_num:15 layer:0/0 pt_gt:0 >
308:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:1901 total_et:4222 g_offset:4207 e_num:16 layer:0/0 pt_gt:0 >
309:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:1901 total_et:4223 g_offset:4207 e_num:17 layer:0/0 pt_gt:0 >
310:	  &   5031DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5031BP_50BF_SOE13 ?   OPEN     
		<group:1901 total_et:4224 g_offset:4207 e_num:18 layer:0/0 pt_gt:0 >
311:	  &   5031DL断路器保护装置闭锁            PBG.LCU9.INT.DL5031BP_CH_SOE13 ?   OPEN     
		<group:1901 total_et:4225 g_offset:4207 e_num:19 layer:0/0 pt_gt:0 >
312:	  &   5031DL断路器保护装置异常            PBG.LCU9.INT.DL5031BP_50BF_SOE06 ?   OPEN     
		<group:1901 total_et:4226 g_offset:4207 e_num:20 layer:0/0 pt_gt:0 >
313:	  &   5031DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5031BP_50BF_SOE04 ?   OPEN     
		<group:1901 total_et:4227 g_offset:4207 e_num:21 layer:0/0 pt_gt:0 >
314:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:1901 total_et:4228 g_offset:4207 e_num:22 layer:0/0 pt_gt:0 >
315:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:1901 total_et:4229 g_offset:4207 e_num:23 layer:0/0 pt_gt:0 >
316:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:1901 total_et:4230 g_offset:4207 e_num:24 layer:0/0 pt_gt:0 >
317:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1901 total_et:4231 g_offset:4207 e_num:25 layer:0/0 pt_gt:0 >
318:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1901 total_et:4232 g_offset:4207 e_num:26 layer:0/0 pt_gt:0 >
319:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1901 total_et:4233 g_offset:4207 e_num:27 layer:0/0 pt_gt:0 >
320:
321:	POINT:  PBG.LCU9.OBJ.LCP15_5031_OBJ.C_BREAKER.Open	DL5031断路器控制.断路器操作.分闸	<<No: 1860 offset:1902>>
322:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1902 total_et:4234 g_offset:4234 e_num:1 layer:0/0 pt_gt:0 >
323:	  &   5031DL低气压报警                    PBG.LCU9.POL.LCP15_5031QYL_DI04 ?   OPEN     
		<group:1902 total_et:4235 g_offset:4234 e_num:2 layer:0/0 pt_gt:0 >
324:	  &   5031DL低气压闭锁                    PBG.LCU9.POL.LCP15_5031QYL_DI06 ?   OPEN     
		<group:1902 total_et:4236 g_offset:4234 e_num:3 layer:0/0 pt_gt:0 >
325:	  &   5031DL低油压报警                    PBG.LCU9.POL.LCP15_5031YYL_DI04 ?   OPEN     
		<group:1902 total_et:4237 g_offset:4234 e_num:4 layer:0/0 pt_gt:0 >
326:	  &   5031DL低油压闭锁                    PBG.LCU9.POL.LCP15_5031YYL_DI06 ?   OPEN     
		<group:1902 total_et:4238 g_offset:4234 e_num:5 layer:0/0 pt_gt:0 >
327:	  &   5031DL油泵过载故障                  PBG.LCU9.POL.LCP15_5031YBGZ_DI04 ?   OPEN     
		<group:1902 total_et:4239 g_offset:4234 e_num:6 layer:0/0 pt_gt:0 >
328:	  &   5031DL油位低报警                    PBG.LCU9.POL.LCP15_5031YWL_DI04 ?   OPEN     
		<group:1902 total_et:4240 g_offset:4234 e_num:7 layer:0/0 pt_gt:0 >
329:	  &   IM-5031DL间隔段气室低气压报警       PBG.LCU9.POL.LCP15_5031QSL_DI04 ?   OPEN     
		<group:1902 total_et:4241 g_offset:4234 e_num:8 layer:0/0 pt_gt:0 >
330:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:1902 total_et:4242 g_offset:4234 e_num:9 layer:0/0 pt_gt:0 >
331:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:1902 total_et:4243 g_offset:4234 e_num:10 layer:0/0 pt_gt:0 >
332:	  &   LCP15柜交流电源故障                 PBG.LCU9.POL.LCP15_PWAC_DI05 ?   OPEN     
		<group:1902 total_et:4244 g_offset:4234 e_num:11 layer:0/0 pt_gt:0 >
333:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:1902 total_et:4245 g_offset:4234 e_num:12 layer:0/0 pt_gt:0 >
334:	  &   5031DL远方操作                      PBG.LCU9.POL.LCP15_5031_DI71 ?   CLOSE    
		<group:1902 total_et:4246 g_offset:4234 e_num:13 layer:0/0 pt_gt:0 >
335:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1902 total_et:4247 g_offset:4234 e_num:14 layer:0/0 pt_gt:0 >
336:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1902 total_et:4248 g_offset:4234 e_num:15 layer:0/0 pt_gt:0 >
337:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1902 total_et:4249 g_offset:4234 e_num:16 layer:0/0 pt_gt:0 >
338:
339:	POINT:  PBG.LCU9.OBJ.LCP15_5031_OBJ.C_BREAKER.TestClose	DL5031断路器控制.断路器操作.试验合	<<No: 1861 offset:1903>>
340:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1903 total_et:4250 g_offset:4250 e_num:1 layer:0/0 pt_gt:0 >
341:	  &   5031DL低气压报警                    PBG.LCU9.POL.LCP15_5031QYL_DI04 ?   OPEN     
		<group:1903 total_et:4251 g_offset:4250 e_num:2 layer:0/0 pt_gt:0 >
342:	  &   5031DL低气压闭锁                    PBG.LCU9.POL.LCP15_5031QYL_DI06 ?   OPEN     
		<group:1903 total_et:4252 g_offset:4250 e_num:3 layer:0/0 pt_gt:0 >
343:	  &   5031DL低油压报警                    PBG.LCU9.POL.LCP15_5031YYL_DI04 ?   OPEN     
		<group:1903 total_et:4253 g_offset:4250 e_num:4 layer:0/0 pt_gt:0 >
344:	  &   5031DL低油压闭锁                    PBG.LCU9.POL.LCP15_5031YYL_DI06 ?   OPEN     
		<group:1903 total_et:4254 g_offset:4250 e_num:5 layer:0/0 pt_gt:0 >
345:	  &   5031DL油泵过载故障                  PBG.LCU9.POL.LCP15_5031YBGZ_DI04 ?   OPEN     
		<group:1903 total_et:4255 g_offset:4250 e_num:6 layer:0/0 pt_gt:0 >
346:	  &   5031DL油位低报警                    PBG.LCU9.POL.LCP15_5031YWL_DI04 ?   OPEN     
		<group:1903 total_et:4256 g_offset:4250 e_num:7 layer:0/0 pt_gt:0 >
347:	  &   IM-5031DL间隔段气室低气压报警       PBG.LCU9.POL.LCP15_5031QSL_DI04 ?   OPEN     
		<group:1903 total_et:4257 g_offset:4250 e_num:8 layer:0/0 pt_gt:0 >
348:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:1903 total_et:4258 g_offset:4250 e_num:9 layer:0/0 pt_gt:0 >
349:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:1903 total_et:4259 g_offset:4250 e_num:10 layer:0/0 pt_gt:0 >
350:	  &   LCP15柜交流电源故障                 PBG.LCU9.POL.LCP15_PWAC_DI05 ?   OPEN     
		<group:1903 total_et:4260 g_offset:4250 e_num:11 layer:0/0 pt_gt:0 >
351:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:1903 total_et:4261 g_offset:4250 e_num:12 layer:0/0 pt_gt:0 >
352:	  &   5031DL远方操作                      PBG.LCU9.POL.LCP15_5031_DI71 ?   CLOSE    
		<group:1903 total_et:4262 g_offset:4250 e_num:13 layer:0/0 pt_gt:0 >
353:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:1903 total_et:4263 g_offset:4250 e_num:14 layer:0/0 pt_gt:0 >
354:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:1903 total_et:4264 g_offset:4250 e_num:15 layer:0/0 pt_gt:0 >
355:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:1903 total_et:4265 g_offset:4250 e_num:16 layer:0/0 pt_gt:0 >
356:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1903 total_et:4266 g_offset:4250 e_num:17 layer:0/0 pt_gt:0 >
357:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1903 total_et:4267 g_offset:4250 e_num:18 layer:0/0 pt_gt:0 >
358:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1903 total_et:4268 g_offset:4250 e_num:19 layer:0/0 pt_gt:0 >
359:
360:	POINT:  PBG.LCU9.OBJ.LCP15_5031_OBJ.C_BREAKER.ZroVltCls	DL5031断路器控制.断路器操作.无压合	<<No: 1862 offset:1904>>
361:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1904 total_et:4269 g_offset:4269 e_num:1 layer:0/0 pt_gt:0 >
362:	  &   5031DL低气压报警                    PBG.LCU9.POL.LCP15_5031QYL_DI04 ?   OPEN     
		<group:1904 total_et:4270 g_offset:4269 e_num:2 layer:0/0 pt_gt:0 >
363:	  &   5031DL低气压闭锁                    PBG.LCU9.POL.LCP15_5031QYL_DI06 ?   OPEN     
		<group:1904 total_et:4271 g_offset:4269 e_num:3 layer:0/0 pt_gt:0 >
364:	  &   5031DL低油压报警                    PBG.LCU9.POL.LCP15_5031YYL_DI04 ?   OPEN     
		<group:1904 total_et:4272 g_offset:4269 e_num:4 layer:0/0 pt_gt:0 >
365:	  &   5031DL低油压闭锁                    PBG.LCU9.POL.LCP15_5031YYL_DI06 ?   OPEN     
		<group:1904 total_et:4273 g_offset:4269 e_num:5 layer:0/0 pt_gt:0 >
366:	  &   5031DL油泵过载故障                  PBG.LCU9.POL.LCP15_5031YBGZ_DI04 ?   OPEN     
		<group:1904 total_et:4274 g_offset:4269 e_num:6 layer:0/0 pt_gt:0 >
367:	  &   5031DL油位低报警                    PBG.LCU9.POL.LCP15_5031YWL_DI04 ?   OPEN     
		<group:1904 total_et:4275 g_offset:4269 e_num:7 layer:0/0 pt_gt:0 >
368:	  &   IM-5031DL间隔段气室低气压报警       PBG.LCU9.POL.LCP15_5031QSL_DI04 ?   OPEN     
		<group:1904 total_et:4276 g_offset:4269 e_num:8 layer:0/0 pt_gt:0 >
369:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:1904 total_et:4277 g_offset:4269 e_num:9 layer:0/0 pt_gt:0 >
370:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:1904 total_et:4278 g_offset:4269 e_num:10 layer:0/0 pt_gt:0 >
371:	  &   LCP15柜交流电源故障                 PBG.LCU9.POL.LCP15_PWAC_DI05 ?   OPEN     
		<group:1904 total_et:4279 g_offset:4269 e_num:11 layer:0/0 pt_gt:0 >
372:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:1904 total_et:4280 g_offset:4269 e_num:12 layer:0/0 pt_gt:0 >
373:	  &   5031DL远方操作                      PBG.LCU9.POL.LCP15_5031_DI71 ?   CLOSE    
		<group:1904 total_et:4281 g_offset:4269 e_num:13 layer:0/0 pt_gt:0 >
374:	  &   3B_1YH二次回路断线                  PBG.LCU9.POL.LCP14_3B1YH_DI08 ?   OPEN     
		<group:1904 total_et:4282 g_offset:4269 e_num:14 layer:0/0 pt_gt:0 >
375:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1904 total_et:4283 g_offset:4269 e_num:15 layer:0/0 pt_gt:0 >
376:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:1904 total_et:4284 g_offset:4269 e_num:16 layer:0/0 pt_gt:0 >
377:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:1904 total_et:4285 g_offset:4269 e_num:17 layer:0/0 pt_gt:0 >
378:	  &   5031DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5031BP_50BF_SOE13 ?   OPEN     
		<group:1904 total_et:4286 g_offset:4269 e_num:18 layer:0/0 pt_gt:0 >
379:	  &   5031DL断路器保护装置闭锁            PBG.LCU9.INT.DL5031BP_CH_SOE13 ?   OPEN     
		<group:1904 total_et:4287 g_offset:4269 e_num:19 layer:0/0 pt_gt:0 >
380:	  &   5031DL断路器保护装置异常            PBG.LCU9.INT.DL5031BP_50BF_SOE06 ?   OPEN     
		<group:1904 total_et:4288 g_offset:4269 e_num:20 layer:0/0 pt_gt:0 >
381:	  &   5031DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5031BP_50BF_SOE04 ?   OPEN     
		<group:1904 total_et:4289 g_offset:4269 e_num:21 layer:0/0 pt_gt:0 >
382:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:1904 total_et:4290 g_offset:4269 e_num:22 layer:0/0 pt_gt:0 >
383:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:1904 total_et:4291 g_offset:4269 e_num:23 layer:0/0 pt_gt:0 >
384:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:1904 total_et:4292 g_offset:4269 e_num:24 layer:0/0 pt_gt:0 >
385:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1904 total_et:4293 g_offset:4269 e_num:25 layer:0/0 pt_gt:0 >
386:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:1904 total_et:4294 g_offset:4269 e_num:26 layer:0/0 pt_gt:0 >
387:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1904 total_et:4295 g_offset:4269 e_num:27 layer:0/0 pt_gt:0 >
388:
389:	POINT:  PBG.LCU9.OBJ.LCP16_5041_OBJ.C_BREAKER.Close	DL5041断路器控制.断路器操作.合闸	<<No: 1863 offset:1905>>
390:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1905 total_et:4296 g_offset:4296 e_num:1 layer:0/0 pt_gt:0 >
391:	  &   5041DL低气压报警                    PBG.LCU9.POL.LCP16_5041QYL_DI04 ?   OPEN     
		<group:1905 total_et:4297 g_offset:4296 e_num:2 layer:0/0 pt_gt:0 >
392:	  &   5041DL低气压闭锁                    PBG.LCU9.POL.LCP16_5041QYL_DI06 ?   OPEN     
		<group:1905 total_et:4298 g_offset:4296 e_num:3 layer:0/0 pt_gt:0 >
393:	  &   5041DL低油压报警                    PBG.LCU9.POL.LCP16_5041YYL_DI04 ?   OPEN     
		<group:1905 total_et:4299 g_offset:4296 e_num:4 layer:0/0 pt_gt:0 >
394:	  &   5041DL低油压闭锁                    PBG.LCU9.POL.LCP16_5041YYL_DI06 ?   OPEN     
		<group:1905 total_et:4300 g_offset:4296 e_num:5 layer:0/0 pt_gt:0 >
395:	  &   5041DL油泵过载故障                  PBG.LCU9.POL.LCP16_5041YBGZ_DI04 ?   OPEN     
		<group:1905 total_et:4301 g_offset:4296 e_num:6 layer:0/0 pt_gt:0 >
396:	  &   5041DL油位低报警                    PBG.LCU9.POL.LCP16_5041YWL_DI04 ?   OPEN     
		<group:1905 total_et:4302 g_offset:4296 e_num:7 layer:0/0 pt_gt:0 >
397:	  &   1#电抗器气室低气压报警              PBG.LCU9.POL.LCP16_5041QSL_DI04 ?   OPEN     
		<group:1905 total_et:4303 g_offset:4296 e_num:8 layer:0/0 pt_gt:0 >
398:	  &   50411G气室低气压报警                PBG.LCU9.POL.LCP16_50411QSL_DI04 ?   OPEN     
		<group:1905 total_et:4304 g_offset:4296 e_num:9 layer:0/0 pt_gt:0 >
399:	  &   50412G气室低气压报警                PBG.LCU9.POL.LCP16_50412QSL_DI04 ?   OPEN     
		<group:1905 total_et:4305 g_offset:4296 e_num:10 layer:0/0 pt_gt:0 >
400:	  &   LCP16柜交流电源故障                 PBG.LCU9.POL.LCP16_PWAC_DI05 ?   OPEN     
		<group:1905 total_et:4306 g_offset:4296 e_num:11 layer:0/0 pt_gt:0 >
401:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:1905 total_et:4307 g_offset:4296 e_num:12 layer:0/0 pt_gt:0 >
402:	  &   5041DL间隔远方操作                  PBG.LCU9.POL.LCP16_5041JG_DI71 ?   CLOSE    
		<group:1905 total_et:4308 g_offset:4296 e_num:13 layer:0/0 pt_gt:0 >
403:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:1905 total_et:4309 g_offset:4296 e_num:14 layer:0/0 pt_gt:0 >
404:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:1905 total_et:4310 g_offset:4296 e_num:15 layer:0/0 pt_gt:0 >
405:	  &   5041DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5041BP_50BF_SOE13 ?   OPEN     
		<group:1905 total_et:4311 g_offset:4296 e_num:16 layer:0/0 pt_gt:0 >
406:	  &   5041DL断路器保护装置闭锁            PBG.LCU9.INT.DL5041BP_CH_SOE13 ?   OPEN     
		<group:1905 total_et:4312 g_offset:4296 e_num:17 layer:0/0 pt_gt:0 >
407:	  &   5041DL断路器保护装置异常            PBG.LCU9.INT.DL5041BP_50BF_SOE06 ?   OPEN     
		<group:1905 total_et:4313 g_offset:4296 e_num:18 layer:0/0 pt_gt:0 >
408:	  &   5041DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5041BP_50BF_SOE04 ?   OPEN     
		<group:1905 total_et:4314 g_offset:4296 e_num:19 layer:0/0 pt_gt:0 >
409:	  &   5041DL_A相分闸                      PBG.LCU9.INT.LCP16_5041A_SOE10 ?   CLOSE    
		<group:1905 total_et:4315 g_offset:4296 e_num:20 layer:0/0 pt_gt:0 >
410:	  &   5041DL_B相分闸                      PBG.LCU9.INT.LCP16_5041B_SOE10 ?   CLOSE    
		<group:1905 total_et:4316 g_offset:4296 e_num:21 layer:0/0 pt_gt:0 >
411:	  &   5041DL_C相分闸                      PBG.LCU9.INT.LCP16_5041C_SOE10 ?   CLOSE    
		<group:1905 total_et:4317 g_offset:4296 e_num:22 layer:0/0 pt_gt:0 >
412:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1905 total_et:4318 g_offset:4296 e_num:23 layer:0/0 pt_gt:0 >
413:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1905 total_et:4319 g_offset:4296 e_num:24 layer:0/0 pt_gt:0 >
414:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:1905 total_et:4320 g_offset:4296 e_num:25 layer:0/0 pt_gt:0 >
415:
416:	POINT:  PBG.LCU9.OBJ.LCP16_5041_OBJ.C_BREAKER.Open	DL5041断路器控制.断路器操作.分闸	<<No: 1864 offset:1906>>
417:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1906 total_et:4321 g_offset:4321 e_num:1 layer:0/0 pt_gt:0 >
418:	  &   5041DL低气压报警                    PBG.LCU9.POL.LCP16_5041QYL_DI04 ?   OPEN     
		<group:1906 total_et:4322 g_offset:4321 e_num:2 layer:0/0 pt_gt:0 >
419:	  &   5041DL低气压闭锁                    PBG.LCU9.POL.LCP16_5041QYL_DI06 ?   OPEN     
		<group:1906 total_et:4323 g_offset:4321 e_num:3 layer:0/0 pt_gt:0 >
420:	  &   5041DL低油压报警                    PBG.LCU9.POL.LCP16_5041YYL_DI04 ?   OPEN     
		<group:1906 total_et:4324 g_offset:4321 e_num:4 layer:0/0 pt_gt:0 >
421:	  &   5041DL低油压闭锁                    PBG.LCU9.POL.LCP16_5041YYL_DI06 ?   OPEN     
		<group:1906 total_et:4325 g_offset:4321 e_num:5 layer:0/0 pt_gt:0 >
422:	  &   5041DL油泵过载故障                  PBG.LCU9.POL.LCP16_5041YBGZ_DI04 ?   OPEN     
		<group:1906 total_et:4326 g_offset:4321 e_num:6 layer:0/0 pt_gt:0 >
423:	  &   5041DL油位低报警                    PBG.LCU9.POL.LCP16_5041YWL_DI04 ?   OPEN     
		<group:1906 total_et:4327 g_offset:4321 e_num:7 layer:0/0 pt_gt:0 >
424:	  &   1#电抗器气室低气压报警              PBG.LCU9.POL.LCP16_5041QSL_DI04 ?   OPEN     
		<group:1906 total_et:4328 g_offset:4321 e_num:8 layer:0/0 pt_gt:0 >
425:	  &   50411G气室低气压报警                PBG.LCU9.POL.LCP16_50411QSL_DI04 ?   OPEN     
		<group:1906 total_et:4329 g_offset:4321 e_num:9 layer:0/0 pt_gt:0 >
426:	  &   50412G气室低气压报警                PBG.LCU9.POL.LCP16_50412QSL_DI04 ?   OPEN     
		<group:1906 total_et:4330 g_offset:4321 e_num:10 layer:0/0 pt_gt:0 >
427:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:1906 total_et:4331 g_offset:4321 e_num:11 layer:0/0 pt_gt:0 >
428:	  &   5041DL间隔远方操作                  PBG.LCU9.POL.LCP16_5041JG_DI71 ?   CLOSE    
		<group:1906 total_et:4332 g_offset:4321 e_num:12 layer:0/0 pt_gt:0 >
429:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1906 total_et:4333 g_offset:4321 e_num:13 layer:0/0 pt_gt:0 >
430:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1906 total_et:4334 g_offset:4321 e_num:14 layer:0/0 pt_gt:0 >
431:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:1906 total_et:4335 g_offset:4321 e_num:15 layer:0/0 pt_gt:0 >
432:
433:	POINT:  PBG.LCU9.OBJ.LCP17_5054_OBJ.C_BREAKER.Close	DL5054断路器控制.断路器操作.合闸	<<No: 1865 offset:1907>>
434:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1907 total_et:4336 g_offset:4336 e_num:1 layer:0/0 pt_gt:0 >
435:	  &   5054DL低气压报警                    PBG.LCU9.POL.LCP17_5054QYL_DI04 ?   OPEN     
		<group:1907 total_et:4337 g_offset:4336 e_num:2 layer:0/0 pt_gt:0 >
436:	  &   5054DL低气压闭锁                    PBG.LCU9.POL.LCP17_5054QYL_DI06 ?   OPEN     
		<group:1907 total_et:4338 g_offset:4336 e_num:3 layer:0/0 pt_gt:0 >
437:	  &   5054DL低油压报警                    PBG.LCU9.POL.LCP17_5054YYL_DI04 ?   OPEN     
		<group:1907 total_et:4339 g_offset:4336 e_num:4 layer:0/0 pt_gt:0 >
438:	  &   5054DL低油压闭锁                    PBG.LCU9.POL.LCP17_5054YYL_DI06 ?   OPEN     
		<group:1907 total_et:4340 g_offset:4336 e_num:5 layer:0/0 pt_gt:0 >
439:	  &   5054DL油泵过载故障                  PBG.LCU9.POL.LCP17_5054YBGZ_DI04 ?   OPEN     
		<group:1907 total_et:4341 g_offset:4336 e_num:6 layer:0/0 pt_gt:0 >
440:	  &   5054DL油位低报警                    PBG.LCU9.POL.LCP17_5054YWL_DI04 ?   OPEN     
		<group:1907 total_et:4342 g_offset:4336 e_num:7 layer:0/0 pt_gt:0 >
441:	  &   IIM-5054DL间隔段气室低气压报警      PBG.LCU9.POL.LCP17_5054QSL_DI04 ?   OPEN     
		<group:1907 total_et:4343 g_offset:4336 e_num:8 layer:0/0 pt_gt:0 >
442:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:1907 total_et:4344 g_offset:4336 e_num:9 layer:0/0 pt_gt:0 >
443:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:1907 total_et:4345 g_offset:4336 e_num:10 layer:0/0 pt_gt:0 >
444:	  &   LCP17柜交流电源故障                 PBG.LCU9.POL.LCP17_PWAC_DI05 ?   OPEN     
		<group:1907 total_et:4346 g_offset:4336 e_num:11 layer:0/0 pt_gt:0 >
445:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:1907 total_et:4347 g_offset:4336 e_num:12 layer:0/0 pt_gt:0 >
446:	  &   5054DL远方操作                      PBG.LCU9.POL.LCP17_5054_DI71 ?   CLOSE    
		<group:1907 total_et:4348 g_offset:4336 e_num:13 layer:0/0 pt_gt:0 >
447:	  &   4B_1YH二次回路断线                  PBG.LCU9.POL.LCP18_4B1YH_DI08 ?   OPEN     
		<group:1907 total_et:4349 g_offset:4336 e_num:14 layer:0/0 pt_gt:0 >
448:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1907 total_et:4350 g_offset:4336 e_num:15 layer:0/0 pt_gt:0 >
449:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:1907 total_et:4351 g_offset:4336 e_num:16 layer:0/0 pt_gt:0 >
450:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:1907 total_et:4352 g_offset:4336 e_num:17 layer:0/0 pt_gt:0 >
451:	  &   5054DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5054BP_50BF_SOE13 ?   OPEN     
		<group:1907 total_et:4353 g_offset:4336 e_num:18 layer:0/0 pt_gt:0 >
452:	  &   5054DL断路器保护装置闭锁            PBG.LCU9.INT.DL5054BP_CH_SOE13 ?   OPEN     
		<group:1907 total_et:4354 g_offset:4336 e_num:19 layer:0/0 pt_gt:0 >
453:	  &   5054DL断路器保护装置异常            PBG.LCU9.INT.DL5054BP_50BF_SOE06 ?   OPEN     
		<group:1907 total_et:4355 g_offset:4336 e_num:20 layer:0/0 pt_gt:0 >
454:	  &   5054DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5054BP_50BF_SOE04 ?   OPEN     
		<group:1907 total_et:4356 g_offset:4336 e_num:21 layer:0/0 pt_gt:0 >
455:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:1907 total_et:4357 g_offset:4336 e_num:22 layer:0/0 pt_gt:0 >
456:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:1907 total_et:4358 g_offset:4336 e_num:23 layer:0/0 pt_gt:0 >
457:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:1907 total_et:4359 g_offset:4336 e_num:24 layer:0/0 pt_gt:0 >
458:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1907 total_et:4360 g_offset:4336 e_num:25 layer:0/0 pt_gt:0 >
459:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1907 total_et:4361 g_offset:4336 e_num:26 layer:0/0 pt_gt:0 >
460:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1907 total_et:4362 g_offset:4336 e_num:27 layer:0/0 pt_gt:0 >
461:
462:	POINT:  PBG.LCU9.OBJ.LCP17_5054_OBJ.C_BREAKER.Open	DL5054断路器控制.断路器操作.分闸	<<No: 1866 offset:1908>>
463:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1908 total_et:4363 g_offset:4363 e_num:1 layer:0/0 pt_gt:0 >
464:	  &   5054DL低气压报警                    PBG.LCU9.POL.LCP17_5054QYL_DI04 ?   OPEN     
		<group:1908 total_et:4364 g_offset:4363 e_num:2 layer:0/0 pt_gt:0 >
465:	  &   5054DL低气压闭锁                    PBG.LCU9.POL.LCP17_5054QYL_DI06 ?   OPEN     
		<group:1908 total_et:4365 g_offset:4363 e_num:3 layer:0/0 pt_gt:0 >
466:	  &   5054DL低油压报警                    PBG.LCU9.POL.LCP17_5054YYL_DI04 ?   OPEN     
		<group:1908 total_et:4366 g_offset:4363 e_num:4 layer:0/0 pt_gt:0 >
467:	  &   5054DL低油压闭锁                    PBG.LCU9.POL.LCP17_5054YYL_DI06 ?   OPEN     
		<group:1908 total_et:4367 g_offset:4363 e_num:5 layer:0/0 pt_gt:0 >
468:	  &   5054DL油泵过载故障                  PBG.LCU9.POL.LCP17_5054YBGZ_DI04 ?   OPEN     
		<group:1908 total_et:4368 g_offset:4363 e_num:6 layer:0/0 pt_gt:0 >
469:	  &   5054DL油位低报警                    PBG.LCU9.POL.LCP17_5054YWL_DI04 ?   OPEN     
		<group:1908 total_et:4369 g_offset:4363 e_num:7 layer:0/0 pt_gt:0 >
470:	  &   IIM-5054DL间隔段气室低气压报警      PBG.LCU9.POL.LCP17_5054QSL_DI04 ?   OPEN     
		<group:1908 total_et:4370 g_offset:4363 e_num:8 layer:0/0 pt_gt:0 >
471:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:1908 total_et:4371 g_offset:4363 e_num:9 layer:0/0 pt_gt:0 >
472:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:1908 total_et:4372 g_offset:4363 e_num:10 layer:0/0 pt_gt:0 >
473:	  &   LCP17柜交流电源故障                 PBG.LCU9.POL.LCP17_PWAC_DI05 ?   OPEN     
		<group:1908 total_et:4373 g_offset:4363 e_num:11 layer:0/0 pt_gt:0 >
474:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:1908 total_et:4374 g_offset:4363 e_num:12 layer:0/0 pt_gt:0 >
475:	  &   5054DL远方操作                      PBG.LCU9.POL.LCP17_5054_DI71 ?   CLOSE    
		<group:1908 total_et:4375 g_offset:4363 e_num:13 layer:0/0 pt_gt:0 >
476:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1908 total_et:4376 g_offset:4363 e_num:14 layer:0/0 pt_gt:0 >
477:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1908 total_et:4377 g_offset:4363 e_num:15 layer:0/0 pt_gt:0 >
478:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1908 total_et:4378 g_offset:4363 e_num:16 layer:0/0 pt_gt:0 >
479:
480:
481:	POINT:  PBG.LCU9.OBJ.LCP17_5054_OBJ.C_BREAKER.TestClose	DL5054断路器控制.断路器操作.试验合	<<No: 1867 offset:1909>>
482:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1909 total_et:4379 g_offset:4379 e_num:1 layer:0/0 pt_gt:0 >
483:	  &   5054DL低气压报警                    PBG.LCU9.POL.LCP17_5054QYL_DI04 ?   OPEN     
		<group:1909 total_et:4380 g_offset:4379 e_num:2 layer:0/0 pt_gt:0 >
484:	  &   5054DL低气压闭锁                    PBG.LCU9.POL.LCP17_5054QYL_DI06 ?   OPEN     
		<group:1909 total_et:4381 g_offset:4379 e_num:3 layer:0/0 pt_gt:0 >
485:	  &   5054DL低油压报警                    PBG.LCU9.POL.LCP17_5054YYL_DI04 ?   OPEN     
		<group:1909 total_et:4382 g_offset:4379 e_num:4 layer:0/0 pt_gt:0 >
486:	  &   5054DL低油压闭锁                    PBG.LCU9.POL.LCP17_5054YYL_DI06 ?   OPEN     
		<group:1909 total_et:4383 g_offset:4379 e_num:5 layer:0/0 pt_gt:0 >
487:	  &   5054DL油泵过载故障                  PBG.LCU9.POL.LCP17_5054YBGZ_DI04 ?   OPEN     
		<group:1909 total_et:4384 g_offset:4379 e_num:6 layer:0/0 pt_gt:0 >
488:	  &   5054DL油位低报警                    PBG.LCU9.POL.LCP17_5054YWL_DI04 ?   OPEN     
		<group:1909 total_et:4385 g_offset:4379 e_num:7 layer:0/0 pt_gt:0 >
489:	  &   IIM-5054DL间隔段气室低气压报警      PBG.LCU9.POL.LCP17_5054QSL_DI04 ?   OPEN     
		<group:1909 total_et:4386 g_offset:4379 e_num:8 layer:0/0 pt_gt:0 >
490:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:1909 total_et:4387 g_offset:4379 e_num:9 layer:0/0 pt_gt:0 >
491:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:1909 total_et:4388 g_offset:4379 e_num:10 layer:0/0 pt_gt:0 >
492:	  &   LCP17柜交流电源故障                 PBG.LCU9.POL.LCP17_PWAC_DI05 ?   OPEN     
		<group:1909 total_et:4389 g_offset:4379 e_num:11 layer:0/0 pt_gt:0 >
493:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:1909 total_et:4390 g_offset:4379 e_num:12 layer:0/0 pt_gt:0 >
494:	  &   5054DL远方操作                      PBG.LCU9.POL.LCP17_5054_DI71 ?   CLOSE    
		<group:1909 total_et:4391 g_offset:4379 e_num:13 layer:0/0 pt_gt:0 >
495:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:1909 total_et:4392 g_offset:4379 e_num:14 layer:0/0 pt_gt:0 >
496:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:1909 total_et:4393 g_offset:4379 e_num:15 layer:0/0 pt_gt:0 >
497:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:1909 total_et:4394 g_offset:4379 e_num:16 layer:0/0 pt_gt:0 >
498:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1909 total_et:4395 g_offset:4379 e_num:17 layer:0/0 pt_gt:0 >
499:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1909 total_et:4396 g_offset:4379 e_num:18 layer:0/0 pt_gt:0 >
500:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1909 total_et:4397 g_offset:4379 e_num:19 layer:0/0 pt_gt:0 >
501:
502:
503:	POINT:  PBG.LCU9.OBJ.LCP17_5054_OBJ.C_BREAKER.ZroVltCls	DL5054断路器控制.断路器操作.无压合	<<No: 1868 offset:1910>>
504:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1910 total_et:4398 g_offset:4398 e_num:1 layer:0/0 pt_gt:0 >
505:	  &   5054DL低气压报警                    PBG.LCU9.POL.LCP17_5054QYL_DI04 ?   OPEN     
		<group:1910 total_et:4399 g_offset:4398 e_num:2 layer:0/0 pt_gt:0 >
506:	  &   5054DL低气压闭锁                    PBG.LCU9.POL.LCP17_5054QYL_DI06 ?   OPEN     
		<group:1910 total_et:4400 g_offset:4398 e_num:3 layer:0/0 pt_gt:0 >
507:	  &   5054DL低油压报警                    PBG.LCU9.POL.LCP17_5054YYL_DI04 ?   OPEN     
		<group:1910 total_et:4401 g_offset:4398 e_num:4 layer:0/0 pt_gt:0 >
508:	  &   5054DL低油压闭锁                    PBG.LCU9.POL.LCP17_5054YYL_DI06 ?   OPEN     
		<group:1910 total_et:4402 g_offset:4398 e_num:5 layer:0/0 pt_gt:0 >
509:	  &   5054DL油泵过载故障                  PBG.LCU9.POL.LCP17_5054YBGZ_DI04 ?   OPEN     
		<group:1910 total_et:4403 g_offset:4398 e_num:6 layer:0/0 pt_gt:0 >
510:	  &   5054DL油位低报警                    PBG.LCU9.POL.LCP17_5054YWL_DI04 ?   OPEN     
		<group:1910 total_et:4404 g_offset:4398 e_num:7 layer:0/0 pt_gt:0 >
511:	  &   IIM-5054DL间隔段气室低气压报警      PBG.LCU9.POL.LCP17_5054QSL_DI04 ?   OPEN     
		<group:1910 total_et:4405 g_offset:4398 e_num:8 layer:0/0 pt_gt:0 >
512:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:1910 total_et:4406 g_offset:4398 e_num:9 layer:0/0 pt_gt:0 >
513:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:1910 total_et:4407 g_offset:4398 e_num:10 layer:0/0 pt_gt:0 >
514:	  &   LCP17柜交流电源故障                 PBG.LCU9.POL.LCP17_PWAC_DI05 ?   OPEN     
		<group:1910 total_et:4408 g_offset:4398 e_num:11 layer:0/0 pt_gt:0 >
515:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:1910 total_et:4409 g_offset:4398 e_num:12 layer:0/0 pt_gt:0 >
516:	  &   5054DL远方操作                      PBG.LCU9.POL.LCP17_5054_DI71 ?   CLOSE    
		<group:1910 total_et:4410 g_offset:4398 e_num:13 layer:0/0 pt_gt:0 >
517:	  &   4B_1YH二次回路断线                  PBG.LCU9.POL.LCP18_4B1YH_DI08 ?   OPEN     
		<group:1910 total_et:4411 g_offset:4398 e_num:14 layer:0/0 pt_gt:0 >
518:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1910 total_et:4412 g_offset:4398 e_num:15 layer:0/0 pt_gt:0 >
519:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:1910 total_et:4413 g_offset:4398 e_num:16 layer:0/0 pt_gt:0 >
520:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:1910 total_et:4414 g_offset:4398 e_num:17 layer:0/0 pt_gt:0 >
521:	  &   5054DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5054BP_50BF_SOE13 ?   OPEN     
		<group:1910 total_et:4415 g_offset:4398 e_num:18 layer:0/0 pt_gt:0 >
522:	  &   5054DL断路器保护装置闭锁            PBG.LCU9.INT.DL5054BP_CH_SOE13 ?   OPEN     
		<group:1910 total_et:4416 g_offset:4398 e_num:19 layer:0/0 pt_gt:0 >
523:	  &   5054DL断路器保护装置异常            PBG.LCU9.INT.DL5054BP_50BF_SOE06 ?   OPEN     
		<group:1910 total_et:4417 g_offset:4398 e_num:20 layer:0/0 pt_gt:0 >
524:	  &   5054DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5054BP_50BF_SOE04 ?   OPEN     
		<group:1910 total_et:4418 g_offset:4398 e_num:21 layer:0/0 pt_gt:0 >
525:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:1910 total_et:4419 g_offset:4398 e_num:22 layer:0/0 pt_gt:0 >
526:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:1910 total_et:4420 g_offset:4398 e_num:23 layer:0/0 pt_gt:0 >
527:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:1910 total_et:4421 g_offset:4398 e_num:24 layer:0/0 pt_gt:0 >
528:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1910 total_et:4422 g_offset:4398 e_num:25 layer:0/0 pt_gt:0 >
529:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1910 total_et:4423 g_offset:4398 e_num:26 layer:0/0 pt_gt:0 >
530:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1910 total_et:4424 g_offset:4398 e_num:27 layer:0/0 pt_gt:0 >
531:
532:
533:	POINT:  PBG.LCU9.OBJ.LCP19_5053_OBJ.C_BREAKER.Close	DL5053断路器控制.断路器操作.合闸	<<No: 1869 offset:1911>>
534:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1911 total_et:4425 g_offset:4425 e_num:1 layer:0/0 pt_gt:0 >
535:	  &   5053DL低气压报警                    PBG.LCU9.POL.LCP19_5053QYL_DI04 ?   OPEN     
		<group:1911 total_et:4426 g_offset:4425 e_num:2 layer:0/0 pt_gt:0 >
536:	  &   5053DL低气压闭锁                    PBG.LCU9.POL.LCP19_5053QYL_DI06 ?   OPEN     
		<group:1911 total_et:4427 g_offset:4425 e_num:3 layer:0/0 pt_gt:0 >
537:	  &   5053DL低油压报警                    PBG.LCU9.POL.LCP19_5053YYL_DI04 ?   OPEN     
		<group:1911 total_et:4428 g_offset:4425 e_num:4 layer:0/0 pt_gt:0 >
538:	  &   5053DL低油压闭锁                    PBG.LCU9.POL.LCP19_5053YYL_DI06 ?   OPEN     
		<group:1911 total_et:4429 g_offset:4425 e_num:5 layer:0/0 pt_gt:0 >
539:	  &   5053DL油泵过载故障                  PBG.LCU9.POL.LCP19_5053YBGZ_DI04 ?   OPEN     
		<group:1911 total_et:4430 g_offset:4425 e_num:6 layer:0/0 pt_gt:0 >
540:	  &   5053DL油位低报警                    PBG.LCU9.POL.LCP19_5053YWL_DI04 ?   OPEN     
		<group:1911 total_et:4431 g_offset:4425 e_num:7 layer:0/0 pt_gt:0 >
541:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:1911 total_et:4432 g_offset:4425 e_num:8 layer:0/0 pt_gt:0 >
542:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:1911 total_et:4433 g_offset:4425 e_num:9 layer:0/0 pt_gt:0 >
543:	  &   LCP19柜交流电源故障                 PBG.LCU9.POL.LCP19_PWAC_DI05 ?   OPEN     
		<group:1911 total_et:4434 g_offset:4425 e_num:10 layer:0/0 pt_gt:0 >
544:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:1911 total_et:4435 g_offset:4425 e_num:11 layer:0/0 pt_gt:0 >
545:	  &   5053DL远方操作                      PBG.LCU9.POL.LCP19_5053_DI71 ?   CLOSE    
		<group:1911 total_et:4436 g_offset:4425 e_num:12 layer:0/0 pt_gt:0 >
546:	  &   4B_1YH二次回路断线                  PBG.LCU9.POL.LCP18_4B1YH_DI08 ?   OPEN     
		<group:1911 total_et:4437 g_offset:4425 e_num:13 layer:0/0 pt_gt:0 >
547:	  &   布坡三线_1YH二次回路断线            PBG.LCU9.POL.LCP20_4E1YH_DI08 ?   OPEN     
		<group:1911 total_et:4438 g_offset:4425 e_num:14 layer:0/0 pt_gt:0 >
548:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:1911 total_et:4439 g_offset:4425 e_num:15 layer:0/0 pt_gt:0 >
549:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:1911 total_et:4440 g_offset:4425 e_num:16 layer:0/0 pt_gt:0 >
550:	  &   5053DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5053BP_50BF_SOE13 ?   OPEN     
		<group:1911 total_et:4441 g_offset:4425 e_num:17 layer:0/0 pt_gt:0 >
551:	  &   5053DL断路器保护装置重合闸          PBG.LCU9.INT.DL5053BP_CH_SOE13 ?   OPEN     
		<group:1911 total_et:4442 g_offset:4425 e_num:18 layer:0/0 pt_gt:0 >
552:	  &   5053DL断路器保护装置闭锁            PBG.LCU9.INT.DL5053BP_50BF_SOE06 ?   OPEN     
		<group:1911 total_et:4443 g_offset:4425 e_num:19 layer:0/0 pt_gt:0 >
553:	  &   5053DL断路器保护装置异常            PBG.LCU9.INT.DL5053BP_50BF_SOE04 ?   OPEN     
		<group:1911 total_et:4444 g_offset:4425 e_num:20 layer:0/0 pt_gt:0 >
554:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:1911 total_et:4445 g_offset:4425 e_num:21 layer:0/0 pt_gt:0 >
555:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:1911 total_et:4446 g_offset:4425 e_num:22 layer:0/0 pt_gt:0 >
556:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:1911 total_et:4447 g_offset:4425 e_num:23 layer:0/0 pt_gt:0 >
557:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1911 total_et:4448 g_offset:4425 e_num:24 layer:0/0 pt_gt:0 >
558:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1911 total_et:4449 g_offset:4425 e_num:25 layer:0/0 pt_gt:0 >
559:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1911 total_et:4450 g_offset:4425 e_num:26 layer:0/0 pt_gt:0 >
560:
561:	POINT:  PBG.LCU9.OBJ.LCP19_5053_OBJ.C_BREAKER.Open	DL5053断路器控制.断路器操作.分闸	<<No: 1870 offset:1912>>
562:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1912 total_et:4451 g_offset:4451 e_num:1 layer:0/0 pt_gt:0 >
563:	  &   5053DL低气压报警                    PBG.LCU9.POL.LCP19_5053QYL_DI04 ?   OPEN     
		<group:1912 total_et:4452 g_offset:4451 e_num:2 layer:0/0 pt_gt:0 >
564:	  &   5053DL低气压闭锁                    PBG.LCU9.POL.LCP19_5053QYL_DI06 ?   OPEN     
		<group:1912 total_et:4453 g_offset:4451 e_num:3 layer:0/0 pt_gt:0 >
565:	  &   5053DL低油压报警                    PBG.LCU9.POL.LCP19_5053YYL_DI04 ?   OPEN     
		<group:1912 total_et:4454 g_offset:4451 e_num:4 layer:0/0 pt_gt:0 >
566:	  &   5053DL低油压闭锁                    PBG.LCU9.POL.LCP19_5053YYL_DI06 ?   OPEN     
		<group:1912 total_et:4455 g_offset:4451 e_num:5 layer:0/0 pt_gt:0 >
567:	  &   5053DL油泵过载故障                  PBG.LCU9.POL.LCP19_5053YBGZ_DI04 ?   OPEN     
		<group:1912 total_et:4456 g_offset:4451 e_num:6 layer:0/0 pt_gt:0 >
568:	  &   5053DL油位低报警                    PBG.LCU9.POL.LCP19_5053YWL_DI04 ?   OPEN     
		<group:1912 total_et:4457 g_offset:4451 e_num:7 layer:0/0 pt_gt:0 >
569:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:1912 total_et:4458 g_offset:4451 e_num:8 layer:0/0 pt_gt:0 >
570:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:1912 total_et:4459 g_offset:4451 e_num:9 layer:0/0 pt_gt:0 >
571:	  &   LCP19柜交流电源故障                 PBG.LCU9.POL.LCP19_PWAC_DI05 ?   OPEN     
		<group:1912 total_et:4460 g_offset:4451 e_num:10 layer:0/0 pt_gt:0 >
572:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:1912 total_et:4461 g_offset:4451 e_num:11 layer:0/0 pt_gt:0 >
573:	  &   5053DL远方操作                      PBG.LCU9.POL.LCP19_5053_DI71 ?   CLOSE    
		<group:1912 total_et:4462 g_offset:4451 e_num:12 layer:0/0 pt_gt:0 >
574:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1912 total_et:4463 g_offset:4451 e_num:13 layer:0/0 pt_gt:0 >
575:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1912 total_et:4464 g_offset:4451 e_num:14 layer:0/0 pt_gt:0 >
576:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1912 total_et:4465 g_offset:4451 e_num:15 layer:0/0 pt_gt:0 >
577:
578:	POINT:  PBG.LCU9.OBJ.LCP19_5053_OBJ.C_BREAKER.TestClose	DL5053断路器控制.断路器操作.试验合	<<No: 1871 offset:1913>>
579:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1913 total_et:4466 g_offset:4466 e_num:1 layer:0/0 pt_gt:0 >
580:	  &   5053DL低气压报警                    PBG.LCU9.POL.LCP19_5053QYL_DI04 ?   OPEN     
		<group:1913 total_et:4467 g_offset:4466 e_num:2 layer:0/0 pt_gt:0 >
581:	  &   5053DL低气压闭锁                    PBG.LCU9.POL.LCP19_5053QYL_DI06 ?   OPEN     
		<group:1913 total_et:4468 g_offset:4466 e_num:3 layer:0/0 pt_gt:0 >
582:	  &   5053DL低油压报警                    PBG.LCU9.POL.LCP19_5053YYL_DI04 ?   OPEN     
		<group:1913 total_et:4469 g_offset:4466 e_num:4 layer:0/0 pt_gt:0 >
583:	  &   5053DL低油压闭锁                    PBG.LCU9.POL.LCP19_5053YYL_DI06 ?   OPEN     
		<group:1913 total_et:4470 g_offset:4466 e_num:5 layer:0/0 pt_gt:0 >
584:	  &   5053DL油泵过载故障                  PBG.LCU9.POL.LCP19_5053YBGZ_DI04 ?   OPEN     
		<group:1913 total_et:4471 g_offset:4466 e_num:6 layer:0/0 pt_gt:0 >
585:	  &   5053DL油位低报警                    PBG.LCU9.POL.LCP19_5053YWL_DI04 ?   OPEN     
		<group:1913 total_et:4472 g_offset:4466 e_num:7 layer:0/0 pt_gt:0 >
586:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:1913 total_et:4473 g_offset:4466 e_num:8 layer:0/0 pt_gt:0 >
587:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:1913 total_et:4474 g_offset:4466 e_num:9 layer:0/0 pt_gt:0 >
588:	  &   LCP19柜交流电源故障                 PBG.LCU9.POL.LCP19_PWAC_DI05 ?   OPEN     
		<group:1913 total_et:4475 g_offset:4466 e_num:10 layer:0/0 pt_gt:0 >
589:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:1913 total_et:4476 g_offset:4466 e_num:11 layer:0/0 pt_gt:0 >
590:	  &   5053DL远方操作                      PBG.LCU9.POL.LCP19_5053_DI71 ?   CLOSE    
		<group:1913 total_et:4477 g_offset:4466 e_num:12 layer:0/0 pt_gt:0 >
591:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:1913 total_et:4478 g_offset:4466 e_num:13 layer:0/0 pt_gt:0 >
592:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:1913 total_et:4479 g_offset:4466 e_num:14 layer:0/0 pt_gt:0 >
593:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:1913 total_et:4480 g_offset:4466 e_num:15 layer:0/0 pt_gt:0 >
594:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1913 total_et:4481 g_offset:4466 e_num:16 layer:0/0 pt_gt:0 >
595:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1913 total_et:4482 g_offset:4466 e_num:17 layer:0/0 pt_gt:0 >
596:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1913 total_et:4483 g_offset:4466 e_num:18 layer:0/0 pt_gt:0 >
597:
598:	POINT:  PBG.LCU9.OBJ.LCP19_5053_OBJ.C_BREAKER.ZroVltCls	DL5053断路器控制.断路器操作.无压合	<<No: 1872 offset:1914>>
599:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1914 total_et:4484 g_offset:4484 e_num:1 layer:0/0 pt_gt:0 >
600:	  &   5053DL低气压报警                    PBG.LCU9.POL.LCP19_5053QYL_DI04 ?   OPEN     
		<group:1914 total_et:4485 g_offset:4484 e_num:2 layer:0/0 pt_gt:0 >
601:	  &   5053DL低气压闭锁                    PBG.LCU9.POL.LCP19_5053QYL_DI06 ?   OPEN     
		<group:1914 total_et:4486 g_offset:4484 e_num:3 layer:0/0 pt_gt:0 >
602:	  &   5053DL低油压报警                    PBG.LCU9.POL.LCP19_5053YYL_DI04 ?   OPEN     
		<group:1914 total_et:4487 g_offset:4484 e_num:4 layer:0/0 pt_gt:0 >
603:	  &   5053DL低油压闭锁                    PBG.LCU9.POL.LCP19_5053YYL_DI06 ?   OPEN     
		<group:1914 total_et:4488 g_offset:4484 e_num:5 layer:0/0 pt_gt:0 >
604:	  &   5053DL油泵过载故障                  PBG.LCU9.POL.LCP19_5053YBGZ_DI04 ?   OPEN     
		<group:1914 total_et:4489 g_offset:4484 e_num:6 layer:0/0 pt_gt:0 >
605:	  &   5053DL油位低报警                    PBG.LCU9.POL.LCP19_5053YWL_DI04 ?   OPEN     
		<group:1914 total_et:4490 g_offset:4484 e_num:7 layer:0/0 pt_gt:0 >
606:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:1914 total_et:4491 g_offset:4484 e_num:8 layer:0/0 pt_gt:0 >
607:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:1914 total_et:4492 g_offset:4484 e_num:9 layer:0/0 pt_gt:0 >
608:	  &   LCP19柜交流电源故障                 PBG.LCU9.POL.LCP19_PWAC_DI05 ?   OPEN     
		<group:1914 total_et:4493 g_offset:4484 e_num:10 layer:0/0 pt_gt:0 >
609:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:1914 total_et:4494 g_offset:4484 e_num:11 layer:0/0 pt_gt:0 >
610:	  &   5053DL远方操作                      PBG.LCU9.POL.LCP19_5053_DI71 ?   CLOSE    
		<group:1914 total_et:4495 g_offset:4484 e_num:12 layer:0/0 pt_gt:0 >
611:	  &   4B_1YH二次回路断线                  PBG.LCU9.POL.LCP18_4B1YH_DI08 ?   OPEN     
		<group:1914 total_et:4496 g_offset:4484 e_num:13 layer:0/0 pt_gt:0 >
612:	  &   布坡三线_1YH二次回路断线            PBG.LCU9.POL.LCP20_4E1YH_DI08 ?   OPEN     
		<group:1914 total_et:4497 g_offset:4484 e_num:14 layer:0/0 pt_gt:0 >
613:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:1914 total_et:4498 g_offset:4484 e_num:15 layer:0/0 pt_gt:0 >
614:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:1914 total_et:4499 g_offset:4484 e_num:16 layer:0/0 pt_gt:0 >
615:	  &   5053DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5053BP_50BF_SOE13 ?   OPEN     
		<group:1914 total_et:4500 g_offset:4484 e_num:17 layer:0/0 pt_gt:0 >
616:	  &   5053DL断路器保护装置重合闸          PBG.LCU9.INT.DL5053BP_CH_SOE13 ?   OPEN     
		<group:1914 total_et:4501 g_offset:4484 e_num:18 layer:0/0 pt_gt:0 >
617:	  &   5053DL断路器保护装置闭锁            PBG.LCU9.INT.DL5053BP_50BF_SOE06 ?   OPEN     
		<group:1914 total_et:4502 g_offset:4484 e_num:19 layer:0/0 pt_gt:0 >
618:	  &   5053DL断路器保护装置异常            PBG.LCU9.INT.DL5053BP_50BF_SOE04 ?   OPEN     
		<group:1914 total_et:4503 g_offset:4484 e_num:20 layer:0/0 pt_gt:0 >
619:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:1914 total_et:4504 g_offset:4484 e_num:21 layer:0/0 pt_gt:0 >
620:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:1914 total_et:4505 g_offset:4484 e_num:22 layer:0/0 pt_gt:0 >
621:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:1914 total_et:4506 g_offset:4484 e_num:23 layer:0/0 pt_gt:0 >
622:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1914 total_et:4507 g_offset:4484 e_num:24 layer:0/0 pt_gt:0 >
623:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1914 total_et:4508 g_offset:4484 e_num:25 layer:0/0 pt_gt:0 >
624:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:1914 total_et:4509 g_offset:4484 e_num:26 layer:0/0 pt_gt:0 >
625:
626:	POINT:  PBG.LCU9.OBJ.LCP21_5052_OBJ.C_BREAKER.Close	DL5052断路器控制.断路器操作.合闸	<<No: 1873 offset:1915>>
627:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1915 total_et:4510 g_offset:4510 e_num:1 layer:0/0 pt_gt:0 >
628:	  &   5052DL低气压报警                    PBG.LCU9.POL.LCP21_5052QYL_DI04 ?   OPEN     
		<group:1915 total_et:4511 g_offset:4510 e_num:2 layer:0/0 pt_gt:0 >
629:	  &   5052DL低气压闭锁                    PBG.LCU9.POL.LCP21_5052QYL_DI06 ?   OPEN     
		<group:1915 total_et:4512 g_offset:4510 e_num:3 layer:0/0 pt_gt:0 >
630:	  &   5052DL低油压报警                    PBG.LCU9.POL.LCP21_5052YYL_DI04 ?   OPEN     
		<group:1915 total_et:4513 g_offset:4510 e_num:4 layer:0/0 pt_gt:0 >
631:	  &   5052DL低油压闭锁                    PBG.LCU9.POL.LCP21_5052YYL_DI06 ?   OPEN     
		<group:1915 total_et:4514 g_offset:4510 e_num:5 layer:0/0 pt_gt:0 >
632:	  &   5052DL油泵过载故障                  PBG.LCU9.POL.LCP21_5052YBGZ_DI04 ?   OPEN     
		<group:1915 total_et:4515 g_offset:4510 e_num:6 layer:0/0 pt_gt:0 >
633:	  &   5052DL油位低报警                    PBG.LCU9.POL.LCP21_5052YWL_DI04 ?   OPEN     
		<group:1915 total_et:4516 g_offset:4510 e_num:7 layer:0/0 pt_gt:0 >
634:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:1915 total_et:4517 g_offset:4510 e_num:8 layer:0/0 pt_gt:0 >
635:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:1915 total_et:4518 g_offset:4510 e_num:9 layer:0/0 pt_gt:0 >
636:	  &   LCP21柜交流电源故障                 PBG.LCU9.POL.LCP21_PWAC_DI05 ?   OPEN     
		<group:1915 total_et:4519 g_offset:4510 e_num:10 layer:0/0 pt_gt:0 >
637:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:1915 total_et:4520 g_offset:4510 e_num:11 layer:0/0 pt_gt:0 >
638:	  &   5052DL远方操作                      PBG.LCU9.POL.LCP22_5052_DI71 ?   CLOSE    
		<group:1915 total_et:4521 g_offset:4510 e_num:12 layer:0/0 pt_gt:0 >
639:	  &   5B_1YH二次回路断线                  PBG.LCU9.POL.LCP22_4E1YH_DI08 ?   OPEN     
		<group:1915 total_et:4522 g_offset:4510 e_num:13 layer:0/0 pt_gt:0 >
640:	  &   布坡三线_1YH二次回路断线            PBG.LCU9.POL.LCP20_4E1YH_DI08 ?   OPEN     
		<group:1915 total_et:4523 g_offset:4510 e_num:14 layer:0/0 pt_gt:0 >
641:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:1915 total_et:4524 g_offset:4510 e_num:15 layer:0/0 pt_gt:0 >
642:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:1915 total_et:4525 g_offset:4510 e_num:16 layer:0/0 pt_gt:0 >
643:	  &   5052DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5052BP_50BF_SOE13 ?   OPEN     
		<group:1915 total_et:4526 g_offset:4510 e_num:17 layer:0/0 pt_gt:0 >
644:	  &   5052DL断路器保护装置重合闸          PBG.LCU9.INT.DL5052BP_CH_SOE13 ?   OPEN     
		<group:1915 total_et:4527 g_offset:4510 e_num:18 layer:0/0 pt_gt:0 >
645:	  &   5052DL断路器保护装置闭锁            PBG.LCU9.INT.DL5052BP_50BF_SOE06 ?   OPEN     
		<group:1915 total_et:4528 g_offset:4510 e_num:19 layer:0/0 pt_gt:0 >
646:	  &   5052DL断路器保护装置异常            PBG.LCU9.INT.DL5052BP_50BF_SOE04 ?   OPEN     
		<group:1915 total_et:4529 g_offset:4510 e_num:20 layer:0/0 pt_gt:0 >
647:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:1915 total_et:4530 g_offset:4510 e_num:21 layer:0/0 pt_gt:0 >
648:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:1915 total_et:4531 g_offset:4510 e_num:22 layer:0/0 pt_gt:0 >
649:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:1915 total_et:4532 g_offset:4510 e_num:23 layer:0/0 pt_gt:0 >
650:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1915 total_et:4533 g_offset:4510 e_num:24 layer:0/0 pt_gt:0 >
651:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1915 total_et:4534 g_offset:4510 e_num:25 layer:0/0 pt_gt:0 >
652:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1915 total_et:4535 g_offset:4510 e_num:26 layer:0/0 pt_gt:0 >
653:
654:	POINT:  PBG.LCU9.OBJ.LCP21_5052_OBJ.C_BREAKER.Open	DL5052断路器控制.断路器操作.分闸	<<No: 1874 offset:1916>>
655:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1916 total_et:4536 g_offset:4536 e_num:1 layer:0/0 pt_gt:0 >
656:	  &   5052DL低气压报警                    PBG.LCU9.POL.LCP21_5052QYL_DI04 ?   OPEN     
		<group:1916 total_et:4537 g_offset:4536 e_num:2 layer:0/0 pt_gt:0 >
657:	  &   5052DL低气压闭锁                    PBG.LCU9.POL.LCP21_5052QYL_DI06 ?   OPEN     
		<group:1916 total_et:4538 g_offset:4536 e_num:3 layer:0/0 pt_gt:0 >
658:	  &   5052DL低油压报警                    PBG.LCU9.POL.LCP21_5052YYL_DI04 ?   OPEN     
		<group:1916 total_et:4539 g_offset:4536 e_num:4 layer:0/0 pt_gt:0 >
659:	  &   5052DL低油压闭锁                    PBG.LCU9.POL.LCP21_5052YYL_DI06 ?   OPEN     
		<group:1916 total_et:4540 g_offset:4536 e_num:5 layer:0/0 pt_gt:0 >
660:	  &   5052DL油泵过载故障                  PBG.LCU9.POL.LCP21_5052YBGZ_DI04 ?   OPEN     
		<group:1916 total_et:4541 g_offset:4536 e_num:6 layer:0/0 pt_gt:0 >
661:	  &   5052DL油位低报警                    PBG.LCU9.POL.LCP21_5052YWL_DI04 ?   OPEN     
		<group:1916 total_et:4542 g_offset:4536 e_num:7 layer:0/0 pt_gt:0 >
662:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:1916 total_et:4543 g_offset:4536 e_num:8 layer:0/0 pt_gt:0 >
663:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:1916 total_et:4544 g_offset:4536 e_num:9 layer:0/0 pt_gt:0 >
664:	  &   LCP21柜交流电源故障                 PBG.LCU9.POL.LCP21_PWAC_DI05 ?   OPEN     
		<group:1916 total_et:4545 g_offset:4536 e_num:10 layer:0/0 pt_gt:0 >
665:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:1916 total_et:4546 g_offset:4536 e_num:11 layer:0/0 pt_gt:0 >
666:	  &   5052DL远方操作                      PBG.LCU9.POL.LCP22_5052_DI71 ?   CLOSE    
		<group:1916 total_et:4547 g_offset:4536 e_num:12 layer:0/0 pt_gt:0 >
667:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1916 total_et:4548 g_offset:4536 e_num:13 layer:0/0 pt_gt:0 >
668:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1916 total_et:4549 g_offset:4536 e_num:14 layer:0/0 pt_gt:0 >
669:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1916 total_et:4550 g_offset:4536 e_num:15 layer:0/0 pt_gt:0 >
670:
671:	POINT:  PBG.LCU9.OBJ.LCP21_5052_OBJ.C_BREAKER.TestClose	DL5052断路器控制.断路器操作.试验合	<<No: 1875 offset:1917>>
672:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1917 total_et:4551 g_offset:4551 e_num:1 layer:0/0 pt_gt:0 >
673:	  &   5052DL低气压报警                    PBG.LCU9.POL.LCP21_5052QYL_DI04 ?   OPEN     
		<group:1917 total_et:4552 g_offset:4551 e_num:2 layer:0/0 pt_gt:0 >
674:	  &   5052DL低气压闭锁                    PBG.LCU9.POL.LCP21_5052QYL_DI06 ?   OPEN     
		<group:1917 total_et:4553 g_offset:4551 e_num:3 layer:0/0 pt_gt:0 >
675:	  &   5052DL低油压报警                    PBG.LCU9.POL.LCP21_5052YYL_DI04 ?   OPEN     
		<group:1917 total_et:4554 g_offset:4551 e_num:4 layer:0/0 pt_gt:0 >
676:	  &   5052DL低油压闭锁                    PBG.LCU9.POL.LCP21_5052YYL_DI06 ?   OPEN     
		<group:1917 total_et:4555 g_offset:4551 e_num:5 layer:0/0 pt_gt:0 >
677:	  &   5052DL油泵过载故障                  PBG.LCU9.POL.LCP21_5052YBGZ_DI04 ?   OPEN     
		<group:1917 total_et:4556 g_offset:4551 e_num:6 layer:0/0 pt_gt:0 >
678:	  &   5052DL油位低报警                    PBG.LCU9.POL.LCP21_5052YWL_DI04 ?   OPEN     
		<group:1917 total_et:4557 g_offset:4551 e_num:7 layer:0/0 pt_gt:0 >
679:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:1917 total_et:4558 g_offset:4551 e_num:8 layer:0/0 pt_gt:0 >
680:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:1917 total_et:4559 g_offset:4551 e_num:9 layer:0/0 pt_gt:0 >
681:	  &   LCP21柜交流电源故障                 PBG.LCU9.POL.LCP21_PWAC_DI05 ?   OPEN     
		<group:1917 total_et:4560 g_offset:4551 e_num:10 layer:0/0 pt_gt:0 >
682:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:1917 total_et:4561 g_offset:4551 e_num:11 layer:0/0 pt_gt:0 >
683:	  &   5052DL远方操作                      PBG.LCU9.POL.LCP22_5052_DI71 ?   CLOSE    
		<group:1917 total_et:4562 g_offset:4551 e_num:12 layer:0/0 pt_gt:0 >
684:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:1917 total_et:4563 g_offset:4551 e_num:13 layer:0/0 pt_gt:0 >
685:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:1917 total_et:4564 g_offset:4551 e_num:14 layer:0/0 pt_gt:0 >
686:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:1917 total_et:4565 g_offset:4551 e_num:15 layer:0/0 pt_gt:0 >
687:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1917 total_et:4566 g_offset:4551 e_num:16 layer:0/0 pt_gt:0 >
688:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1917 total_et:4567 g_offset:4551 e_num:17 layer:0/0 pt_gt:0 >
689:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1917 total_et:4568 g_offset:4551 e_num:18 layer:0/0 pt_gt:0 >
690:
691:
692:	POINT:  PBG.LCU9.OBJ.LCP21_5052_OBJ.C_BREAKER.ZroVltCls	DL5052断路器控制.断路器操作.无压合	<<No: 1876 offset:1918>>
693:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1918 total_et:4569 g_offset:4569 e_num:1 layer:0/0 pt_gt:0 >
694:	  &   5052DL低气压报警                    PBG.LCU9.POL.LCP21_5052QYL_DI04 ?   OPEN     
		<group:1918 total_et:4570 g_offset:4569 e_num:2 layer:0/0 pt_gt:0 >
695:	  &   5052DL低气压闭锁                    PBG.LCU9.POL.LCP21_5052QYL_DI06 ?   OPEN     
		<group:1918 total_et:4571 g_offset:4569 e_num:3 layer:0/0 pt_gt:0 >
696:	  &   5052DL低油压报警                    PBG.LCU9.POL.LCP21_5052YYL_DI04 ?   OPEN     
		<group:1918 total_et:4572 g_offset:4569 e_num:4 layer:0/0 pt_gt:0 >
697:	  &   5052DL低油压闭锁                    PBG.LCU9.POL.LCP21_5052YYL_DI06 ?   OPEN     
		<group:1918 total_et:4573 g_offset:4569 e_num:5 layer:0/0 pt_gt:0 >
698:	  &   5052DL油泵过载故障                  PBG.LCU9.POL.LCP21_5052YBGZ_DI04 ?   OPEN     
		<group:1918 total_et:4574 g_offset:4569 e_num:6 layer:0/0 pt_gt:0 >
699:	  &   5052DL油位低报警                    PBG.LCU9.POL.LCP21_5052YWL_DI04 ?   OPEN     
		<group:1918 total_et:4575 g_offset:4569 e_num:7 layer:0/0 pt_gt:0 >
700:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:1918 total_et:4576 g_offset:4569 e_num:8 layer:0/0 pt_gt:0 >
701:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:1918 total_et:4577 g_offset:4569 e_num:9 layer:0/0 pt_gt:0 >
702:	  &   LCP21柜交流电源故障                 PBG.LCU9.POL.LCP21_PWAC_DI05 ?   OPEN     
		<group:1918 total_et:4578 g_offset:4569 e_num:10 layer:0/0 pt_gt:0 >
703:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:1918 total_et:4579 g_offset:4569 e_num:11 layer:0/0 pt_gt:0 >
704:	  &   5052DL远方操作                      PBG.LCU9.POL.LCP22_5052_DI71 ?   CLOSE    
		<group:1918 total_et:4580 g_offset:4569 e_num:12 layer:0/0 pt_gt:0 >
705:	  &   5B_1YH二次回路断线                  PBG.LCU9.POL.LCP22_4E1YH_DI08 ?   OPEN     
		<group:1918 total_et:4581 g_offset:4569 e_num:13 layer:0/0 pt_gt:0 >
706:	  &   布坡三线_1YH二次回路断线            PBG.LCU9.POL.LCP20_4E1YH_DI08 ?   OPEN     
		<group:1918 total_et:4582 g_offset:4569 e_num:14 layer:0/0 pt_gt:0 >
707:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:1918 total_et:4583 g_offset:4569 e_num:15 layer:0/0 pt_gt:0 >
708:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:1918 total_et:4584 g_offset:4569 e_num:16 layer:0/0 pt_gt:0 >
709:	  &   5052DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5052BP_50BF_SOE13 ?   OPEN     
		<group:1918 total_et:4585 g_offset:4569 e_num:17 layer:0/0 pt_gt:0 >
710:	  &   5052DL断路器保护装置重合闸          PBG.LCU9.INT.DL5052BP_CH_SOE13 ?   OPEN     
		<group:1918 total_et:4586 g_offset:4569 e_num:18 layer:0/0 pt_gt:0 >
711:	  &   5052DL断路器保护装置闭锁            PBG.LCU9.INT.DL5052BP_50BF_SOE06 ?   OPEN     
		<group:1918 total_et:4587 g_offset:4569 e_num:19 layer:0/0 pt_gt:0 >
712:	  &   5052DL断路器保护装置异常            PBG.LCU9.INT.DL5052BP_50BF_SOE04 ?   OPEN     
		<group:1918 total_et:4588 g_offset:4569 e_num:20 layer:0/0 pt_gt:0 >
713:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:1918 total_et:4589 g_offset:4569 e_num:21 layer:0/0 pt_gt:0 >
714:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:1918 total_et:4590 g_offset:4569 e_num:22 layer:0/0 pt_gt:0 >
715:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:1918 total_et:4591 g_offset:4569 e_num:23 layer:0/0 pt_gt:0 >
716:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1918 total_et:4592 g_offset:4569 e_num:24 layer:0/0 pt_gt:0 >
717:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:1918 total_et:4593 g_offset:4569 e_num:25 layer:0/0 pt_gt:0 >
718:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1918 total_et:4594 g_offset:4569 e_num:26 layer:0/0 pt_gt:0 >
719:
720:
721:	POINT:  PBG.LCU9.OBJ.LCP23_5051_OBJ.C_BREAKER.Close	DL5051断路器控制.断路器操作.合闸	<<No: 1877 offset:1919>>
722:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1919 total_et:4595 g_offset:4595 e_num:1 layer:0/0 pt_gt:0 >
723:	  &   5051DL低气压报警                    PBG.LCU9.POL.LCP23_5051QYL_DI04 ?   OPEN     
		<group:1919 total_et:4596 g_offset:4595 e_num:2 layer:0/0 pt_gt:0 >
724:	  &   5051DL低气压闭锁                    PBG.LCU9.POL.LCP23_5051QYL_DI06 ?   OPEN     
		<group:1919 total_et:4597 g_offset:4595 e_num:3 layer:0/0 pt_gt:0 >
725:	  &   5051DL低油压报警                    PBG.LCU9.POL.LCP23_5051YYL_DI04 ?   OPEN     
		<group:1919 total_et:4598 g_offset:4595 e_num:4 layer:0/0 pt_gt:0 >
726:	  &   5051DL低油压闭锁                    PBG.LCU9.POL.LCP23_5051YYL_DI06 ?   OPEN     
		<group:1919 total_et:4599 g_offset:4595 e_num:5 layer:0/0 pt_gt:0 >
727:	  &   5051DL油泵过载故障                  PBG.LCU9.POL.LCP23_5051YBGZ_DI04 ?   OPEN     
		<group:1919 total_et:4600 g_offset:4595 e_num:6 layer:0/0 pt_gt:0 >
728:	  &   5051DL油位低报警                    PBG.LCU9.POL.LCP23_5051YWL_DI04 ?   OPEN     
		<group:1919 total_et:4601 g_offset:4595 e_num:7 layer:0/0 pt_gt:0 >
729:	  &   IM-5051DL间隔段气室低气压报警       PBG.LCU9.POL.LCP23_5051QSL_DI04 ?   OPEN     
		<group:1919 total_et:4602 g_offset:4595 e_num:8 layer:0/0 pt_gt:0 >
730:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:1919 total_et:4603 g_offset:4595 e_num:9 layer:0/0 pt_gt:0 >
731:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:1919 total_et:4604 g_offset:4595 e_num:10 layer:0/0 pt_gt:0 >
732:	  &   LCP23柜交流电源故障                 PBG.LCU9.POL.LCP23_PWAC_DI05 ?   OPEN     
		<group:1919 total_et:4605 g_offset:4595 e_num:11 layer:0/0 pt_gt:0 >
733:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:1919 total_et:4606 g_offset:4595 e_num:12 layer:0/0 pt_gt:0 >
734:	  &   5051DL远方操作                      PBG.LCU9.POL.LCP23_5051_DI71 ?   CLOSE    
		<group:1919 total_et:4607 g_offset:4595 e_num:13 layer:0/0 pt_gt:0 >
735:	  &   5B_1YH二次回路断线                  PBG.LCU9.POL.LCP22_4E1YH_DI08 ?   OPEN     
		<group:1919 total_et:4608 g_offset:4595 e_num:14 layer:0/0 pt_gt:0 >
736:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1919 total_et:4609 g_offset:4595 e_num:15 layer:0/0 pt_gt:0 >
737:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:1919 total_et:4610 g_offset:4595 e_num:16 layer:0/0 pt_gt:0 >
738:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:1919 total_et:4611 g_offset:4595 e_num:17 layer:0/0 pt_gt:0 >
739:	  &   5051DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5051BP_50BF_SOE13 ?   OPEN     
		<group:1919 total_et:4612 g_offset:4595 e_num:18 layer:0/0 pt_gt:0 >
740:	  &   5051DL断路器保护装置闭锁            PBG.LCU9.INT.DL5051BP_CH_SOE13 ?   OPEN     
		<group:1919 total_et:4613 g_offset:4595 e_num:19 layer:0/0 pt_gt:0 >
741:	  &   5051DL断路器保护装置异常            PBG.LCU9.INT.DL5051BP_50BF_SOE06 ?   OPEN     
		<group:1919 total_et:4614 g_offset:4595 e_num:20 layer:0/0 pt_gt:0 >
742:	  &   5051DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5051BP_50BF_SOE04 ?   OPEN     
		<group:1919 total_et:4615 g_offset:4595 e_num:21 layer:0/0 pt_gt:0 >
743:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:1919 total_et:4616 g_offset:4595 e_num:22 layer:0/0 pt_gt:0 >
744:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:1919 total_et:4617 g_offset:4595 e_num:23 layer:0/0 pt_gt:0 >
745:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:1919 total_et:4618 g_offset:4595 e_num:24 layer:0/0 pt_gt:0 >
746:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1919 total_et:4619 g_offset:4595 e_num:25 layer:0/0 pt_gt:0 >
747:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1919 total_et:4620 g_offset:4595 e_num:26 layer:0/0 pt_gt:0 >
748:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1919 total_et:4621 g_offset:4595 e_num:27 layer:0/0 pt_gt:0 >
749:
750:
751:	POINT:  PBG.LCU9.OBJ.LCP23_5051_OBJ.C_BREAKER.Open	DL5051断路器控制.断路器操作.分闸	<<No: 1878 offset:1920>>
752:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1920 total_et:4622 g_offset:4622 e_num:1 layer:0/0 pt_gt:0 >
753:	  &   5051DL低气压报警                    PBG.LCU9.POL.LCP23_5051QYL_DI04 ?   OPEN     
		<group:1920 total_et:4623 g_offset:4622 e_num:2 layer:0/0 pt_gt:0 >
754:	  &   5051DL低气压闭锁                    PBG.LCU9.POL.LCP23_5051QYL_DI06 ?   OPEN     
		<group:1920 total_et:4624 g_offset:4622 e_num:3 layer:0/0 pt_gt:0 >
755:	  &   5051DL低油压报警                    PBG.LCU9.POL.LCP23_5051YYL_DI04 ?   OPEN     
		<group:1920 total_et:4625 g_offset:4622 e_num:4 layer:0/0 pt_gt:0 >
756:	  &   5051DL低油压闭锁                    PBG.LCU9.POL.LCP23_5051YYL_DI06 ?   OPEN     
		<group:1920 total_et:4626 g_offset:4622 e_num:5 layer:0/0 pt_gt:0 >
757:	  &   5051DL油泵过载故障                  PBG.LCU9.POL.LCP23_5051YBGZ_DI04 ?   OPEN     
		<group:1920 total_et:4627 g_offset:4622 e_num:6 layer:0/0 pt_gt:0 >
758:	  &   5051DL油位低报警                    PBG.LCU9.POL.LCP23_5051YWL_DI04 ?   OPEN     
		<group:1920 total_et:4628 g_offset:4622 e_num:7 layer:0/0 pt_gt:0 >
759:	  &   IM-5051DL间隔段气室低气压报警       PBG.LCU9.POL.LCP23_5051QSL_DI04 ?   OPEN     
		<group:1920 total_et:4629 g_offset:4622 e_num:8 layer:0/0 pt_gt:0 >
760:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:1920 total_et:4630 g_offset:4622 e_num:9 layer:0/0 pt_gt:0 >
761:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:1920 total_et:4631 g_offset:4622 e_num:10 layer:0/0 pt_gt:0 >
762:	  &   LCP23柜交流电源故障                 PBG.LCU9.POL.LCP23_PWAC_DI05 ?   OPEN     
		<group:1920 total_et:4632 g_offset:4622 e_num:11 layer:0/0 pt_gt:0 >
763:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:1920 total_et:4633 g_offset:4622 e_num:12 layer:0/0 pt_gt:0 >
764:	  &   5051DL远方操作                      PBG.LCU9.POL.LCP23_5051_DI71 ?   CLOSE    
		<group:1920 total_et:4634 g_offset:4622 e_num:13 layer:0/0 pt_gt:0 >
765:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1920 total_et:4635 g_offset:4622 e_num:14 layer:0/0 pt_gt:0 >
766:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1920 total_et:4636 g_offset:4622 e_num:15 layer:0/0 pt_gt:0 >
767:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1920 total_et:4637 g_offset:4622 e_num:16 layer:0/0 pt_gt:0 >
768:
769:
770:
771:	POINT:  PBG.LCU9.OBJ.LCP23_5051_OBJ.C_BREAKER.TestClose	DL5051断路器控制.断路器操作.试验合	<<No: 1879 offset:1921>>
772:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1921 total_et:4638 g_offset:4638 e_num:1 layer:0/0 pt_gt:0 >
773:	  &   5051DL低气压报警                    PBG.LCU9.POL.LCP23_5051QYL_DI04 ?   OPEN     
		<group:1921 total_et:4639 g_offset:4638 e_num:2 layer:0/0 pt_gt:0 >
774:	  &   5051DL低气压闭锁                    PBG.LCU9.POL.LCP23_5051QYL_DI06 ?   OPEN     
		<group:1921 total_et:4640 g_offset:4638 e_num:3 layer:0/0 pt_gt:0 >
775:	  &   5051DL低油压报警                    PBG.LCU9.POL.LCP23_5051YYL_DI04 ?   OPEN     
		<group:1921 total_et:4641 g_offset:4638 e_num:4 layer:0/0 pt_gt:0 >
776:	  &   5051DL低油压闭锁                    PBG.LCU9.POL.LCP23_5051YYL_DI06 ?   OPEN     
		<group:1921 total_et:4642 g_offset:4638 e_num:5 layer:0/0 pt_gt:0 >
777:	  &   5051DL油泵过载故障                  PBG.LCU9.POL.LCP23_5051YBGZ_DI04 ?   OPEN     
		<group:1921 total_et:4643 g_offset:4638 e_num:6 layer:0/0 pt_gt:0 >
778:	  &   5051DL油位低报警                    PBG.LCU9.POL.LCP23_5051YWL_DI04 ?   OPEN     
		<group:1921 total_et:4644 g_offset:4638 e_num:7 layer:0/0 pt_gt:0 >
779:	  &   IM-5051DL间隔段气室低气压报警       PBG.LCU9.POL.LCP23_5051QSL_DI04 ?   OPEN     
		<group:1921 total_et:4645 g_offset:4638 e_num:8 layer:0/0 pt_gt:0 >
780:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:1921 total_et:4646 g_offset:4638 e_num:9 layer:0/0 pt_gt:0 >
781:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:1921 total_et:4647 g_offset:4638 e_num:10 layer:0/0 pt_gt:0 >
782:	  &   LCP23柜交流电源故障                 PBG.LCU9.POL.LCP23_PWAC_DI05 ?   OPEN     
		<group:1921 total_et:4648 g_offset:4638 e_num:11 layer:0/0 pt_gt:0 >
783:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:1921 total_et:4649 g_offset:4638 e_num:12 layer:0/0 pt_gt:0 >
784:	  &   5051DL远方操作                      PBG.LCU9.POL.LCP23_5051_DI71 ?   CLOSE    
		<group:1921 total_et:4650 g_offset:4638 e_num:13 layer:0/0 pt_gt:0 >
785:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:1921 total_et:4651 g_offset:4638 e_num:14 layer:0/0 pt_gt:0 >
786:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:1921 total_et:4652 g_offset:4638 e_num:15 layer:0/0 pt_gt:0 >
787:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:1921 total_et:4653 g_offset:4638 e_num:16 layer:0/0 pt_gt:0 >
788:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1921 total_et:4654 g_offset:4638 e_num:17 layer:0/0 pt_gt:0 >
789:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1921 total_et:4655 g_offset:4638 e_num:18 layer:0/0 pt_gt:0 >
790:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1921 total_et:4656 g_offset:4638 e_num:19 layer:0/0 pt_gt:0 >
791:
792:	POINT:  PBG.LCU9.OBJ.LCP23_5051_OBJ.C_BREAKER.ZroVltCls	DL5051断路器控制.断路器操作.无压合	<<No: 1880 offset:1922>>
793:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1922 total_et:4657 g_offset:4657 e_num:1 layer:0/0 pt_gt:0 >
794:	  &   5051DL低气压报警                    PBG.LCU9.POL.LCP23_5051QYL_DI04 ?   OPEN     
		<group:1922 total_et:4658 g_offset:4657 e_num:2 layer:0/0 pt_gt:0 >
795:	  &   5051DL低气压闭锁                    PBG.LCU9.POL.LCP23_5051QYL_DI06 ?   OPEN     
		<group:1922 total_et:4659 g_offset:4657 e_num:3 layer:0/0 pt_gt:0 >
796:	  &   5051DL低油压报警                    PBG.LCU9.POL.LCP23_5051YYL_DI04 ?   OPEN     
		<group:1922 total_et:4660 g_offset:4657 e_num:4 layer:0/0 pt_gt:0 >
797:	  &   5051DL低油压闭锁                    PBG.LCU9.POL.LCP23_5051YYL_DI06 ?   OPEN     
		<group:1922 total_et:4661 g_offset:4657 e_num:5 layer:0/0 pt_gt:0 >
798:	  &   5051DL油泵过载故障                  PBG.LCU9.POL.LCP23_5051YBGZ_DI04 ?   OPEN     
		<group:1922 total_et:4662 g_offset:4657 e_num:6 layer:0/0 pt_gt:0 >
799:	  &   5051DL油位低报警                    PBG.LCU9.POL.LCP23_5051YWL_DI04 ?   OPEN     
		<group:1922 total_et:4663 g_offset:4657 e_num:7 layer:0/0 pt_gt:0 >
800:	  &   IM-5051DL间隔段气室低气压报警       PBG.LCU9.POL.LCP23_5051QSL_DI04 ?   OPEN     
		<group:1922 total_et:4664 g_offset:4657 e_num:8 layer:0/0 pt_gt:0 >
801:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:1922 total_et:4665 g_offset:4657 e_num:9 layer:0/0 pt_gt:0 >
802:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:1922 total_et:4666 g_offset:4657 e_num:10 layer:0/0 pt_gt:0 >
803:	  &   LCP23柜交流电源故障                 PBG.LCU9.POL.LCP23_PWAC_DI05 ?   OPEN     
		<group:1922 total_et:4667 g_offset:4657 e_num:11 layer:0/0 pt_gt:0 >
804:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:1922 total_et:4668 g_offset:4657 e_num:12 layer:0/0 pt_gt:0 >
805:	  &   5051DL远方操作                      PBG.LCU9.POL.LCP23_5051_DI71 ?   CLOSE    
		<group:1922 total_et:4669 g_offset:4657 e_num:13 layer:0/0 pt_gt:0 >
806:	  &   5B_1YH二次回路断线                  PBG.LCU9.POL.LCP22_4E1YH_DI08 ?   OPEN     
		<group:1922 total_et:4670 g_offset:4657 e_num:14 layer:0/0 pt_gt:0 >
807:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1922 total_et:4671 g_offset:4657 e_num:15 layer:0/0 pt_gt:0 >
808:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:1922 total_et:4672 g_offset:4657 e_num:16 layer:0/0 pt_gt:0 >
809:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:1922 total_et:4673 g_offset:4657 e_num:17 layer:0/0 pt_gt:0 >
810:	  &   5051DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5051BP_50BF_SOE13 ?   OPEN     
		<group:1922 total_et:4674 g_offset:4657 e_num:18 layer:0/0 pt_gt:0 >
811:	  &   5051DL断路器保护装置闭锁            PBG.LCU9.INT.DL5051BP_CH_SOE13 ?   OPEN     
		<group:1922 total_et:4675 g_offset:4657 e_num:19 layer:0/0 pt_gt:0 >
812:	  &   5051DL断路器保护装置异常            PBG.LCU9.INT.DL5051BP_50BF_SOE06 ?   OPEN     
		<group:1922 total_et:4676 g_offset:4657 e_num:20 layer:0/0 pt_gt:0 >
813:	  &   5051DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5051BP_50BF_SOE04 ?   OPEN     
		<group:1922 total_et:4677 g_offset:4657 e_num:21 layer:0/0 pt_gt:0 >
814:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:1922 total_et:4678 g_offset:4657 e_num:22 layer:0/0 pt_gt:0 >
815:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:1922 total_et:4679 g_offset:4657 e_num:23 layer:0/0 pt_gt:0 >
816:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:1922 total_et:4680 g_offset:4657 e_num:24 layer:0/0 pt_gt:0 >
817:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1922 total_et:4681 g_offset:4657 e_num:25 layer:0/0 pt_gt:0 >
818:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:1922 total_et:4682 g_offset:4657 e_num:26 layer:0/0 pt_gt:0 >
819:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1922 total_et:4683 g_offset:4657 e_num:27 layer:0/0 pt_gt:0 >
820:
821:	POINT:  PBG.LCU9.OBJ.LCP24_5061_OBJ.C_BREAKER.Close	DL5061断路器控制.断路器操作.合闸	<<No: 1881 offset:1923>>
822:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1923 total_et:4684 g_offset:4684 e_num:1 layer:0/0 pt_gt:0 >
823:	  &   5061DL低气压报警                    PBG.LCU9.POL.LCP24_5061QYL_DI04 ?   OPEN     
		<group:1923 total_et:4685 g_offset:4684 e_num:2 layer:0/0 pt_gt:0 >
824:	  &   5061DL低气压闭锁                    PBG.LCU9.POL.LCP24_5061QYL_DI06 ?   OPEN     
		<group:1923 total_et:4686 g_offset:4684 e_num:3 layer:0/0 pt_gt:0 >
825:	  &   5061DL低油压报警                    PBG.LCU9.POL.LCP24_5061YYL_DI04 ?   OPEN     
		<group:1923 total_et:4687 g_offset:4684 e_num:4 layer:0/0 pt_gt:0 >
826:	  &   5061DL低油压闭锁                    PBG.LCU9.POL.LCP24_5061YYL_DI06 ?   OPEN     
		<group:1923 total_et:4688 g_offset:4684 e_num:5 layer:0/0 pt_gt:0 >
827:	  &   5061DL油泵过载故障                  PBG.LCU9.POL.LCP24_5061YBGZ_DI04 ?   OPEN     
		<group:1923 total_et:4689 g_offset:4684 e_num:6 layer:0/0 pt_gt:0 >
828:	  &   5061DL油位低报警                    PBG.LCU9.POL.LCP24_5061YWL_DI04 ?   OPEN     
		<group:1923 total_et:4690 g_offset:4684 e_num:7 layer:0/0 pt_gt:0 >
829:	  &   IM-5061DL间隔段气室低气压报警       PBG.LCU9.POL.LCP24_5061QSL_DI04 ?   OPEN     
		<group:1923 total_et:4691 g_offset:4684 e_num:8 layer:0/0 pt_gt:0 >
830:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:1923 total_et:4692 g_offset:4684 e_num:9 layer:0/0 pt_gt:0 >
831:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:1923 total_et:4693 g_offset:4684 e_num:10 layer:0/0 pt_gt:0 >
832:	  &   LCP24柜交流电源故障                 PBG.LCU9.POL.LCP24_PWAC_DI05 ?   OPEN     
		<group:1923 total_et:4694 g_offset:4684 e_num:11 layer:0/0 pt_gt:0 >
833:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:1923 total_et:4695 g_offset:4684 e_num:12 layer:0/0 pt_gt:0 >
834:	  &   5061DL远方操作                      PBG.LCU9.POL.LCP24_5061_DI71 ?   CLOSE    
		<group:1923 total_et:4696 g_offset:4684 e_num:13 layer:0/0 pt_gt:0 >
835:	  &   6B_1YH二次回路断线                  PBG.LCU9.POL.LCP25_6B1YH_DI08 ?   OPEN     
		<group:1923 total_et:4697 g_offset:4684 e_num:14 layer:0/0 pt_gt:0 >
836:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1923 total_et:4698 g_offset:4684 e_num:15 layer:0/0 pt_gt:0 >
837:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:1923 total_et:4699 g_offset:4684 e_num:16 layer:0/0 pt_gt:0 >
838:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:1923 total_et:4700 g_offset:4684 e_num:17 layer:0/0 pt_gt:0 >
839:	  &   5061DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5061BP_50BF_SOE13 ?   OPEN     
		<group:1923 total_et:4701 g_offset:4684 e_num:18 layer:0/0 pt_gt:0 >
840:	  &   5061DL断路器保护装置闭锁            PBG.LCU9.INT.DL5061BP_CH_SOE13 ?   OPEN     
		<group:1923 total_et:4702 g_offset:4684 e_num:19 layer:0/0 pt_gt:0 >
841:	  &   5061DL断路器保护装置异常            PBG.LCU9.INT.DL5061BP_50BF_SOE06 ?   OPEN     
		<group:1923 total_et:4703 g_offset:4684 e_num:20 layer:0/0 pt_gt:0 >
842:	  &   5061DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5061BP_50BF_SOE04 ?   OPEN     
		<group:1923 total_et:4704 g_offset:4684 e_num:21 layer:0/0 pt_gt:0 >
843:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:1923 total_et:4705 g_offset:4684 e_num:22 layer:0/0 pt_gt:0 >
844:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:1923 total_et:4706 g_offset:4684 e_num:23 layer:0/0 pt_gt:0 >
845:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:1923 total_et:4707 g_offset:4684 e_num:24 layer:0/0 pt_gt:0 >
846:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1923 total_et:4708 g_offset:4684 e_num:25 layer:0/0 pt_gt:0 >
847:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1923 total_et:4709 g_offset:4684 e_num:26 layer:0/0 pt_gt:0 >
848:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1923 total_et:4710 g_offset:4684 e_num:27 layer:0/0 pt_gt:0 >
849:
850:
851:	POINT:  PBG.LCU9.OBJ.LCP24_5061_OBJ.C_BREAKER.Open	DL5061断路器控制.断路器操作.分闸	<<No: 1882 offset:1924>>
852:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1924 total_et:4711 g_offset:4711 e_num:1 layer:0/0 pt_gt:0 >
853:	  &   5061DL低气压报警                    PBG.LCU9.POL.LCP24_5061QYL_DI04 ?   OPEN     
		<group:1924 total_et:4712 g_offset:4711 e_num:2 layer:0/0 pt_gt:0 >
854:	  &   5061DL低气压闭锁                    PBG.LCU9.POL.LCP24_5061QYL_DI06 ?   OPEN     
		<group:1924 total_et:4713 g_offset:4711 e_num:3 layer:0/0 pt_gt:0 >
855:	  &   5061DL低油压报警                    PBG.LCU9.POL.LCP24_5061YYL_DI04 ?   OPEN     
		<group:1924 total_et:4714 g_offset:4711 e_num:4 layer:0/0 pt_gt:0 >
856:	  &   5061DL低油压闭锁                    PBG.LCU9.POL.LCP24_5061YYL_DI06 ?   OPEN     
		<group:1924 total_et:4715 g_offset:4711 e_num:5 layer:0/0 pt_gt:0 >
857:	  &   5061DL油泵过载故障                  PBG.LCU9.POL.LCP24_5061YBGZ_DI04 ?   OPEN     
		<group:1924 total_et:4716 g_offset:4711 e_num:6 layer:0/0 pt_gt:0 >
858:	  &   5061DL油位低报警                    PBG.LCU9.POL.LCP24_5061YWL_DI04 ?   OPEN     
		<group:1924 total_et:4717 g_offset:4711 e_num:7 layer:0/0 pt_gt:0 >
859:	  &   IM-5061DL间隔段气室低气压报警       PBG.LCU9.POL.LCP24_5061QSL_DI04 ?   OPEN     
		<group:1924 total_et:4718 g_offset:4711 e_num:8 layer:0/0 pt_gt:0 >
860:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:1924 total_et:4719 g_offset:4711 e_num:9 layer:0/0 pt_gt:0 >
861:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:1924 total_et:4720 g_offset:4711 e_num:10 layer:0/0 pt_gt:0 >
862:	  &   LCP24柜交流电源故障                 PBG.LCU9.POL.LCP24_PWAC_DI05 ?   OPEN     
		<group:1924 total_et:4721 g_offset:4711 e_num:11 layer:0/0 pt_gt:0 >
863:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:1924 total_et:4722 g_offset:4711 e_num:12 layer:0/0 pt_gt:0 >
864:	  &   5061DL远方操作                      PBG.LCU9.POL.LCP24_5061_DI71 ?   CLOSE    
		<group:1924 total_et:4723 g_offset:4711 e_num:13 layer:0/0 pt_gt:0 >
865:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1924 total_et:4724 g_offset:4711 e_num:14 layer:0/0 pt_gt:0 >
866:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1924 total_et:4725 g_offset:4711 e_num:15 layer:0/0 pt_gt:0 >
867:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1924 total_et:4726 g_offset:4711 e_num:16 layer:0/0 pt_gt:0 >
868:
869:
870:	POINT:  PBG.LCU9.OBJ.LCP24_5061_OBJ.C_BREAKER.TestClose	DL5061断路器控制.断路器操作.试验合	<<No: 1883 offset:1925>>
871:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1925 total_et:4727 g_offset:4727 e_num:1 layer:0/0 pt_gt:0 >
872:	  &   5061DL低气压报警                    PBG.LCU9.POL.LCP24_5061QYL_DI04 ?   OPEN     
		<group:1925 total_et:4728 g_offset:4727 e_num:2 layer:0/0 pt_gt:0 >
873:	  &   5061DL低气压闭锁                    PBG.LCU9.POL.LCP24_5061QYL_DI06 ?   OPEN     
		<group:1925 total_et:4729 g_offset:4727 e_num:3 layer:0/0 pt_gt:0 >
874:	  &   5061DL低油压报警                    PBG.LCU9.POL.LCP24_5061YYL_DI04 ?   OPEN     
		<group:1925 total_et:4730 g_offset:4727 e_num:4 layer:0/0 pt_gt:0 >
875:	  &   5061DL低油压闭锁                    PBG.LCU9.POL.LCP24_5061YYL_DI06 ?   OPEN     
		<group:1925 total_et:4731 g_offset:4727 e_num:5 layer:0/0 pt_gt:0 >
876:	  &   5061DL油泵过载故障                  PBG.LCU9.POL.LCP24_5061YBGZ_DI04 ?   OPEN     
		<group:1925 total_et:4732 g_offset:4727 e_num:6 layer:0/0 pt_gt:0 >
877:	  &   5061DL油位低报警                    PBG.LCU9.POL.LCP24_5061YWL_DI04 ?   OPEN     
		<group:1925 total_et:4733 g_offset:4727 e_num:7 layer:0/0 pt_gt:0 >
878:	  &   IM-5061DL间隔段气室低气压报警       PBG.LCU9.POL.LCP24_5061QSL_DI04 ?   OPEN     
		<group:1925 total_et:4734 g_offset:4727 e_num:8 layer:0/0 pt_gt:0 >
879:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:1925 total_et:4735 g_offset:4727 e_num:9 layer:0/0 pt_gt:0 >
880:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:1925 total_et:4736 g_offset:4727 e_num:10 layer:0/0 pt_gt:0 >
881:	  &   LCP24柜交流电源故障                 PBG.LCU9.POL.LCP24_PWAC_DI05 ?   OPEN     
		<group:1925 total_et:4737 g_offset:4727 e_num:11 layer:0/0 pt_gt:0 >
882:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:1925 total_et:4738 g_offset:4727 e_num:12 layer:0/0 pt_gt:0 >
883:	  &   5061DL远方操作                      PBG.LCU9.POL.LCP24_5061_DI71 ?   CLOSE    
		<group:1925 total_et:4739 g_offset:4727 e_num:13 layer:0/0 pt_gt:0 >
884:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:1925 total_et:4740 g_offset:4727 e_num:14 layer:0/0 pt_gt:0 >
885:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:1925 total_et:4741 g_offset:4727 e_num:15 layer:0/0 pt_gt:0 >
886:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:1925 total_et:4742 g_offset:4727 e_num:16 layer:0/0 pt_gt:0 >
887:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1925 total_et:4743 g_offset:4727 e_num:17 layer:0/0 pt_gt:0 >
888:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1925 total_et:4744 g_offset:4727 e_num:18 layer:0/0 pt_gt:0 >
889:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1925 total_et:4745 g_offset:4727 e_num:19 layer:0/0 pt_gt:0 >
890:
891:
892:
893:	POINT:  PBG.LCU9.OBJ.LCP24_5061_OBJ.C_BREAKER.ZroVltCls	DL5061断路器控制.断路器操作.无压合	<<No: 1884 offset:1926>>
894:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1926 total_et:4746 g_offset:4746 e_num:1 layer:0/0 pt_gt:0 >
895:	  &   5061DL低气压报警                    PBG.LCU9.POL.LCP24_5061QYL_DI04 ?   OPEN     
		<group:1926 total_et:4747 g_offset:4746 e_num:2 layer:0/0 pt_gt:0 >
896:	  &   5061DL低气压闭锁                    PBG.LCU9.POL.LCP24_5061QYL_DI06 ?   OPEN     
		<group:1926 total_et:4748 g_offset:4746 e_num:3 layer:0/0 pt_gt:0 >
897:	  &   5061DL低油压报警                    PBG.LCU9.POL.LCP24_5061YYL_DI04 ?   OPEN     
		<group:1926 total_et:4749 g_offset:4746 e_num:4 layer:0/0 pt_gt:0 >
898:	  &   5061DL低油压闭锁                    PBG.LCU9.POL.LCP24_5061YYL_DI06 ?   OPEN     
		<group:1926 total_et:4750 g_offset:4746 e_num:5 layer:0/0 pt_gt:0 >
899:	  &   5061DL油泵过载故障                  PBG.LCU9.POL.LCP24_5061YBGZ_DI04 ?   OPEN     
		<group:1926 total_et:4751 g_offset:4746 e_num:6 layer:0/0 pt_gt:0 >
900:	  &   5061DL油位低报警                    PBG.LCU9.POL.LCP24_5061YWL_DI04 ?   OPEN     
		<group:1926 total_et:4752 g_offset:4746 e_num:7 layer:0/0 pt_gt:0 >
901:	  &   IM-5061DL间隔段气室低气压报警       PBG.LCU9.POL.LCP24_5061QSL_DI04 ?   OPEN     
		<group:1926 total_et:4753 g_offset:4746 e_num:8 layer:0/0 pt_gt:0 >
902:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:1926 total_et:4754 g_offset:4746 e_num:9 layer:0/0 pt_gt:0 >
903:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:1926 total_et:4755 g_offset:4746 e_num:10 layer:0/0 pt_gt:0 >
904:	  &   LCP24柜交流电源故障                 PBG.LCU9.POL.LCP24_PWAC_DI05 ?   OPEN     
		<group:1926 total_et:4756 g_offset:4746 e_num:11 layer:0/0 pt_gt:0 >
905:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:1926 total_et:4757 g_offset:4746 e_num:12 layer:0/0 pt_gt:0 >
906:	  &   5061DL远方操作                      PBG.LCU9.POL.LCP24_5061_DI71 ?   CLOSE    
		<group:1926 total_et:4758 g_offset:4746 e_num:13 layer:0/0 pt_gt:0 >
907:	  &   6B_1YH二次回路断线                  PBG.LCU9.POL.LCP25_6B1YH_DI08 ?   OPEN     
		<group:1926 total_et:4759 g_offset:4746 e_num:14 layer:0/0 pt_gt:0 >
908:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1926 total_et:4760 g_offset:4746 e_num:15 layer:0/0 pt_gt:0 >
909:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:1926 total_et:4761 g_offset:4746 e_num:16 layer:0/0 pt_gt:0 >
910:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:1926 total_et:4762 g_offset:4746 e_num:17 layer:0/0 pt_gt:0 >
911:	  &   5061DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5061BP_50BF_SOE13 ?   OPEN     
		<group:1926 total_et:4763 g_offset:4746 e_num:18 layer:0/0 pt_gt:0 >
912:	  &   5061DL断路器保护装置闭锁            PBG.LCU9.INT.DL5061BP_CH_SOE13 ?   OPEN     
		<group:1926 total_et:4764 g_offset:4746 e_num:19 layer:0/0 pt_gt:0 >
913:	  &   5061DL断路器保护装置异常            PBG.LCU9.INT.DL5061BP_50BF_SOE06 ?   OPEN     
		<group:1926 total_et:4765 g_offset:4746 e_num:20 layer:0/0 pt_gt:0 >
914:	  &   5061DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5061BP_50BF_SOE04 ?   OPEN     
		<group:1926 total_et:4766 g_offset:4746 e_num:21 layer:0/0 pt_gt:0 >
915:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:1926 total_et:4767 g_offset:4746 e_num:22 layer:0/0 pt_gt:0 >
916:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:1926 total_et:4768 g_offset:4746 e_num:23 layer:0/0 pt_gt:0 >
917:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:1926 total_et:4769 g_offset:4746 e_num:24 layer:0/0 pt_gt:0 >
918:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1926 total_et:4770 g_offset:4746 e_num:25 layer:0/0 pt_gt:0 >
919:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1926 total_et:4771 g_offset:4746 e_num:26 layer:0/0 pt_gt:0 >
920:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1926 total_et:4772 g_offset:4746 e_num:27 layer:0/0 pt_gt:0 >
921:
922:
923:
924:	POINT:  PBG.LCU9.OBJ.LCP26_5062_OBJ.C_BREAKER.Close	DL5062断路器控制.断路器操作.合闸	<<No: 1885 offset:1927>>
925:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1927 total_et:4773 g_offset:4773 e_num:1 layer:0/0 pt_gt:0 >
926:	  &   5062DL低气压报警                    PBG.LCU9.POL.LCP26_5062QYL_DI04 ?   OPEN     
		<group:1927 total_et:4774 g_offset:4773 e_num:2 layer:0/0 pt_gt:0 >
927:	  &   5062DL低气压闭锁                    PBG.LCU9.POL.LCP26_5062QYL_DI06 ?   OPEN     
		<group:1927 total_et:4775 g_offset:4773 e_num:3 layer:0/0 pt_gt:0 >
928:	  &   5062DL低油压报警                    PBG.LCU9.POL.LCP26_5062YYL_DI04 ?   OPEN     
		<group:1927 total_et:4776 g_offset:4773 e_num:4 layer:0/0 pt_gt:0 >
929:	  &   5062DL低油压闭锁                    PBG.LCU9.POL.LCP26_5062YYL_DI06 ?   OPEN     
		<group:1927 total_et:4777 g_offset:4773 e_num:5 layer:0/0 pt_gt:0 >
930:	  &   5062DL油泵过载故障                  PBG.LCU9.POL.LCP26_5062YBGZ_DI04 ?   OPEN     
		<group:1927 total_et:4778 g_offset:4773 e_num:6 layer:0/0 pt_gt:0 >
931:	  &   5062DL油位低报警                    PBG.LCU9.POL.LCP26_5062YWL_DI04 ?   OPEN     
		<group:1927 total_et:4779 g_offset:4773 e_num:7 layer:0/0 pt_gt:0 >
932:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:1927 total_et:4780 g_offset:4773 e_num:8 layer:0/0 pt_gt:0 >
933:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:1927 total_et:4781 g_offset:4773 e_num:9 layer:0/0 pt_gt:0 >
934:	  &   LCP26柜交流电源故障                 PBG.LCU9.POL.LCP26_PWAC_DI05 ?   OPEN     
		<group:1927 total_et:4782 g_offset:4773 e_num:10 layer:0/0 pt_gt:0 >
935:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:1927 total_et:4783 g_offset:4773 e_num:11 layer:0/0 pt_gt:0 >
936:	  &   5062DL远方操作                      PBG.LCU9.POL.LCP26_5062_DI71 ?   CLOSE    
		<group:1927 total_et:4784 g_offset:4773 e_num:12 layer:0/0 pt_gt:0 >
937:	  &   6B_1YH二次回路断线                  PBG.LCU9.POL.LCP25_6B1YH_DI08 ?   OPEN     
		<group:1927 total_et:4785 g_offset:4773 e_num:13 layer:0/0 pt_gt:0 >
938:	  &   布坡四线_1YH二次回路断线            PBG.LCU9.POL.LCP27_5E1YH_DI08 ?   OPEN     
		<group:1927 total_et:4786 g_offset:4773 e_num:14 layer:0/0 pt_gt:0 >
939:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:1927 total_et:4787 g_offset:4773 e_num:15 layer:0/0 pt_gt:0 >
940:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:1927 total_et:4788 g_offset:4773 e_num:16 layer:0/0 pt_gt:0 >
941:	  &   5062DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5062BP_50BF_SOE13 ?   OPEN     
		<group:1927 total_et:4789 g_offset:4773 e_num:17 layer:0/0 pt_gt:0 >
942:	  &   5062DL断路器保护装置重合闸          PBG.LCU9.INT.DL5062BP_CH_SOE13 ?   OPEN     
		<group:1927 total_et:4790 g_offset:4773 e_num:18 layer:0/0 pt_gt:0 >
943:	  &   5062DL断路器保护装置闭锁            PBG.LCU9.INT.DL5062BP_50BF_SOE06 ?   OPEN     
		<group:1927 total_et:4791 g_offset:4773 e_num:19 layer:0/0 pt_gt:0 >
944:	  &   5062DL断路器保护装置异常            PBG.LCU9.INT.DL5062BP_50BF_SOE04 ?   OPEN     
		<group:1927 total_et:4792 g_offset:4773 e_num:20 layer:0/0 pt_gt:0 >
945:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:1927 total_et:4793 g_offset:4773 e_num:21 layer:0/0 pt_gt:0 >
946:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:1927 total_et:4794 g_offset:4773 e_num:22 layer:0/0 pt_gt:0 >
947:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:1927 total_et:4795 g_offset:4773 e_num:23 layer:0/0 pt_gt:0 >
948:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1927 total_et:4796 g_offset:4773 e_num:24 layer:0/0 pt_gt:0 >
949:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1927 total_et:4797 g_offset:4773 e_num:25 layer:0/0 pt_gt:0 >
950:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1927 total_et:4798 g_offset:4773 e_num:26 layer:0/0 pt_gt:0 >
951:
952:	POINT:  PBG.LCU9.OBJ.LCP26_5062_OBJ.C_BREAKER.Open	DL5062断路器控制.断路器操作.分闸	<<No: 1886 offset:1928>>
953:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1928 total_et:4799 g_offset:4799 e_num:1 layer:0/0 pt_gt:0 >
954:	  &   5062DL低气压报警                    PBG.LCU9.POL.LCP26_5062QYL_DI04 ?   OPEN     
		<group:1928 total_et:4800 g_offset:4799 e_num:2 layer:0/0 pt_gt:0 >
955:	  &   5062DL低气压闭锁                    PBG.LCU9.POL.LCP26_5062QYL_DI06 ?   OPEN     
		<group:1928 total_et:4801 g_offset:4799 e_num:3 layer:0/0 pt_gt:0 >
956:	  &   5062DL低油压报警                    PBG.LCU9.POL.LCP26_5062YYL_DI04 ?   OPEN     
		<group:1928 total_et:4802 g_offset:4799 e_num:4 layer:0/0 pt_gt:0 >
957:	  &   5062DL低油压闭锁                    PBG.LCU9.POL.LCP26_5062YYL_DI06 ?   OPEN     
		<group:1928 total_et:4803 g_offset:4799 e_num:5 layer:0/0 pt_gt:0 >
958:	  &   5062DL油泵过载故障                  PBG.LCU9.POL.LCP26_5062YBGZ_DI04 ?   OPEN     
		<group:1928 total_et:4804 g_offset:4799 e_num:6 layer:0/0 pt_gt:0 >
959:	  &   5062DL油位低报警                    PBG.LCU9.POL.LCP26_5062YWL_DI04 ?   OPEN     
		<group:1928 total_et:4805 g_offset:4799 e_num:7 layer:0/0 pt_gt:0 >
960:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:1928 total_et:4806 g_offset:4799 e_num:8 layer:0/0 pt_gt:0 >
961:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:1928 total_et:4807 g_offset:4799 e_num:9 layer:0/0 pt_gt:0 >
962:	  &   LCP26柜交流电源故障                 PBG.LCU9.POL.LCP26_PWAC_DI05 ?   OPEN     
		<group:1928 total_et:4808 g_offset:4799 e_num:10 layer:0/0 pt_gt:0 >
963:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:1928 total_et:4809 g_offset:4799 e_num:11 layer:0/0 pt_gt:0 >
964:	  &   5062DL远方操作                      PBG.LCU9.POL.LCP26_5062_DI71 ?   CLOSE    
		<group:1928 total_et:4810 g_offset:4799 e_num:12 layer:0/0 pt_gt:0 >
965:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1928 total_et:4811 g_offset:4799 e_num:13 layer:0/0 pt_gt:0 >
966:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1928 total_et:4812 g_offset:4799 e_num:14 layer:0/0 pt_gt:0 >
967:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1928 total_et:4813 g_offset:4799 e_num:15 layer:0/0 pt_gt:0 >
968:
969:	POINT:  PBG.LCU9.OBJ.LCP26_5062_OBJ.C_BREAKER.TestClose	DL5062断路器控制.断路器操作.试验合	<<No: 1887 offset:1929>>
970:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1929 total_et:4814 g_offset:4814 e_num:1 layer:0/0 pt_gt:0 >
971:	  &   5062DL低气压报警                    PBG.LCU9.POL.LCP26_5062QYL_DI04 ?   OPEN     
		<group:1929 total_et:4815 g_offset:4814 e_num:2 layer:0/0 pt_gt:0 >
972:	  &   5062DL低气压闭锁                    PBG.LCU9.POL.LCP26_5062QYL_DI06 ?   OPEN     
		<group:1929 total_et:4816 g_offset:4814 e_num:3 layer:0/0 pt_gt:0 >
973:	  &   5062DL低油压报警                    PBG.LCU9.POL.LCP26_5062YYL_DI04 ?   OPEN     
		<group:1929 total_et:4817 g_offset:4814 e_num:4 layer:0/0 pt_gt:0 >
974:	  &   5062DL低油压闭锁                    PBG.LCU9.POL.LCP26_5062YYL_DI06 ?   OPEN     
		<group:1929 total_et:4818 g_offset:4814 e_num:5 layer:0/0 pt_gt:0 >
975:	  &   5062DL油泵过载故障                  PBG.LCU9.POL.LCP26_5062YBGZ_DI04 ?   OPEN     
		<group:1929 total_et:4819 g_offset:4814 e_num:6 layer:0/0 pt_gt:0 >
976:	  &   5062DL油位低报警                    PBG.LCU9.POL.LCP26_5062YWL_DI04 ?   OPEN     
		<group:1929 total_et:4820 g_offset:4814 e_num:7 layer:0/0 pt_gt:0 >
977:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:1929 total_et:4821 g_offset:4814 e_num:8 layer:0/0 pt_gt:0 >
978:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:1929 total_et:4822 g_offset:4814 e_num:9 layer:0/0 pt_gt:0 >
979:	  &   LCP26柜交流电源故障                 PBG.LCU9.POL.LCP26_PWAC_DI05 ?   OPEN     
		<group:1929 total_et:4823 g_offset:4814 e_num:10 layer:0/0 pt_gt:0 >
980:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:1929 total_et:4824 g_offset:4814 e_num:11 layer:0/0 pt_gt:0 >
981:	  &   5062DL远方操作                      PBG.LCU9.POL.LCP26_5062_DI71 ?   CLOSE    
		<group:1929 total_et:4825 g_offset:4814 e_num:12 layer:0/0 pt_gt:0 >
982:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:1929 total_et:4826 g_offset:4814 e_num:13 layer:0/0 pt_gt:0 >
983:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:1929 total_et:4827 g_offset:4814 e_num:14 layer:0/0 pt_gt:0 >
984:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:1929 total_et:4828 g_offset:4814 e_num:15 layer:0/0 pt_gt:0 >
985:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1929 total_et:4829 g_offset:4814 e_num:16 layer:0/0 pt_gt:0 >
986:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1929 total_et:4830 g_offset:4814 e_num:17 layer:0/0 pt_gt:0 >
987:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1929 total_et:4831 g_offset:4814 e_num:18 layer:0/0 pt_gt:0 >
988:
989:
990:	POINT:  PBG.LCU9.OBJ.LCP26_5062_OBJ.C_BREAKER.ZroVltCls	DL5062断路器控制.断路器操作.无压合	<<No: 1888 offset:1930>>
991:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1930 total_et:4832 g_offset:4832 e_num:1 layer:0/0 pt_gt:0 >
992:	  &   5062DL低气压报警                    PBG.LCU9.POL.LCP26_5062QYL_DI04 ?   OPEN     
		<group:1930 total_et:4833 g_offset:4832 e_num:2 layer:0/0 pt_gt:0 >
993:	  &   5062DL低气压闭锁                    PBG.LCU9.POL.LCP26_5062QYL_DI06 ?   OPEN     
		<group:1930 total_et:4834 g_offset:4832 e_num:3 layer:0/0 pt_gt:0 >
994:	  &   5062DL低油压报警                    PBG.LCU9.POL.LCP26_5062YYL_DI04 ?   OPEN     
		<group:1930 total_et:4835 g_offset:4832 e_num:4 layer:0/0 pt_gt:0 >
995:	  &   5062DL低油压闭锁                    PBG.LCU9.POL.LCP26_5062YYL_DI06 ?   OPEN     
		<group:1930 total_et:4836 g_offset:4832 e_num:5 layer:0/0 pt_gt:0 >
996:	  &   5062DL油泵过载故障                  PBG.LCU9.POL.LCP26_5062YBGZ_DI04 ?   OPEN     
		<group:1930 total_et:4837 g_offset:4832 e_num:6 layer:0/0 pt_gt:0 >
997:	  &   5062DL油位低报警                    PBG.LCU9.POL.LCP26_5062YWL_DI04 ?   OPEN     
		<group:1930 total_et:4838 g_offset:4832 e_num:7 layer:0/0 pt_gt:0 >
998:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:1930 total_et:4839 g_offset:4832 e_num:8 layer:0/0 pt_gt:0 >
999:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:1930 total_et:4840 g_offset:4832 e_num:9 layer:0/0 pt_gt:0 >
1000:	  &   LCP26柜交流电源故障                 PBG.LCU9.POL.LCP26_PWAC_DI05 ?   OPEN     
		<group:1930 total_et:4841 g_offset:4832 e_num:10 layer:0/0 pt_gt:0 >
1001:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:1930 total_et:4842 g_offset:4832 e_num:11 layer:0/0 pt_gt:0 >
1002:	  &   5062DL远方操作                      PBG.LCU9.POL.LCP26_5062_DI71 ?   CLOSE    
		<group:1930 total_et:4843 g_offset:4832 e_num:12 layer:0/0 pt_gt:0 >
1003:	  &   6B_1YH二次回路断线                  PBG.LCU9.POL.LCP25_6B1YH_DI08 ?   OPEN     
		<group:1930 total_et:4844 g_offset:4832 e_num:13 layer:0/0 pt_gt:0 >
1004:	  &   布坡四线_1YH二次回路断线            PBG.LCU9.POL.LCP27_5E1YH_DI08 ?   OPEN     
		<group:1930 total_et:4845 g_offset:4832 e_num:14 layer:0/0 pt_gt:0 >
1005:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:1930 total_et:4846 g_offset:4832 e_num:15 layer:0/0 pt_gt:0 >
1006:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:1930 total_et:4847 g_offset:4832 e_num:16 layer:0/0 pt_gt:0 >
1007:	  &   5062DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5062BP_50BF_SOE13 ?   OPEN     
		<group:1930 total_et:4848 g_offset:4832 e_num:17 layer:0/0 pt_gt:0 >
1008:	  &   5062DL断路器保护装置重合闸          PBG.LCU9.INT.DL5062BP_CH_SOE13 ?   OPEN     
		<group:1930 total_et:4849 g_offset:4832 e_num:18 layer:0/0 pt_gt:0 >
1009:	  &   5062DL断路器保护装置闭锁            PBG.LCU9.INT.DL5062BP_50BF_SOE06 ?   OPEN     
		<group:1930 total_et:4850 g_offset:4832 e_num:19 layer:0/0 pt_gt:0 >
1010:	  &   5062DL断路器保护装置异常            PBG.LCU9.INT.DL5062BP_50BF_SOE04 ?   OPEN     
		<group:1930 total_et:4851 g_offset:4832 e_num:20 layer:0/0 pt_gt:0 >
1011:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:1930 total_et:4852 g_offset:4832 e_num:21 layer:0/0 pt_gt:0 >
1012:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:1930 total_et:4853 g_offset:4832 e_num:22 layer:0/0 pt_gt:0 >
1013:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:1930 total_et:4854 g_offset:4832 e_num:23 layer:0/0 pt_gt:0 >
1014:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1930 total_et:4855 g_offset:4832 e_num:24 layer:0/0 pt_gt:0 >
1015:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1930 total_et:4856 g_offset:4832 e_num:25 layer:0/0 pt_gt:0 >
1016:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:1930 total_et:4857 g_offset:4832 e_num:26 layer:0/0 pt_gt:0 >
1017:
1018:
1019:	POINT:  PBG.LCU9.OBJ.LCP28_5063_OBJ.C_BREAKER.Close	DL5063断路器控制.断路器操作.合闸	<<No: 1889 offset:1931>>
1020:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1931 total_et:4858 g_offset:4858 e_num:1 layer:0/0 pt_gt:0 >
1021:	  &   5063DL低气压报警                    PBG.LCU9.POL.LCP28_5063QYL_DI04 ?   OPEN     
		<group:1931 total_et:4859 g_offset:4858 e_num:2 layer:0/0 pt_gt:0 >
1022:	  &   5063DL低气压闭锁                    PBG.LCU9.POL.LCP28_5063QYL_DI06 ?   OPEN     
		<group:1931 total_et:4860 g_offset:4858 e_num:3 layer:0/0 pt_gt:0 >
1023:	  &   5063DL低油压报警                    PBG.LCU9.POL.LCP28_5063YYL_DI04 ?   OPEN     
		<group:1931 total_et:4861 g_offset:4858 e_num:4 layer:0/0 pt_gt:0 >
1024:	  &   5063DL低油压闭锁                    PBG.LCU9.POL.LCP28_5063YYL_DI06 ?   OPEN     
		<group:1931 total_et:4862 g_offset:4858 e_num:5 layer:0/0 pt_gt:0 >
1025:	  &   5063DL油泵过载故障                  PBG.LCU9.POL.LCP28_5063YBGZ_DI04 ?   OPEN     
		<group:1931 total_et:4863 g_offset:4858 e_num:6 layer:0/0 pt_gt:0 >
1026:	  &   5063DL油位低报警                    PBG.LCU9.POL.LCP28_5063YWL_DI04 ?   OPEN     
		<group:1931 total_et:4864 g_offset:4858 e_num:7 layer:0/0 pt_gt:0 >
1027:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:1931 total_et:4865 g_offset:4858 e_num:8 layer:0/0 pt_gt:0 >
1028:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:1931 total_et:4866 g_offset:4858 e_num:9 layer:0/0 pt_gt:0 >
1029:	  &   LCP28柜交流电源故障                 PBG.LCU9.POL.LCP28_PWAC_DI05 ?   OPEN     
		<group:1931 total_et:4867 g_offset:4858 e_num:10 layer:0/0 pt_gt:0 >
1030:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:1931 total_et:4868 g_offset:4858 e_num:11 layer:0/0 pt_gt:0 >
1031:	  &   5063DL远方操作                      PBG.LCU9.POL.LCP28_5063_DI71 ?   CLOSE    
		<group:1931 total_et:4869 g_offset:4858 e_num:12 layer:0/0 pt_gt:0 >
1032:	  &   深布线_1YH二次回路断线              PBG.LCU9.POL.LCP29_6E1YH_DI08 ?   OPEN     
		<group:1931 total_et:4870 g_offset:4858 e_num:13 layer:0/0 pt_gt:0 >
1033:	  &   布坡四线_1YH二次回路断线            PBG.LCU9.POL.LCP27_5E1YH_DI08 ?   OPEN     
		<group:1931 total_et:4871 g_offset:4858 e_num:14 layer:0/0 pt_gt:0 >
1034:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:1931 total_et:4872 g_offset:4858 e_num:15 layer:0/0 pt_gt:0 >
1035:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:1931 total_et:4873 g_offset:4858 e_num:16 layer:0/0 pt_gt:0 >
1036:	  &   5063DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5063BP_50BF_SOE13 ?   OPEN     
		<group:1931 total_et:4874 g_offset:4858 e_num:17 layer:0/0 pt_gt:0 >
1037:	  &   5063DL断路器保护装置重合闸          PBG.LCU9.INT.DL5063BP_CH_SOE13 ?   OPEN     
		<group:1931 total_et:4875 g_offset:4858 e_num:18 layer:0/0 pt_gt:0 >
1038:	  &   5063DL断路器保护装置闭锁            PBG.LCU9.INT.DL5063BP_50BF_SOE06 ?   OPEN     
		<group:1931 total_et:4876 g_offset:4858 e_num:19 layer:0/0 pt_gt:0 >
1039:	  &   5063DL断路器保护装置异常            PBG.LCU9.INT.DL5063BP_50BF_SOE04 ?   OPEN     
		<group:1931 total_et:4877 g_offset:4858 e_num:20 layer:0/0 pt_gt:0 >
1040:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:1931 total_et:4878 g_offset:4858 e_num:21 layer:0/0 pt_gt:0 >
1041:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:1931 total_et:4879 g_offset:4858 e_num:22 layer:0/0 pt_gt:0 >
1042:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:1931 total_et:4880 g_offset:4858 e_num:23 layer:0/0 pt_gt:0 >
1043:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1931 total_et:4881 g_offset:4858 e_num:24 layer:0/0 pt_gt:0 >
1044:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1931 total_et:4882 g_offset:4858 e_num:25 layer:0/0 pt_gt:0 >
1045:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1931 total_et:4883 g_offset:4858 e_num:26 layer:0/0 pt_gt:0 >
1046:
1047:	POINT:  PBG.LCU9.OBJ.LCP28_5063_OBJ.C_BREAKER.Open	DL5063断路器控制.断路器操作.分闸	<<No: 1890 offset:1932>>
1048:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1932 total_et:4884 g_offset:4884 e_num:1 layer:0/0 pt_gt:0 >
1049:	  &   5063DL低气压报警                    PBG.LCU9.POL.LCP28_5063QYL_DI04 ?   OPEN     
		<group:1932 total_et:4885 g_offset:4884 e_num:2 layer:0/0 pt_gt:0 >
1050:	  &   5063DL低气压闭锁                    PBG.LCU9.POL.LCP28_5063QYL_DI06 ?   OPEN     
		<group:1932 total_et:4886 g_offset:4884 e_num:3 layer:0/0 pt_gt:0 >
1051:	  &   5063DL低油压报警                    PBG.LCU9.POL.LCP28_5063YYL_DI04 ?   OPEN     
		<group:1932 total_et:4887 g_offset:4884 e_num:4 layer:0/0 pt_gt:0 >
1052:	  &   5063DL低油压闭锁                    PBG.LCU9.POL.LCP28_5063YYL_DI06 ?   OPEN     
		<group:1932 total_et:4888 g_offset:4884 e_num:5 layer:0/0 pt_gt:0 >
1053:	  &   5063DL油泵过载故障                  PBG.LCU9.POL.LCP28_5063YBGZ_DI04 ?   OPEN     
		<group:1932 total_et:4889 g_offset:4884 e_num:6 layer:0/0 pt_gt:0 >
1054:	  &   5063DL油位低报警                    PBG.LCU9.POL.LCP28_5063YWL_DI04 ?   OPEN     
		<group:1932 total_et:4890 g_offset:4884 e_num:7 layer:0/0 pt_gt:0 >
1055:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:1932 total_et:4891 g_offset:4884 e_num:8 layer:0/0 pt_gt:0 >
1056:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:1932 total_et:4892 g_offset:4884 e_num:9 layer:0/0 pt_gt:0 >
1057:	  &   LCP28柜交流电源故障                 PBG.LCU9.POL.LCP28_PWAC_DI05 ?   OPEN     
		<group:1932 total_et:4893 g_offset:4884 e_num:10 layer:0/0 pt_gt:0 >
1058:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:1932 total_et:4894 g_offset:4884 e_num:11 layer:0/0 pt_gt:0 >
1059:	  &   5063DL远方操作                      PBG.LCU9.POL.LCP28_5063_DI71 ?   CLOSE    
		<group:1932 total_et:4895 g_offset:4884 e_num:12 layer:0/0 pt_gt:0 >
1060:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1932 total_et:4896 g_offset:4884 e_num:13 layer:0/0 pt_gt:0 >
1061:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1932 total_et:4897 g_offset:4884 e_num:14 layer:0/0 pt_gt:0 >
1062:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1932 total_et:4898 g_offset:4884 e_num:15 layer:0/0 pt_gt:0 >
1063:
1064:
1065:	POINT:  PBG.LCU9.OBJ.LCP28_5063_OBJ.C_BREAKER.TestClose	DL5063断路器控制.断路器操作.试验合	<<No: 1891 offset:1933>>
1066:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1933 total_et:4899 g_offset:4899 e_num:1 layer:0/0 pt_gt:0 >
1067:	  &   5063DL低气压报警                    PBG.LCU9.POL.LCP28_5063QYL_DI04 ?   OPEN     
		<group:1933 total_et:4900 g_offset:4899 e_num:2 layer:0/0 pt_gt:0 >
1068:	  &   5063DL低气压闭锁                    PBG.LCU9.POL.LCP28_5063QYL_DI06 ?   OPEN     
		<group:1933 total_et:4901 g_offset:4899 e_num:3 layer:0/0 pt_gt:0 >
1069:	  &   5063DL低油压报警                    PBG.LCU9.POL.LCP28_5063YYL_DI04 ?   OPEN     
		<group:1933 total_et:4902 g_offset:4899 e_num:4 layer:0/0 pt_gt:0 >
1070:	  &   5063DL低油压闭锁                    PBG.LCU9.POL.LCP28_5063YYL_DI06 ?   OPEN     
		<group:1933 total_et:4903 g_offset:4899 e_num:5 layer:0/0 pt_gt:0 >
1071:	  &   5063DL油泵过载故障                  PBG.LCU9.POL.LCP28_5063YBGZ_DI04 ?   OPEN     
		<group:1933 total_et:4904 g_offset:4899 e_num:6 layer:0/0 pt_gt:0 >
1072:	  &   5063DL油位低报警                    PBG.LCU9.POL.LCP28_5063YWL_DI04 ?   OPEN     
		<group:1933 total_et:4905 g_offset:4899 e_num:7 layer:0/0 pt_gt:0 >
1073:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:1933 total_et:4906 g_offset:4899 e_num:8 layer:0/0 pt_gt:0 >
1074:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:1933 total_et:4907 g_offset:4899 e_num:9 layer:0/0 pt_gt:0 >
1075:	  &   LCP28柜交流电源故障                 PBG.LCU9.POL.LCP28_PWAC_DI05 ?   OPEN     
		<group:1933 total_et:4908 g_offset:4899 e_num:10 layer:0/0 pt_gt:0 >
1076:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:1933 total_et:4909 g_offset:4899 e_num:11 layer:0/0 pt_gt:0 >
1077:	  &   5063DL远方操作                      PBG.LCU9.POL.LCP28_5063_DI71 ?   CLOSE    
		<group:1933 total_et:4910 g_offset:4899 e_num:12 layer:0/0 pt_gt:0 >
1078:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:1933 total_et:4911 g_offset:4899 e_num:13 layer:0/0 pt_gt:0 >
1079:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:1933 total_et:4912 g_offset:4899 e_num:14 layer:0/0 pt_gt:0 >
1080:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:1933 total_et:4913 g_offset:4899 e_num:15 layer:0/0 pt_gt:0 >
1081:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1933 total_et:4914 g_offset:4899 e_num:16 layer:0/0 pt_gt:0 >
1082:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1933 total_et:4915 g_offset:4899 e_num:17 layer:0/0 pt_gt:0 >
1083:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1933 total_et:4916 g_offset:4899 e_num:18 layer:0/0 pt_gt:0 >
1084:
1085:
1086:	POINT:  PBG.LCU9.OBJ.LCP28_5063_OBJ.C_BREAKER.ZroVltCls	DL5063断路器控制.断路器操作.无压合	<<No: 1892 offset:1934>>
1087:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1934 total_et:4917 g_offset:4917 e_num:1 layer:0/0 pt_gt:0 >
1088:	  &   5063DL低气压报警                    PBG.LCU9.POL.LCP28_5063QYL_DI04 ?   OPEN     
		<group:1934 total_et:4918 g_offset:4917 e_num:2 layer:0/0 pt_gt:0 >
1089:	  &   5063DL低气压闭锁                    PBG.LCU9.POL.LCP28_5063QYL_DI06 ?   OPEN     
		<group:1934 total_et:4919 g_offset:4917 e_num:3 layer:0/0 pt_gt:0 >
1090:	  &   5063DL低油压报警                    PBG.LCU9.POL.LCP28_5063YYL_DI04 ?   OPEN     
		<group:1934 total_et:4920 g_offset:4917 e_num:4 layer:0/0 pt_gt:0 >
1091:	  &   5063DL低油压闭锁                    PBG.LCU9.POL.LCP28_5063YYL_DI06 ?   OPEN     
		<group:1934 total_et:4921 g_offset:4917 e_num:5 layer:0/0 pt_gt:0 >
1092:	  &   5063DL油泵过载故障                  PBG.LCU9.POL.LCP28_5063YBGZ_DI04 ?   OPEN     
		<group:1934 total_et:4922 g_offset:4917 e_num:6 layer:0/0 pt_gt:0 >
1093:	  &   5063DL油位低报警                    PBG.LCU9.POL.LCP28_5063YWL_DI04 ?   OPEN     
		<group:1934 total_et:4923 g_offset:4917 e_num:7 layer:0/0 pt_gt:0 >
1094:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:1934 total_et:4924 g_offset:4917 e_num:8 layer:0/0 pt_gt:0 >
1095:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:1934 total_et:4925 g_offset:4917 e_num:9 layer:0/0 pt_gt:0 >
1096:	  &   LCP28柜交流电源故障                 PBG.LCU9.POL.LCP28_PWAC_DI05 ?   OPEN     
		<group:1934 total_et:4926 g_offset:4917 e_num:10 layer:0/0 pt_gt:0 >
1097:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:1934 total_et:4927 g_offset:4917 e_num:11 layer:0/0 pt_gt:0 >
1098:	  &   5063DL远方操作                      PBG.LCU9.POL.LCP28_5063_DI71 ?   CLOSE    
		<group:1934 total_et:4928 g_offset:4917 e_num:12 layer:0/0 pt_gt:0 >
1099:	  &   深布线_1YH二次回路断线              PBG.LCU9.POL.LCP29_6E1YH_DI08 ?   OPEN     
		<group:1934 total_et:4929 g_offset:4917 e_num:13 layer:0/0 pt_gt:0 >
1100:	  &   布坡四线_1YH二次回路断线            PBG.LCU9.POL.LCP27_5E1YH_DI08 ?   OPEN     
		<group:1934 total_et:4930 g_offset:4917 e_num:14 layer:0/0 pt_gt:0 >
1101:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:1934 total_et:4931 g_offset:4917 e_num:15 layer:0/0 pt_gt:0 >
1102:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:1934 total_et:4932 g_offset:4917 e_num:16 layer:0/0 pt_gt:0 >
1103:	  &   5063DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5063BP_50BF_SOE13 ?   OPEN     
		<group:1934 total_et:4933 g_offset:4917 e_num:17 layer:0/0 pt_gt:0 >
1104:	  &   5063DL断路器保护装置重合闸          PBG.LCU9.INT.DL5063BP_CH_SOE13 ?   OPEN     
		<group:1934 total_et:4934 g_offset:4917 e_num:18 layer:0/0 pt_gt:0 >
1105:	  &   5063DL断路器保护装置闭锁            PBG.LCU9.INT.DL5063BP_50BF_SOE06 ?   OPEN     
		<group:1934 total_et:4935 g_offset:4917 e_num:19 layer:0/0 pt_gt:0 >
1106:	  &   5063DL断路器保护装置异常            PBG.LCU9.INT.DL5063BP_50BF_SOE04 ?   OPEN     
		<group:1934 total_et:4936 g_offset:4917 e_num:20 layer:0/0 pt_gt:0 >
1107:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:1934 total_et:4937 g_offset:4917 e_num:21 layer:0/0 pt_gt:0 >
1108:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:1934 total_et:4938 g_offset:4917 e_num:22 layer:0/0 pt_gt:0 >
1109:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:1934 total_et:4939 g_offset:4917 e_num:23 layer:0/0 pt_gt:0 >
1110:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1934 total_et:4940 g_offset:4917 e_num:24 layer:0/0 pt_gt:0 >
1111:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:1934 total_et:4941 g_offset:4917 e_num:25 layer:0/0 pt_gt:0 >
1112:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1934 total_et:4942 g_offset:4917 e_num:26 layer:0/0 pt_gt:0 >
1113:
1114:
1115:	POINT:  PBG.LCU9.OBJ.LCP3_5013_OBJ.C_BREAKER.Close	DL5013断路器控制.断路器操作.合闸	<<No: 1893 offset:1935>>
1116:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1935 total_et:4943 g_offset:4943 e_num:1 layer:0/0 pt_gt:0 >
1117:	  &   5013DL低气压报警                    PBG.LCU9.POL.LCP3_5013QYL_DI04 ?   OPEN     
		<group:1935 total_et:4944 g_offset:4943 e_num:2 layer:0/0 pt_gt:0 >
1118:	  &   5013DL低气压闭锁                    PBG.LCU9.POL.LCP3_5013QYL_DI06 ?   OPEN     
		<group:1935 total_et:4945 g_offset:4943 e_num:3 layer:0/0 pt_gt:0 >
1119:	  &   5013DL低油压报警                    PBG.LCU9.POL.LCP3_5013YYL_DI04 ?   OPEN     
		<group:1935 total_et:4946 g_offset:4943 e_num:4 layer:0/0 pt_gt:0 >
1120:	  &   5013DL低油压闭锁                    PBG.LCU9.POL.LCP3_5013YYL_DI06 ?   OPEN     
		<group:1935 total_et:4947 g_offset:4943 e_num:5 layer:0/0 pt_gt:0 >
1121:	  &   5013DL油泵过载故障                  PBG.LCU9.POL.LCP3_5013YBGZ_DI04 ?   OPEN     
		<group:1935 total_et:4948 g_offset:4943 e_num:6 layer:0/0 pt_gt:0 >
1122:	  &   5013DL油位低报警                    PBG.LCU9.POL.LCP3_5013YWL_DI04 ?   OPEN     
		<group:1935 total_et:4949 g_offset:4943 e_num:7 layer:0/0 pt_gt:0 >
1123:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:1935 total_et:4950 g_offset:4943 e_num:8 layer:0/0 pt_gt:0 >
1124:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:1935 total_et:4951 g_offset:4943 e_num:9 layer:0/0 pt_gt:0 >
1125:	  &   5013断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP3_PWAC_DI05 ?   OPEN     
		<group:1935 total_et:4952 g_offset:4943 e_num:10 layer:0/0 pt_gt:0 >
1126:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:1935 total_et:4953 g_offset:4943 e_num:11 layer:0/0 pt_gt:0 >
1127:	  &   5013DL远方操作                      PBG.LCU9.POL.LCP3_5013_DI71 ?   CLOSE    
		<group:1935 total_et:4954 g_offset:4943 e_num:12 layer:0/0 pt_gt:0 >
1128:	  &   备用线_1YH二次回路断线              PBG.LCU9.POL.LCP2_1E1YH_DI08 ?   OPEN     
		<group:1935 total_et:4955 g_offset:4943 e_num:13 layer:0/0 pt_gt:0 >
1129:	  &   布坡一线_1YH二次回路断线            PBG.LCU9.POL.LCP4_2E1YH_DI08 ?   OPEN     
		<group:1935 total_et:4956 g_offset:4943 e_num:14 layer:0/0 pt_gt:0 >
1130:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:1935 total_et:4957 g_offset:4943 e_num:15 layer:0/0 pt_gt:0 >
1131:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:1935 total_et:4958 g_offset:4943 e_num:16 layer:0/0 pt_gt:0 >
1132:	  &   5013DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5013BP_50BF_SOE13 ?   OPEN     
		<group:1935 total_et:4959 g_offset:4943 e_num:17 layer:0/0 pt_gt:0 >
1133:	  &   5013DL断路器保护装置重合闸          PBG.LCU9.INT.DL5013BP_CH_SOE13 ?   OPEN     
		<group:1935 total_et:4960 g_offset:4943 e_num:18 layer:0/0 pt_gt:0 >
1134:	  &   5013DL断路器保护装置闭锁            PBG.LCU9.INT.DL5013BP_50BF_SOE06 ?   OPEN     
		<group:1935 total_et:4961 g_offset:4943 e_num:19 layer:0/0 pt_gt:0 >
1135:	  &   5013DL断路器保护装置异常            PBG.LCU9.INT.DL5013BP_50BF_SOE04 ?   OPEN     
		<group:1935 total_et:4962 g_offset:4943 e_num:20 layer:0/0 pt_gt:0 >
1136:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:1935 total_et:4963 g_offset:4943 e_num:21 layer:0/0 pt_gt:0 >
1137:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:1935 total_et:4964 g_offset:4943 e_num:22 layer:0/0 pt_gt:0 >
1138:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:1935 total_et:4965 g_offset:4943 e_num:23 layer:0/0 pt_gt:0 >
1139:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1935 total_et:4966 g_offset:4943 e_num:24 layer:0/0 pt_gt:0 >
1140:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1935 total_et:4967 g_offset:4943 e_num:25 layer:0/0 pt_gt:0 >
1141:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1935 total_et:4968 g_offset:4943 e_num:26 layer:0/0 pt_gt:0 >
1142:
1143:	POINT:  PBG.LCU9.OBJ.LCP3_5013_OBJ.C_BREAKER.Open	DL5013断路器控制.断路器操作.分闸	<<No: 1894 offset:1936>>
1144:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1936 total_et:4969 g_offset:4969 e_num:1 layer:0/0 pt_gt:0 >
1145:	  &   5013DL低气压报警                    PBG.LCU9.POL.LCP3_5013QYL_DI04 ?   OPEN     
		<group:1936 total_et:4970 g_offset:4969 e_num:2 layer:0/0 pt_gt:0 >
1146:	  &   5013DL低气压闭锁                    PBG.LCU9.POL.LCP3_5013QYL_DI06 ?   OPEN     
		<group:1936 total_et:4971 g_offset:4969 e_num:3 layer:0/0 pt_gt:0 >
1147:	  &   5013DL低油压报警                    PBG.LCU9.POL.LCP3_5013YYL_DI04 ?   OPEN     
		<group:1936 total_et:4972 g_offset:4969 e_num:4 layer:0/0 pt_gt:0 >
1148:	  &   5013DL低油压闭锁                    PBG.LCU9.POL.LCP3_5013YYL_DI06 ?   OPEN     
		<group:1936 total_et:4973 g_offset:4969 e_num:5 layer:0/0 pt_gt:0 >
1149:	  &   5013DL油泵过载故障                  PBG.LCU9.POL.LCP3_5013YBGZ_DI04 ?   OPEN     
		<group:1936 total_et:4974 g_offset:4969 e_num:6 layer:0/0 pt_gt:0 >
1150:	  &   5013DL油位低报警                    PBG.LCU9.POL.LCP3_5013YWL_DI04 ?   OPEN     
		<group:1936 total_et:4975 g_offset:4969 e_num:7 layer:0/0 pt_gt:0 >
1151:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:1936 total_et:4976 g_offset:4969 e_num:8 layer:0/0 pt_gt:0 >
1152:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:1936 total_et:4977 g_offset:4969 e_num:9 layer:0/0 pt_gt:0 >
1153:	  &   5013断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP3_PWAC_DI05 ?   OPEN     
		<group:1936 total_et:4978 g_offset:4969 e_num:10 layer:0/0 pt_gt:0 >
1154:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:1936 total_et:4979 g_offset:4969 e_num:11 layer:0/0 pt_gt:0 >
1155:	  &   5013DL远方操作                      PBG.LCU9.POL.LCP3_5013_DI71 ?   CLOSE    
		<group:1936 total_et:4980 g_offset:4969 e_num:12 layer:0/0 pt_gt:0 >
1156:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1936 total_et:4981 g_offset:4969 e_num:13 layer:0/0 pt_gt:0 >
1157:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1936 total_et:4982 g_offset:4969 e_num:14 layer:0/0 pt_gt:0 >
1158:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1936 total_et:4983 g_offset:4969 e_num:15 layer:0/0 pt_gt:0 >
1159:
1160:	POINT:  PBG.LCU9.OBJ.LCP3_5013_OBJ.C_BREAKER.TestClose	DL5013断路器控制.断路器操作.试验合	<<No: 1895 offset:1937>>
1161:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1937 total_et:4984 g_offset:4984 e_num:1 layer:0/0 pt_gt:0 >
1162:	  &   5013DL低气压报警                    PBG.LCU9.POL.LCP3_5013QYL_DI04 ?   OPEN     
		<group:1937 total_et:4985 g_offset:4984 e_num:2 layer:0/0 pt_gt:0 >
1163:	  &   5013DL低气压闭锁                    PBG.LCU9.POL.LCP3_5013QYL_DI06 ?   OPEN     
		<group:1937 total_et:4986 g_offset:4984 e_num:3 layer:0/0 pt_gt:0 >
1164:	  &   5013DL低油压报警                    PBG.LCU9.POL.LCP3_5013YYL_DI04 ?   OPEN     
		<group:1937 total_et:4987 g_offset:4984 e_num:4 layer:0/0 pt_gt:0 >
1165:	  &   5013DL低油压闭锁                    PBG.LCU9.POL.LCP3_5013YYL_DI06 ?   OPEN     
		<group:1937 total_et:4988 g_offset:4984 e_num:5 layer:0/0 pt_gt:0 >
1166:	  &   5013DL油泵过载故障                  PBG.LCU9.POL.LCP3_5013YBGZ_DI04 ?   OPEN     
		<group:1937 total_et:4989 g_offset:4984 e_num:6 layer:0/0 pt_gt:0 >
1167:	  &   5013DL油位低报警                    PBG.LCU9.POL.LCP3_5013YWL_DI04 ?   OPEN     
		<group:1937 total_et:4990 g_offset:4984 e_num:7 layer:0/0 pt_gt:0 >
1168:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:1937 total_et:4991 g_offset:4984 e_num:8 layer:0/0 pt_gt:0 >
1169:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:1937 total_et:4992 g_offset:4984 e_num:9 layer:0/0 pt_gt:0 >
1170:	  &   5013断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP3_PWAC_DI05 ?   OPEN     
		<group:1937 total_et:4993 g_offset:4984 e_num:10 layer:0/0 pt_gt:0 >
1171:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:1937 total_et:4994 g_offset:4984 e_num:11 layer:0/0 pt_gt:0 >
1172:	  &   5013DL远方操作                      PBG.LCU9.POL.LCP3_5013_DI71 ?   CLOSE    
		<group:1937 total_et:4995 g_offset:4984 e_num:12 layer:0/0 pt_gt:0 >
1173:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:1937 total_et:4996 g_offset:4984 e_num:13 layer:0/0 pt_gt:0 >
1174:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:1937 total_et:4997 g_offset:4984 e_num:14 layer:0/0 pt_gt:0 >
1175:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:1937 total_et:4998 g_offset:4984 e_num:15 layer:0/0 pt_gt:0 >
1176:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1937 total_et:4999 g_offset:4984 e_num:16 layer:0/0 pt_gt:0 >
1177:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1937 total_et:5000 g_offset:4984 e_num:17 layer:0/0 pt_gt:0 >
1178:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1937 total_et:5001 g_offset:4984 e_num:18 layer:0/0 pt_gt:0 >
1179:
1180:	POINT:  PBG.LCU9.OBJ.LCP3_5013_OBJ.C_BREAKER.ZroVltCls	DL5013断路器控制.断路器操作.无压合	<<No: 1896 offset:1938>>
1181:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1938 total_et:5002 g_offset:5002 e_num:1 layer:0/0 pt_gt:0 >
1182:	  &   5013DL低气压报警                    PBG.LCU9.POL.LCP3_5013QYL_DI04 ?   OPEN     
		<group:1938 total_et:5003 g_offset:5002 e_num:2 layer:0/0 pt_gt:0 >
1183:	  &   5013DL低气压闭锁                    PBG.LCU9.POL.LCP3_5013QYL_DI06 ?   OPEN     
		<group:1938 total_et:5004 g_offset:5002 e_num:3 layer:0/0 pt_gt:0 >
1184:	  &   5013DL低油压报警                    PBG.LCU9.POL.LCP3_5013YYL_DI04 ?   OPEN     
		<group:1938 total_et:5005 g_offset:5002 e_num:4 layer:0/0 pt_gt:0 >
1185:	  &   5013DL低油压闭锁                    PBG.LCU9.POL.LCP3_5013YYL_DI06 ?   OPEN     
		<group:1938 total_et:5006 g_offset:5002 e_num:5 layer:0/0 pt_gt:0 >
1186:	  &   5013DL油泵过载故障                  PBG.LCU9.POL.LCP3_5013YBGZ_DI04 ?   OPEN     
		<group:1938 total_et:5007 g_offset:5002 e_num:6 layer:0/0 pt_gt:0 >
1187:	  &   5013DL油位低报警                    PBG.LCU9.POL.LCP3_5013YWL_DI04 ?   OPEN     
		<group:1938 total_et:5008 g_offset:5002 e_num:7 layer:0/0 pt_gt:0 >
1188:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:1938 total_et:5009 g_offset:5002 e_num:8 layer:0/0 pt_gt:0 >
1189:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:1938 total_et:5010 g_offset:5002 e_num:9 layer:0/0 pt_gt:0 >
1190:	  &   5013断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP3_PWAC_DI05 ?   OPEN     
		<group:1938 total_et:5011 g_offset:5002 e_num:10 layer:0/0 pt_gt:0 >
1191:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:1938 total_et:5012 g_offset:5002 e_num:11 layer:0/0 pt_gt:0 >
1192:	  &   5013DL远方操作                      PBG.LCU9.POL.LCP3_5013_DI71 ?   CLOSE    
		<group:1938 total_et:5013 g_offset:5002 e_num:12 layer:0/0 pt_gt:0 >
1193:	  &   备用线_1YH二次回路断线              PBG.LCU9.POL.LCP2_1E1YH_DI08 ?   OPEN     
		<group:1938 total_et:5014 g_offset:5002 e_num:13 layer:0/0 pt_gt:0 >
1194:	  &   布坡一线_1YH二次回路断线            PBG.LCU9.POL.LCP4_2E1YH_DI08 ?   OPEN     
		<group:1938 total_et:5015 g_offset:5002 e_num:14 layer:0/0 pt_gt:0 >
1195:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:1938 total_et:5016 g_offset:5002 e_num:15 layer:0/0 pt_gt:0 >
1196:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:1938 total_et:5017 g_offset:5002 e_num:16 layer:0/0 pt_gt:0 >
1197:	  &   5013DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5013BP_50BF_SOE13 ?   OPEN     
		<group:1938 total_et:5018 g_offset:5002 e_num:17 layer:0/0 pt_gt:0 >
1198:	  &   5013DL断路器保护装置重合闸          PBG.LCU9.INT.DL5013BP_CH_SOE13 ?   OPEN     
		<group:1938 total_et:5019 g_offset:5002 e_num:18 layer:0/0 pt_gt:0 >
1199:	  &   5013DL断路器保护装置闭锁            PBG.LCU9.INT.DL5013BP_50BF_SOE06 ?   OPEN     
		<group:1938 total_et:5020 g_offset:5002 e_num:19 layer:0/0 pt_gt:0 >
1200:	  &   5013DL断路器保护装置异常            PBG.LCU9.INT.DL5013BP_50BF_SOE04 ?   OPEN     
		<group:1938 total_et:5021 g_offset:5002 e_num:20 layer:0/0 pt_gt:0 >
1201:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:1938 total_et:5022 g_offset:5002 e_num:21 layer:0/0 pt_gt:0 >
1202:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:1938 total_et:5023 g_offset:5002 e_num:22 layer:0/0 pt_gt:0 >
1203:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:1938 total_et:5024 g_offset:5002 e_num:23 layer:0/0 pt_gt:0 >
1204:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1938 total_et:5025 g_offset:5002 e_num:24 layer:0/0 pt_gt:0 >
1205:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:1938 total_et:5026 g_offset:5002 e_num:25 layer:0/0 pt_gt:0 >
1206:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1938 total_et:5027 g_offset:5002 e_num:26 layer:0/0 pt_gt:0 >
1207:
1208:	POINT:  PBG.LCU9.OBJ.LCP30_5064_OBJ.C_BREAKER.Close	DL5064断路器控制.断路器操作.合闸	<<No: 1897 offset:1939>>
1209:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1939 total_et:5028 g_offset:5028 e_num:1 layer:0/0 pt_gt:0 >
1210:	  &   5064DL低气压报警                    PBG.LCU9.POL.LCP30_5064QYL_DI04 ?   OPEN     
		<group:1939 total_et:5029 g_offset:5028 e_num:2 layer:0/0 pt_gt:0 >
1211:	  &   5064DL低气压闭锁                    PBG.LCU9.POL.LCP30_5064QYL_DI06 ?   OPEN     
		<group:1939 total_et:5030 g_offset:5028 e_num:3 layer:0/0 pt_gt:0 >
1212:	  &   5064DL低油压报警                    PBG.LCU9.POL.LCP30_5064YYL_DI04 ?   OPEN     
		<group:1939 total_et:5031 g_offset:5028 e_num:4 layer:0/0 pt_gt:0 >
1213:	  &   5064DL低油压闭锁                    PBG.LCU9.POL.LCP30_5064YYL_DI06 ?   OPEN     
		<group:1939 total_et:5032 g_offset:5028 e_num:5 layer:0/0 pt_gt:0 >
1214:	  &   5064DL油泵过载故障                  PBG.LCU9.POL.LCP30_5064YBGZ_DI04 ?   OPEN     
		<group:1939 total_et:5033 g_offset:5028 e_num:6 layer:0/0 pt_gt:0 >
1215:	  &   5064DL油位低报警                    PBG.LCU9.POL.LCP30_5064YWL_DI04 ?   OPEN     
		<group:1939 total_et:5034 g_offset:5028 e_num:7 layer:0/0 pt_gt:0 >
1216:	  &   IIM-5064DL间隔段气室低气压报警      PBG.LCU9.POL.LCP30_5064QSL_DI04 ?   OPEN     
		<group:1939 total_et:5035 g_offset:5028 e_num:8 layer:0/0 pt_gt:0 >
1217:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:1939 total_et:5036 g_offset:5028 e_num:9 layer:0/0 pt_gt:0 >
1218:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:1939 total_et:5037 g_offset:5028 e_num:10 layer:0/0 pt_gt:0 >
1219:	  &   LCP30柜交流电源故障                 PBG.LCU9.POL.LCP30_PWAC_DI05 ?   OPEN     
		<group:1939 total_et:5038 g_offset:5028 e_num:11 layer:0/0 pt_gt:0 >
1220:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:1939 total_et:5039 g_offset:5028 e_num:12 layer:0/0 pt_gt:0 >
1221:	  &   5064DL远方操作                      PBG.LCU9.POL.LCP30_5064_DI71 ?   CLOSE    
		<group:1939 total_et:5040 g_offset:5028 e_num:13 layer:0/0 pt_gt:0 >
1222:	  &   深布线_1YH二次回路断线              PBG.LCU9.POL.LCP29_6E1YH_DI08 ?   OPEN     
		<group:1939 total_et:5041 g_offset:5028 e_num:14 layer:0/0 pt_gt:0 >
1223:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1939 total_et:5042 g_offset:5028 e_num:15 layer:0/0 pt_gt:0 >
1224:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:1939 total_et:5043 g_offset:5028 e_num:16 layer:0/0 pt_gt:0 >
1225:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:1939 total_et:5044 g_offset:5028 e_num:17 layer:0/0 pt_gt:0 >
1226:	  &   5064DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5064BP_50BF_SOE13 ?   OPEN     
		<group:1939 total_et:5045 g_offset:5028 e_num:18 layer:0/0 pt_gt:0 >
1227:	  &   5064DL断路器保护装置重合闸          PBG.LCU9.INT.DL5064BP_CH_SOE13 ?   OPEN     
		<group:1939 total_et:5046 g_offset:5028 e_num:19 layer:0/0 pt_gt:0 >
1228:	  &   5064DL断路器保护装置闭锁            PBG.LCU9.INT.DL5064BP_50BF_SOE06 ?   OPEN     
		<group:1939 total_et:5047 g_offset:5028 e_num:20 layer:0/0 pt_gt:0 >
1229:	  &   5064DL断路器保护装置异常            PBG.LCU9.INT.DL5064BP_50BF_SOE04 ?   OPEN     
		<group:1939 total_et:5048 g_offset:5028 e_num:21 layer:0/0 pt_gt:0 >
1230:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:1939 total_et:5049 g_offset:5028 e_num:22 layer:0/0 pt_gt:0 >
1231:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:1939 total_et:5050 g_offset:5028 e_num:23 layer:0/0 pt_gt:0 >
1232:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:1939 total_et:5051 g_offset:5028 e_num:24 layer:0/0 pt_gt:0 >
1233:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1939 total_et:5052 g_offset:5028 e_num:25 layer:0/0 pt_gt:0 >
1234:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1939 total_et:5053 g_offset:5028 e_num:26 layer:0/0 pt_gt:0 >
1235:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1939 total_et:5054 g_offset:5028 e_num:27 layer:0/0 pt_gt:0 >
1236:
1237:	POINT:  PBG.LCU9.OBJ.LCP30_5064_OBJ.C_BREAKER.Open	DL5064断路器控制.断路器操作.分闸	<<No: 1898 offset:1940>>
1238:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1940 total_et:5055 g_offset:5055 e_num:1 layer:0/0 pt_gt:0 >
1239:	  &   5064DL低气压报警                    PBG.LCU9.POL.LCP30_5064QYL_DI04 ?   OPEN     
		<group:1940 total_et:5056 g_offset:5055 e_num:2 layer:0/0 pt_gt:0 >
1240:	  &   5064DL低气压闭锁                    PBG.LCU9.POL.LCP30_5064QYL_DI06 ?   OPEN     
		<group:1940 total_et:5057 g_offset:5055 e_num:3 layer:0/0 pt_gt:0 >
1241:	  &   5064DL低油压报警                    PBG.LCU9.POL.LCP30_5064YYL_DI04 ?   OPEN     
		<group:1940 total_et:5058 g_offset:5055 e_num:4 layer:0/0 pt_gt:0 >
1242:	  &   5064DL低油压闭锁                    PBG.LCU9.POL.LCP30_5064YYL_DI06 ?   OPEN     
		<group:1940 total_et:5059 g_offset:5055 e_num:5 layer:0/0 pt_gt:0 >
1243:	  &   5064DL油泵过载故障                  PBG.LCU9.POL.LCP30_5064YBGZ_DI04 ?   OPEN     
		<group:1940 total_et:5060 g_offset:5055 e_num:6 layer:0/0 pt_gt:0 >
1244:	  &   5064DL油位低报警                    PBG.LCU9.POL.LCP30_5064YWL_DI04 ?   OPEN     
		<group:1940 total_et:5061 g_offset:5055 e_num:7 layer:0/0 pt_gt:0 >
1245:	  &   IIM-5064DL间隔段气室低气压报警      PBG.LCU9.POL.LCP30_5064QSL_DI04 ?   OPEN     
		<group:1940 total_et:5062 g_offset:5055 e_num:8 layer:0/0 pt_gt:0 >
1246:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:1940 total_et:5063 g_offset:5055 e_num:9 layer:0/0 pt_gt:0 >
1247:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:1940 total_et:5064 g_offset:5055 e_num:10 layer:0/0 pt_gt:0 >
1248:	  &   LCP30柜交流电源故障                 PBG.LCU9.POL.LCP30_PWAC_DI05 ?   OPEN     
		<group:1940 total_et:5065 g_offset:5055 e_num:11 layer:0/0 pt_gt:0 >
1249:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:1940 total_et:5066 g_offset:5055 e_num:12 layer:0/0 pt_gt:0 >
1250:	  &   5064DL远方操作                      PBG.LCU9.POL.LCP30_5064_DI71 ?   CLOSE    
		<group:1940 total_et:5067 g_offset:5055 e_num:13 layer:0/0 pt_gt:0 >
1251:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1940 total_et:5068 g_offset:5055 e_num:14 layer:0/0 pt_gt:0 >
1252:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1940 total_et:5069 g_offset:5055 e_num:15 layer:0/0 pt_gt:0 >
1253:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1940 total_et:5070 g_offset:5055 e_num:16 layer:0/0 pt_gt:0 >
1254:
1255:
1256:
1257:	POINT:  PBG.LCU9.OBJ.LCP30_5064_OBJ.C_BREAKER.TestClose	DL5064断路器控制.断路器操作.试验合	<<No: 1899 offset:1941>>
1258:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1941 total_et:5071 g_offset:5071 e_num:1 layer:0/0 pt_gt:0 >
1259:	  &   5064DL低气压报警                    PBG.LCU9.POL.LCP30_5064QYL_DI04 ?   OPEN     
		<group:1941 total_et:5072 g_offset:5071 e_num:2 layer:0/0 pt_gt:0 >
1260:	  &   5064DL低气压闭锁                    PBG.LCU9.POL.LCP30_5064QYL_DI06 ?   OPEN     
		<group:1941 total_et:5073 g_offset:5071 e_num:3 layer:0/0 pt_gt:0 >
1261:	  &   5064DL低油压报警                    PBG.LCU9.POL.LCP30_5064YYL_DI04 ?   OPEN     
		<group:1941 total_et:5074 g_offset:5071 e_num:4 layer:0/0 pt_gt:0 >
1262:	  &   5064DL低油压闭锁                    PBG.LCU9.POL.LCP30_5064YYL_DI06 ?   OPEN     
		<group:1941 total_et:5075 g_offset:5071 e_num:5 layer:0/0 pt_gt:0 >
1263:	  &   5064DL油泵过载故障                  PBG.LCU9.POL.LCP30_5064YBGZ_DI04 ?   OPEN     
		<group:1941 total_et:5076 g_offset:5071 e_num:6 layer:0/0 pt_gt:0 >
1264:	  &   5064DL油位低报警                    PBG.LCU9.POL.LCP30_5064YWL_DI04 ?   OPEN     
		<group:1941 total_et:5077 g_offset:5071 e_num:7 layer:0/0 pt_gt:0 >
1265:	  &   IIM-5064DL间隔段气室低气压报警      PBG.LCU9.POL.LCP30_5064QSL_DI04 ?   OPEN     
		<group:1941 total_et:5078 g_offset:5071 e_num:8 layer:0/0 pt_gt:0 >
1266:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:1941 total_et:5079 g_offset:5071 e_num:9 layer:0/0 pt_gt:0 >
1267:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:1941 total_et:5080 g_offset:5071 e_num:10 layer:0/0 pt_gt:0 >
1268:	  &   LCP30柜交流电源故障                 PBG.LCU9.POL.LCP30_PWAC_DI05 ?   OPEN     
		<group:1941 total_et:5081 g_offset:5071 e_num:11 layer:0/0 pt_gt:0 >
1269:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:1941 total_et:5082 g_offset:5071 e_num:12 layer:0/0 pt_gt:0 >
1270:	  &   5064DL远方操作                      PBG.LCU9.POL.LCP30_5064_DI71 ?   CLOSE    
		<group:1941 total_et:5083 g_offset:5071 e_num:13 layer:0/0 pt_gt:0 >
1271:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:1941 total_et:5084 g_offset:5071 e_num:14 layer:0/0 pt_gt:0 >
1272:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:1941 total_et:5085 g_offset:5071 e_num:15 layer:0/0 pt_gt:0 >
1273:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:1941 total_et:5086 g_offset:5071 e_num:16 layer:0/0 pt_gt:0 >
1274:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1941 total_et:5087 g_offset:5071 e_num:17 layer:0/0 pt_gt:0 >
1275:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1941 total_et:5088 g_offset:5071 e_num:18 layer:0/0 pt_gt:0 >
1276:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1941 total_et:5089 g_offset:5071 e_num:19 layer:0/0 pt_gt:0 >
1277:
1278:
1279:
1280:	POINT:  PBG.LCU9.OBJ.LCP30_5064_OBJ.C_BREAKER.ZroVltCls	DL5064断路器控制.断路器操作.无压合	<<No: 1900 offset:1942>>
1281:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1942 total_et:5090 g_offset:5090 e_num:1 layer:0/0 pt_gt:0 >
1282:	  &   5064DL低气压报警                    PBG.LCU9.POL.LCP30_5064QYL_DI04 ?   OPEN     
		<group:1942 total_et:5091 g_offset:5090 e_num:2 layer:0/0 pt_gt:0 >
1283:	  &   5064DL低气压闭锁                    PBG.LCU9.POL.LCP30_5064QYL_DI06 ?   OPEN     
		<group:1942 total_et:5092 g_offset:5090 e_num:3 layer:0/0 pt_gt:0 >
1284:	  &   5064DL低油压报警                    PBG.LCU9.POL.LCP30_5064YYL_DI04 ?   OPEN     
		<group:1942 total_et:5093 g_offset:5090 e_num:4 layer:0/0 pt_gt:0 >
1285:	  &   5064DL低油压闭锁                    PBG.LCU9.POL.LCP30_5064YYL_DI06 ?   OPEN     
		<group:1942 total_et:5094 g_offset:5090 e_num:5 layer:0/0 pt_gt:0 >
1286:	  &   5064DL油泵过载故障                  PBG.LCU9.POL.LCP30_5064YBGZ_DI04 ?   OPEN     
		<group:1942 total_et:5095 g_offset:5090 e_num:6 layer:0/0 pt_gt:0 >
1287:	  &   5064DL油位低报警                    PBG.LCU9.POL.LCP30_5064YWL_DI04 ?   OPEN     
		<group:1942 total_et:5096 g_offset:5090 e_num:7 layer:0/0 pt_gt:0 >
1288:	  &   IIM-5064DL间隔段气室低气压报警      PBG.LCU9.POL.LCP30_5064QSL_DI04 ?   OPEN     
		<group:1942 total_et:5097 g_offset:5090 e_num:8 layer:0/0 pt_gt:0 >
1289:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:1942 total_et:5098 g_offset:5090 e_num:9 layer:0/0 pt_gt:0 >
1290:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:1942 total_et:5099 g_offset:5090 e_num:10 layer:0/0 pt_gt:0 >
1291:	  &   LCP30柜交流电源故障                 PBG.LCU9.POL.LCP30_PWAC_DI05 ?   OPEN     
		<group:1942 total_et:5100 g_offset:5090 e_num:11 layer:0/0 pt_gt:0 >
1292:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:1942 total_et:5101 g_offset:5090 e_num:12 layer:0/0 pt_gt:0 >
1293:	  &   5064DL远方操作                      PBG.LCU9.POL.LCP30_5064_DI71 ?   CLOSE    
		<group:1942 total_et:5102 g_offset:5090 e_num:13 layer:0/0 pt_gt:0 >
1294:	  &   深布线_1YH二次回路断线              PBG.LCU9.POL.LCP29_6E1YH_DI08 ?   OPEN     
		<group:1942 total_et:5103 g_offset:5090 e_num:14 layer:0/0 pt_gt:0 >
1295:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1942 total_et:5104 g_offset:5090 e_num:15 layer:0/0 pt_gt:0 >
1296:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:1942 total_et:5105 g_offset:5090 e_num:16 layer:0/0 pt_gt:0 >
1297:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:1942 total_et:5106 g_offset:5090 e_num:17 layer:0/0 pt_gt:0 >
1298:	  &   5064DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5064BP_50BF_SOE13 ?   OPEN     
		<group:1942 total_et:5107 g_offset:5090 e_num:18 layer:0/0 pt_gt:0 >
1299:	  &   5064DL断路器保护装置重合闸          PBG.LCU9.INT.DL5064BP_CH_SOE13 ?   OPEN     
		<group:1942 total_et:5108 g_offset:5090 e_num:19 layer:0/0 pt_gt:0 >
1300:	  &   5064DL断路器保护装置闭锁            PBG.LCU9.INT.DL5064BP_50BF_SOE06 ?   OPEN     
		<group:1942 total_et:5109 g_offset:5090 e_num:20 layer:0/0 pt_gt:0 >
1301:	  &   5064DL断路器保护装置异常            PBG.LCU9.INT.DL5064BP_50BF_SOE04 ?   OPEN     
		<group:1942 total_et:5110 g_offset:5090 e_num:21 layer:0/0 pt_gt:0 >
1302:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:1942 total_et:5111 g_offset:5090 e_num:22 layer:0/0 pt_gt:0 >
1303:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:1942 total_et:5112 g_offset:5090 e_num:23 layer:0/0 pt_gt:0 >
1304:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:1942 total_et:5113 g_offset:5090 e_num:24 layer:0/0 pt_gt:0 >
1305:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1942 total_et:5114 g_offset:5090 e_num:25 layer:0/0 pt_gt:0 >
1306:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1942 total_et:5115 g_offset:5090 e_num:26 layer:0/0 pt_gt:0 >
1307:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:1942 total_et:5116 g_offset:5090 e_num:27 layer:0/0 pt_gt:0 >
1308:
1309:	POINT:  PBG.LCU9.OBJ.LCP5_5012_OBJ.C_BREAKER.Close	DL5012断路器控制.断路器操作.合闸	<<No: 1901 offset:1943>>
1310:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1943 total_et:5117 g_offset:5117 e_num:1 layer:0/0 pt_gt:0 >
1311:	  &   5012DL低气压报警                    PBG.LCU9.POL.LCP5_5012QYL_DI04 ?   OPEN     
		<group:1943 total_et:5118 g_offset:5117 e_num:2 layer:0/0 pt_gt:0 >
1312:	  &   5012DL低气压闭锁                    PBG.LCU9.POL.LCP5_5012QYL_DI06 ?   OPEN     
		<group:1943 total_et:5119 g_offset:5117 e_num:3 layer:0/0 pt_gt:0 >
1313:	  &   5012DL低油压报警                    PBG.LCU9.POL.LCP5_5012YYL_DI04 ?   OPEN     
		<group:1943 total_et:5120 g_offset:5117 e_num:4 layer:0/0 pt_gt:0 >
1314:	  &   5012DL低油压闭锁                    PBG.LCU9.POL.LCP5_5012YYL_DI06 ?   OPEN     
		<group:1943 total_et:5121 g_offset:5117 e_num:5 layer:0/0 pt_gt:0 >
1315:	  &   5012DL油泵过载故障                  PBG.LCU9.POL.LCP5_5012YBGZ_DI04 ?   OPEN     
		<group:1943 total_et:5122 g_offset:5117 e_num:6 layer:0/0 pt_gt:0 >
1316:	  &   5012DL油位低报警                    PBG.LCU9.POL.LCP5_5012YWL_DI04 ?   OPEN     
		<group:1943 total_et:5123 g_offset:5117 e_num:7 layer:0/0 pt_gt:0 >
1317:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:1943 total_et:5124 g_offset:5117 e_num:8 layer:0/0 pt_gt:0 >
1318:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:1943 total_et:5125 g_offset:5117 e_num:9 layer:0/0 pt_gt:0 >
1319:	  &   5012断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP5_PWAC_DI05 ?   OPEN     
		<group:1943 total_et:5126 g_offset:5117 e_num:10 layer:0/0 pt_gt:0 >
1320:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:1943 total_et:5127 g_offset:5117 e_num:11 layer:0/0 pt_gt:0 >
1321:	  &   5012DL远方操作                      PBG.LCU9.POL.LCP5_5012_DI71 ?   CLOSE    
		<group:1943 total_et:5128 g_offset:5117 e_num:12 layer:0/0 pt_gt:0 >
1322:	  &   1B_1YH二次回路断线                  PBG.LCU9.POL.LCP6_1B1YH_DI08 ?   OPEN     
		<group:1943 total_et:5129 g_offset:5117 e_num:13 layer:0/0 pt_gt:0 >
1323:	  &   布坡一线_1YH二次回路断线            PBG.LCU9.POL.LCP4_2E1YH_DI08 ?   OPEN     
		<group:1943 total_et:5130 g_offset:5117 e_num:14 layer:0/0 pt_gt:0 >
1324:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:1943 total_et:5131 g_offset:5117 e_num:15 layer:0/0 pt_gt:0 >
1325:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:1943 total_et:5132 g_offset:5117 e_num:16 layer:0/0 pt_gt:0 >
1326:	  &   5012DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5012BP_50BF_SOE13 ?   OPEN     
		<group:1943 total_et:5133 g_offset:5117 e_num:17 layer:0/0 pt_gt:0 >
1327:	  &   5012DL断路器保护装置重合闸          PBG.LCU9.INT.DL5012BP_CH_SOE13 ?   OPEN     
		<group:1943 total_et:5134 g_offset:5117 e_num:18 layer:0/0 pt_gt:0 >
1328:	  &   5012DL断路器保护装置闭锁            PBG.LCU9.INT.DL5012BP_50BF_SOE06 ?   OPEN     
		<group:1943 total_et:5135 g_offset:5117 e_num:19 layer:0/0 pt_gt:0 >
1329:	  &   5012DL断路器保护装置异常            PBG.LCU9.INT.DL5012BP_50BF_SOE04 ?   OPEN     
		<group:1943 total_et:5136 g_offset:5117 e_num:20 layer:0/0 pt_gt:0 >
1330:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:1943 total_et:5137 g_offset:5117 e_num:21 layer:0/0 pt_gt:0 >
1331:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:1943 total_et:5138 g_offset:5117 e_num:22 layer:0/0 pt_gt:0 >
1332:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:1943 total_et:5139 g_offset:5117 e_num:23 layer:0/0 pt_gt:0 >
1333:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1943 total_et:5140 g_offset:5117 e_num:24 layer:0/0 pt_gt:0 >
1334:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1943 total_et:5141 g_offset:5117 e_num:25 layer:0/0 pt_gt:0 >
1335:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1943 total_et:5142 g_offset:5117 e_num:26 layer:0/0 pt_gt:0 >
1336:
1337:
1338:	POINT:  PBG.LCU9.OBJ.LCP5_5012_OBJ.C_BREAKER.Open	DL5012断路器控制.断路器操作.分闸	<<No: 1902 offset:1944>>
1339:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1944 total_et:5143 g_offset:5143 e_num:1 layer:0/0 pt_gt:0 >
1340:	  &   5012DL低气压报警                    PBG.LCU9.POL.LCP5_5012QYL_DI04 ?   OPEN     
		<group:1944 total_et:5144 g_offset:5143 e_num:2 layer:0/0 pt_gt:0 >
1341:	  &   5012DL低气压闭锁                    PBG.LCU9.POL.LCP5_5012QYL_DI06 ?   OPEN     
		<group:1944 total_et:5145 g_offset:5143 e_num:3 layer:0/0 pt_gt:0 >
1342:	  &   5012DL低油压报警                    PBG.LCU9.POL.LCP5_5012YYL_DI04 ?   OPEN     
		<group:1944 total_et:5146 g_offset:5143 e_num:4 layer:0/0 pt_gt:0 >
1343:	  &   5012DL低油压闭锁                    PBG.LCU9.POL.LCP5_5012YYL_DI06 ?   OPEN     
		<group:1944 total_et:5147 g_offset:5143 e_num:5 layer:0/0 pt_gt:0 >
1344:	  &   5012DL油泵过载故障                  PBG.LCU9.POL.LCP5_5012YBGZ_DI04 ?   OPEN     
		<group:1944 total_et:5148 g_offset:5143 e_num:6 layer:0/0 pt_gt:0 >
1345:	  &   5012DL油位低报警                    PBG.LCU9.POL.LCP5_5012YWL_DI04 ?   OPEN     
		<group:1944 total_et:5149 g_offset:5143 e_num:7 layer:0/0 pt_gt:0 >
1346:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:1944 total_et:5150 g_offset:5143 e_num:8 layer:0/0 pt_gt:0 >
1347:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:1944 total_et:5151 g_offset:5143 e_num:9 layer:0/0 pt_gt:0 >
1348:	  &   5012断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP5_PWAC_DI05 ?   OPEN     
		<group:1944 total_et:5152 g_offset:5143 e_num:10 layer:0/0 pt_gt:0 >
1349:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:1944 total_et:5153 g_offset:5143 e_num:11 layer:0/0 pt_gt:0 >
1350:	  &   5012DL远方操作                      PBG.LCU9.POL.LCP5_5012_DI71 ?   CLOSE    
		<group:1944 total_et:5154 g_offset:5143 e_num:12 layer:0/0 pt_gt:0 >
1351:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1944 total_et:5155 g_offset:5143 e_num:13 layer:0/0 pt_gt:0 >
1352:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1944 total_et:5156 g_offset:5143 e_num:14 layer:0/0 pt_gt:0 >
1353:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1944 total_et:5157 g_offset:5143 e_num:15 layer:0/0 pt_gt:0 >
1354:
1355:
1356:	POINT:  PBG.LCU9.OBJ.LCP5_5012_OBJ.C_BREAKER.TestClose	DL5012断路器控制.断路器操作.试验合	<<No: 1903 offset:1945>>
1357:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1945 total_et:5158 g_offset:5158 e_num:1 layer:0/0 pt_gt:0 >
1358:	  &   5012DL低气压报警                    PBG.LCU9.POL.LCP5_5012QYL_DI04 ?   OPEN     
		<group:1945 total_et:5159 g_offset:5158 e_num:2 layer:0/0 pt_gt:0 >
1359:	  &   5012DL低气压闭锁                    PBG.LCU9.POL.LCP5_5012QYL_DI06 ?   OPEN     
		<group:1945 total_et:5160 g_offset:5158 e_num:3 layer:0/0 pt_gt:0 >
1360:	  &   5012DL低油压报警                    PBG.LCU9.POL.LCP5_5012YYL_DI04 ?   OPEN     
		<group:1945 total_et:5161 g_offset:5158 e_num:4 layer:0/0 pt_gt:0 >
1361:	  &   5012DL低油压闭锁                    PBG.LCU9.POL.LCP5_5012YYL_DI06 ?   OPEN     
		<group:1945 total_et:5162 g_offset:5158 e_num:5 layer:0/0 pt_gt:0 >
1362:	  &   5012DL油泵过载故障                  PBG.LCU9.POL.LCP5_5012YBGZ_DI04 ?   OPEN     
		<group:1945 total_et:5163 g_offset:5158 e_num:6 layer:0/0 pt_gt:0 >
1363:	  &   5012DL油位低报警                    PBG.LCU9.POL.LCP5_5012YWL_DI04 ?   OPEN     
		<group:1945 total_et:5164 g_offset:5158 e_num:7 layer:0/0 pt_gt:0 >
1364:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:1945 total_et:5165 g_offset:5158 e_num:8 layer:0/0 pt_gt:0 >
1365:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:1945 total_et:5166 g_offset:5158 e_num:9 layer:0/0 pt_gt:0 >
1366:	  &   5012断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP5_PWAC_DI05 ?   OPEN     
		<group:1945 total_et:5167 g_offset:5158 e_num:10 layer:0/0 pt_gt:0 >
1367:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:1945 total_et:5168 g_offset:5158 e_num:11 layer:0/0 pt_gt:0 >
1368:	  &   5012DL远方操作                      PBG.LCU9.POL.LCP5_5012_DI71 ?   CLOSE    
		<group:1945 total_et:5169 g_offset:5158 e_num:12 layer:0/0 pt_gt:0 >
1369:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:1945 total_et:5170 g_offset:5158 e_num:13 layer:0/0 pt_gt:0 >
1370:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:1945 total_et:5171 g_offset:5158 e_num:14 layer:0/0 pt_gt:0 >
1371:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:1945 total_et:5172 g_offset:5158 e_num:15 layer:0/0 pt_gt:0 >
1372:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1945 total_et:5173 g_offset:5158 e_num:16 layer:0/0 pt_gt:0 >
1373:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1945 total_et:5174 g_offset:5158 e_num:17 layer:0/0 pt_gt:0 >
1374:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1945 total_et:5175 g_offset:5158 e_num:18 layer:0/0 pt_gt:0 >
1375:
1376:
1377:	POINT:  PBG.LCU9.OBJ.LCP5_5012_OBJ.C_BREAKER.ZroVltCls	DL5012断路器控制.断路器操作.无压合	<<No: 1904 offset:1946>>
1378:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1946 total_et:5176 g_offset:5176 e_num:1 layer:0/0 pt_gt:0 >
1379:	  &   5012DL低气压报警                    PBG.LCU9.POL.LCP5_5012QYL_DI04 ?   OPEN     
		<group:1946 total_et:5177 g_offset:5176 e_num:2 layer:0/0 pt_gt:0 >
1380:	  &   5012DL低气压闭锁                    PBG.LCU9.POL.LCP5_5012QYL_DI06 ?   OPEN     
		<group:1946 total_et:5178 g_offset:5176 e_num:3 layer:0/0 pt_gt:0 >
1381:	  &   5012DL低油压报警                    PBG.LCU9.POL.LCP5_5012YYL_DI04 ?   OPEN     
		<group:1946 total_et:5179 g_offset:5176 e_num:4 layer:0/0 pt_gt:0 >
1382:	  &   5012DL低油压闭锁                    PBG.LCU9.POL.LCP5_5012YYL_DI06 ?   OPEN     
		<group:1946 total_et:5180 g_offset:5176 e_num:5 layer:0/0 pt_gt:0 >
1383:	  &   5012DL油泵过载故障                  PBG.LCU9.POL.LCP5_5012YBGZ_DI04 ?   OPEN     
		<group:1946 total_et:5181 g_offset:5176 e_num:6 layer:0/0 pt_gt:0 >
1384:	  &   5012DL油位低报警                    PBG.LCU9.POL.LCP5_5012YWL_DI04 ?   OPEN     
		<group:1946 total_et:5182 g_offset:5176 e_num:7 layer:0/0 pt_gt:0 >
1385:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:1946 total_et:5183 g_offset:5176 e_num:8 layer:0/0 pt_gt:0 >
1386:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:1946 total_et:5184 g_offset:5176 e_num:9 layer:0/0 pt_gt:0 >
1387:	  &   5012断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP5_PWAC_DI05 ?   OPEN     
		<group:1946 total_et:5185 g_offset:5176 e_num:10 layer:0/0 pt_gt:0 >
1388:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:1946 total_et:5186 g_offset:5176 e_num:11 layer:0/0 pt_gt:0 >
1389:	  &   5012DL远方操作                      PBG.LCU9.POL.LCP5_5012_DI71 ?   CLOSE    
		<group:1946 total_et:5187 g_offset:5176 e_num:12 layer:0/0 pt_gt:0 >
1390:	  &   1B_1YH二次回路断线                  PBG.LCU9.POL.LCP6_1B1YH_DI08 ?   OPEN     
		<group:1946 total_et:5188 g_offset:5176 e_num:13 layer:0/0 pt_gt:0 >
1391:	  &   布坡一线_1YH二次回路断线            PBG.LCU9.POL.LCP4_2E1YH_DI08 ?   OPEN     
		<group:1946 total_et:5189 g_offset:5176 e_num:14 layer:0/0 pt_gt:0 >
1392:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:1946 total_et:5190 g_offset:5176 e_num:15 layer:0/0 pt_gt:0 >
1393:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:1946 total_et:5191 g_offset:5176 e_num:16 layer:0/0 pt_gt:0 >
1394:	  &   5012DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5012BP_50BF_SOE13 ?   OPEN     
		<group:1946 total_et:5192 g_offset:5176 e_num:17 layer:0/0 pt_gt:0 >
1395:	  &   5012DL断路器保护装置重合闸          PBG.LCU9.INT.DL5012BP_CH_SOE13 ?   OPEN     
		<group:1946 total_et:5193 g_offset:5176 e_num:18 layer:0/0 pt_gt:0 >
1396:	  &   5012DL断路器保护装置闭锁            PBG.LCU9.INT.DL5012BP_50BF_SOE06 ?   OPEN     
		<group:1946 total_et:5194 g_offset:5176 e_num:19 layer:0/0 pt_gt:0 >
1397:	  &   5012DL断路器保护装置异常            PBG.LCU9.INT.DL5012BP_50BF_SOE04 ?   OPEN     
		<group:1946 total_et:5195 g_offset:5176 e_num:20 layer:0/0 pt_gt:0 >
1398:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:1946 total_et:5196 g_offset:5176 e_num:21 layer:0/0 pt_gt:0 >
1399:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:1946 total_et:5197 g_offset:5176 e_num:22 layer:0/0 pt_gt:0 >
1400:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:1946 total_et:5198 g_offset:5176 e_num:23 layer:0/0 pt_gt:0 >
1401:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1946 total_et:5199 g_offset:5176 e_num:24 layer:0/0 pt_gt:0 >
1402:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:1946 total_et:5200 g_offset:5176 e_num:25 layer:0/0 pt_gt:0 >
1403:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1946 total_et:5201 g_offset:5176 e_num:26 layer:0/0 pt_gt:0 >
1404:
1405:
1406:	POINT:  PBG.LCU9.OBJ.LCP7_5011_OBJ.C_BREAKER.Close	DL5011断路器控制.断路器操作.合闸	<<No: 1905 offset:1947>>
1407:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1947 total_et:5202 g_offset:5202 e_num:1 layer:0/0 pt_gt:0 >
1408:	  &   5011DL低气压报警                    PBG.LCU9.POL.LCP7_5011QYL_DI04 ?   OPEN     
		<group:1947 total_et:5203 g_offset:5202 e_num:2 layer:0/0 pt_gt:0 >
1409:	  &   5011DL低气压闭锁                    PBG.LCU9.POL.LCP7_5011QYL_DI06 ?   OPEN     
		<group:1947 total_et:5204 g_offset:5202 e_num:3 layer:0/0 pt_gt:0 >
1410:	  &   5011DL低油压报警                    PBG.LCU9.POL.LCP7_5011YYL_DI04 ?   OPEN     
		<group:1947 total_et:5205 g_offset:5202 e_num:4 layer:0/0 pt_gt:0 >
1411:	  &   5011DL低油压闭锁                    PBG.LCU9.POL.LCP7_5011YYL_DI06 ?   OPEN     
		<group:1947 total_et:5206 g_offset:5202 e_num:5 layer:0/0 pt_gt:0 >
1412:	  &   5011DL油泵过载故障                  PBG.LCU9.POL.LCP7_5011YBGZ_DI04 ?   OPEN     
		<group:1947 total_et:5207 g_offset:5202 e_num:6 layer:0/0 pt_gt:0 >
1413:	  &   5011DL油位低报警                    PBG.LCU9.POL.LCP7_5011YWL_DI04 ?   OPEN     
		<group:1947 total_et:5208 g_offset:5202 e_num:7 layer:0/0 pt_gt:0 >
1414:	  &   IM-5011DL间隔段气室低气压报警       PBG.LCU9.POL.LCP7_5011QSL_DI04 ?   OPEN     
		<group:1947 total_et:5209 g_offset:5202 e_num:8 layer:0/0 pt_gt:0 >
1415:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:1947 total_et:5210 g_offset:5202 e_num:9 layer:0/0 pt_gt:0 >
1416:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:1947 total_et:5211 g_offset:5202 e_num:10 layer:0/0 pt_gt:0 >
1417:	  &   5011断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP7_PWAC_DI05 ?   OPEN     
		<group:1947 total_et:5212 g_offset:5202 e_num:11 layer:0/0 pt_gt:0 >
1418:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:1947 total_et:5213 g_offset:5202 e_num:12 layer:0/0 pt_gt:0 >
1419:	  &   5011DL远方操作                      PBG.LCU9.POL.LCP7_5011_DI71 ?   CLOSE    
		<group:1947 total_et:5214 g_offset:5202 e_num:13 layer:0/0 pt_gt:0 >
1420:	  &   1B_1YH二次回路断线                  PBG.LCU9.POL.LCP6_1B1YH_DI08 ?   OPEN     
		<group:1947 total_et:5215 g_offset:5202 e_num:14 layer:0/0 pt_gt:0 >
1421:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1947 total_et:5216 g_offset:5202 e_num:15 layer:0/0 pt_gt:0 >
1422:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:1947 total_et:5217 g_offset:5202 e_num:16 layer:0/0 pt_gt:0 >
1423:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:1947 total_et:5218 g_offset:5202 e_num:17 layer:0/0 pt_gt:0 >
1424:	  &   5011DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5011BP_50BF_SOE13 ?   OPEN     
		<group:1947 total_et:5219 g_offset:5202 e_num:18 layer:0/0 pt_gt:0 >
1425:	  &   5011DL断路器保护装置闭锁            PBG.LCU9.INT.DL5011BP_50BF_SOE06 ?   OPEN     
		<group:1947 total_et:5220 g_offset:5202 e_num:19 layer:0/0 pt_gt:0 >
1426:	  &   5011DL断路器保护装置异常            PBG.LCU9.INT.DL5011BP_50BF_SOE04 ?   OPEN     
		<group:1947 total_et:5221 g_offset:5202 e_num:20 layer:0/0 pt_gt:0 >
1427:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:1947 total_et:5222 g_offset:5202 e_num:21 layer:0/0 pt_gt:0 >
1428:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:1947 total_et:5223 g_offset:5202 e_num:22 layer:0/0 pt_gt:0 >
1429:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:1947 total_et:5224 g_offset:5202 e_num:23 layer:0/0 pt_gt:0 >
1430:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1947 total_et:5225 g_offset:5202 e_num:24 layer:0/0 pt_gt:0 >
1431:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1947 total_et:5226 g_offset:5202 e_num:25 layer:0/0 pt_gt:0 >
1432:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1947 total_et:5227 g_offset:5202 e_num:26 layer:0/0 pt_gt:0 >
1433:
1434:	POINT:  PBG.LCU9.OBJ.LCP7_5011_OBJ.C_BREAKER.TestClose	DL5011断路器控制.断路器操作.试验合	<<No: 1906 offset:1948>>
1435:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1948 total_et:5228 g_offset:5228 e_num:1 layer:0/0 pt_gt:0 >
1436:	  &   5011DL低气压报警                    PBG.LCU9.POL.LCP7_5011QYL_DI04 ?   OPEN     
		<group:1948 total_et:5229 g_offset:5228 e_num:2 layer:0/0 pt_gt:0 >
1437:	  &   5011DL低气压闭锁                    PBG.LCU9.POL.LCP7_5011QYL_DI06 ?   OPEN     
		<group:1948 total_et:5230 g_offset:5228 e_num:3 layer:0/0 pt_gt:0 >
1438:	  &   5011DL低油压报警                    PBG.LCU9.POL.LCP7_5011YYL_DI04 ?   OPEN     
		<group:1948 total_et:5231 g_offset:5228 e_num:4 layer:0/0 pt_gt:0 >
1439:	  &   5011DL低油压闭锁                    PBG.LCU9.POL.LCP7_5011YYL_DI06 ?   OPEN     
		<group:1948 total_et:5232 g_offset:5228 e_num:5 layer:0/0 pt_gt:0 >
1440:	  &   5011DL油泵过载故障                  PBG.LCU9.POL.LCP7_5011YBGZ_DI04 ?   OPEN     
		<group:1948 total_et:5233 g_offset:5228 e_num:6 layer:0/0 pt_gt:0 >
1441:	  &   5011DL油位低报警                    PBG.LCU9.POL.LCP7_5011YWL_DI04 ?   OPEN     
		<group:1948 total_et:5234 g_offset:5228 e_num:7 layer:0/0 pt_gt:0 >
1442:	  &   IM-5011DL间隔段气室低气压报警       PBG.LCU9.POL.LCP7_5011QSL_DI04 ?   OPEN     
		<group:1948 total_et:5235 g_offset:5228 e_num:8 layer:0/0 pt_gt:0 >
1443:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:1948 total_et:5236 g_offset:5228 e_num:9 layer:0/0 pt_gt:0 >
1444:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:1948 total_et:5237 g_offset:5228 e_num:10 layer:0/0 pt_gt:0 >
1445:	  &   5011断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP7_PWAC_DI05 ?   OPEN     
		<group:1948 total_et:5238 g_offset:5228 e_num:11 layer:0/0 pt_gt:0 >
1446:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:1948 total_et:5239 g_offset:5228 e_num:12 layer:0/0 pt_gt:0 >
1447:	  &   5011DL远方操作                      PBG.LCU9.POL.LCP7_5011_DI71 ?   CLOSE    
		<group:1948 total_et:5240 g_offset:5228 e_num:13 layer:0/0 pt_gt:0 >
1448:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:1948 total_et:5241 g_offset:5228 e_num:14 layer:0/0 pt_gt:0 >
1449:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:1948 total_et:5242 g_offset:5228 e_num:15 layer:0/0 pt_gt:0 >
1450:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:1948 total_et:5243 g_offset:5228 e_num:16 layer:0/0 pt_gt:0 >
1451:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1948 total_et:5244 g_offset:5228 e_num:17 layer:0/0 pt_gt:0 >
1452:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1948 total_et:5245 g_offset:5228 e_num:18 layer:0/0 pt_gt:0 >
1453:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1948 total_et:5246 g_offset:5228 e_num:19 layer:0/0 pt_gt:0 >
1454:
1455:
1456:
1457:	POINT:  PBG.LCU9.OBJ.LCP7_5011_OBJ.C_BREAKER.Open	DL5011断路器控制.断路器操作.分闸	<<No: 1907 offset:1949>>
1458:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1949 total_et:5247 g_offset:5247 e_num:1 layer:0/0 pt_gt:0 >
1459:	  &   5011DL低气压报警                    PBG.LCU9.POL.LCP7_5011QYL_DI04 ?   OPEN     
		<group:1949 total_et:5248 g_offset:5247 e_num:2 layer:0/0 pt_gt:0 >
1460:	  &   5011DL低气压闭锁                    PBG.LCU9.POL.LCP7_5011QYL_DI06 ?   OPEN     
		<group:1949 total_et:5249 g_offset:5247 e_num:3 layer:0/0 pt_gt:0 >
1461:	  &   5011DL低油压报警                    PBG.LCU9.POL.LCP7_5011YYL_DI04 ?   OPEN     
		<group:1949 total_et:5250 g_offset:5247 e_num:4 layer:0/0 pt_gt:0 >
1462:	  &   5011DL低油压闭锁                    PBG.LCU9.POL.LCP7_5011YYL_DI06 ?   OPEN     
		<group:1949 total_et:5251 g_offset:5247 e_num:5 layer:0/0 pt_gt:0 >
1463:	  &   5011DL油泵过载故障                  PBG.LCU9.POL.LCP7_5011YBGZ_DI04 ?   OPEN     
		<group:1949 total_et:5252 g_offset:5247 e_num:6 layer:0/0 pt_gt:0 >
1464:	  &   5011DL油位低报警                    PBG.LCU9.POL.LCP7_5011YWL_DI04 ?   OPEN     
		<group:1949 total_et:5253 g_offset:5247 e_num:7 layer:0/0 pt_gt:0 >
1465:	  &   IM-5011DL间隔段气室低气压报警       PBG.LCU9.POL.LCP7_5011QSL_DI04 ?   OPEN     
		<group:1949 total_et:5254 g_offset:5247 e_num:8 layer:0/0 pt_gt:0 >
1466:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:1949 total_et:5255 g_offset:5247 e_num:9 layer:0/0 pt_gt:0 >
1467:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:1949 total_et:5256 g_offset:5247 e_num:10 layer:0/0 pt_gt:0 >
1468:	  &   5011断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP7_PWAC_DI05 ?   OPEN     
		<group:1949 total_et:5257 g_offset:5247 e_num:11 layer:0/0 pt_gt:0 >
1469:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:1949 total_et:5258 g_offset:5247 e_num:12 layer:0/0 pt_gt:0 >
1470:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1949 total_et:5259 g_offset:5247 e_num:13 layer:0/0 pt_gt:0 >
1471:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1949 total_et:5260 g_offset:5247 e_num:14 layer:0/0 pt_gt:0 >
1472:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1949 total_et:5261 g_offset:5247 e_num:15 layer:0/0 pt_gt:0 >
1473:
1474:
1475:
1476:	POINT:  PBG.LCU9.OBJ.LCP7_5011_OBJ.C_BREAKER.ZroVltCls	DL5011断路器控制.断路器操作.无压合	<<No: 1908 offset:1950>>
1477:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1950 total_et:5262 g_offset:5262 e_num:1 layer:0/0 pt_gt:0 >
1478:	  &   5011DL低气压报警                    PBG.LCU9.POL.LCP7_5011QYL_DI04 ?   OPEN     
		<group:1950 total_et:5263 g_offset:5262 e_num:2 layer:0/0 pt_gt:0 >
1479:	  &   5011DL低气压闭锁                    PBG.LCU9.POL.LCP7_5011QYL_DI06 ?   OPEN     
		<group:1950 total_et:5264 g_offset:5262 e_num:3 layer:0/0 pt_gt:0 >
1480:	  &   5011DL低油压报警                    PBG.LCU9.POL.LCP7_5011YYL_DI04 ?   OPEN     
		<group:1950 total_et:5265 g_offset:5262 e_num:4 layer:0/0 pt_gt:0 >
1481:	  &   5011DL低油压闭锁                    PBG.LCU9.POL.LCP7_5011YYL_DI06 ?   OPEN     
		<group:1950 total_et:5266 g_offset:5262 e_num:5 layer:0/0 pt_gt:0 >
1482:	  &   5011DL油泵过载故障                  PBG.LCU9.POL.LCP7_5011YBGZ_DI04 ?   OPEN     
		<group:1950 total_et:5267 g_offset:5262 e_num:6 layer:0/0 pt_gt:0 >
1483:	  &   5011DL油位低报警                    PBG.LCU9.POL.LCP7_5011YWL_DI04 ?   OPEN     
		<group:1950 total_et:5268 g_offset:5262 e_num:7 layer:0/0 pt_gt:0 >
1484:	  &   IM-5011DL间隔段气室低气压报警       PBG.LCU9.POL.LCP7_5011QSL_DI04 ?   OPEN     
		<group:1950 total_et:5269 g_offset:5262 e_num:8 layer:0/0 pt_gt:0 >
1485:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:1950 total_et:5270 g_offset:5262 e_num:9 layer:0/0 pt_gt:0 >
1486:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:1950 total_et:5271 g_offset:5262 e_num:10 layer:0/0 pt_gt:0 >
1487:	  &   5011断路器间隔汇控柜交流电源故障    PBG.LCU9.POL.LCP7_PWAC_DI05 ?   OPEN     
		<group:1950 total_et:5272 g_offset:5262 e_num:11 layer:0/0 pt_gt:0 >
1488:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:1950 total_et:5273 g_offset:5262 e_num:12 layer:0/0 pt_gt:0 >
1489:	  &   5011DL远方操作                      PBG.LCU9.POL.LCP7_5011_DI71 ?   CLOSE    
		<group:1950 total_et:5274 g_offset:5262 e_num:13 layer:0/0 pt_gt:0 >
1490:	  &   1B_1YH二次回路断线                  PBG.LCU9.POL.LCP6_1B1YH_DI08 ?   OPEN     
		<group:1950 total_et:5275 g_offset:5262 e_num:14 layer:0/0 pt_gt:0 >
1491:	  &   IM_YH二次回路断线                   PBG.LCU9.POL.LCP16_IMYH_DI05 ?   OPEN     
		<group:1950 total_et:5276 g_offset:5262 e_num:15 layer:0/0 pt_gt:0 >
1492:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:1950 total_et:5277 g_offset:5262 e_num:16 layer:0/0 pt_gt:0 >
1493:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:1950 total_et:5278 g_offset:5262 e_num:17 layer:0/0 pt_gt:0 >
1494:	  &   5011DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5011BP_50BF_SOE13 ?   OPEN     
		<group:1950 total_et:5279 g_offset:5262 e_num:18 layer:0/0 pt_gt:0 >
1495:	  &   5011DL断路器保护装置闭锁            PBG.LCU9.INT.DL5011BP_50BF_SOE06 ?   OPEN     
		<group:1950 total_et:5280 g_offset:5262 e_num:19 layer:0/0 pt_gt:0 >
1496:	  &   5011DL断路器保护装置异常            PBG.LCU9.INT.DL5011BP_50BF_SOE04 ?   OPEN     
		<group:1950 total_et:5281 g_offset:5262 e_num:20 layer:0/0 pt_gt:0 >
1497:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:1950 total_et:5282 g_offset:5262 e_num:21 layer:0/0 pt_gt:0 >
1498:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:1950 total_et:5283 g_offset:5262 e_num:22 layer:0/0 pt_gt:0 >
1499:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:1950 total_et:5284 g_offset:5262 e_num:23 layer:0/0 pt_gt:0 >
1500:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1950 total_et:5285 g_offset:5262 e_num:24 layer:0/0 pt_gt:0 >
1501:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:1950 total_et:5286 g_offset:5262 e_num:25 layer:0/0 pt_gt:0 >
1502:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:1950 total_et:5287 g_offset:5262 e_num:26 layer:0/0 pt_gt:0 >
1503:
1504:
1505:
1506:	POINT:  PBG.LCU9.OBJ.LCP8_5024_OBJ.C_BREAKER.Close	DL5024断路器控制.断路器操作.合闸	<<No: 1909 offset:1951>>
1507:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1951 total_et:5288 g_offset:5288 e_num:1 layer:0/0 pt_gt:0 >
1508:	  &   5024DL低气压报警                    PBG.LCU9.POL.LCP8_5024QYL_DI04 ?   OPEN     
		<group:1951 total_et:5289 g_offset:5288 e_num:2 layer:0/0 pt_gt:0 >
1509:	  &   5024DL低气压闭锁                    PBG.LCU9.POL.LCP8_5024QYL_DI06 ?   OPEN     
		<group:1951 total_et:5290 g_offset:5288 e_num:3 layer:0/0 pt_gt:0 >
1510:	  &   5024DL低油压报警                    PBG.LCU9.POL.LCP8_5024YYL_DI04 ?   OPEN     
		<group:1951 total_et:5291 g_offset:5288 e_num:4 layer:0/0 pt_gt:0 >
1511:	  &   5024DL低油压闭锁                    PBG.LCU9.POL.LCP8_5024YYL_DI06 ?   OPEN     
		<group:1951 total_et:5292 g_offset:5288 e_num:5 layer:0/0 pt_gt:0 >
1512:	  &   5024DL油泵过载故障                  PBG.LCU9.POL.LCP8_5024YBGZ_DI04 ?   OPEN     
		<group:1951 total_et:5293 g_offset:5288 e_num:6 layer:0/0 pt_gt:0 >
1513:	  &   5024DL油位低报警                    PBG.LCU9.POL.LCP8_5024YWL_DI04 ?   OPEN     
		<group:1951 total_et:5294 g_offset:5288 e_num:7 layer:0/0 pt_gt:0 >
1514:	  &   2#电抗器气室低气压报警              PBG.LCU9.POL.LCP8_5024QSL_DI04 ?   OPEN     
		<group:1951 total_et:5295 g_offset:5288 e_num:8 layer:0/0 pt_gt:0 >
1515:	  &   50241G气室低气压报警                PBG.LCU9.POL.LCP8_50241QSL_DI04 ?   OPEN     
		<group:1951 total_et:5296 g_offset:5288 e_num:9 layer:0/0 pt_gt:0 >
1516:	  &   50242G气室低气压报警                PBG.LCU9.POL.LCP8_50242QSL_DI04 ?   OPEN     
		<group:1951 total_et:5297 g_offset:5288 e_num:10 layer:0/0 pt_gt:0 >
1517:	  &   LCP8柜交流电源故障                  PBG.LCU9.POL.LCP8_PWAC_DI05 ?   OPEN     
		<group:1951 total_et:5298 g_offset:5288 e_num:11 layer:0/0 pt_gt:0 >
1518:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:1951 total_et:5299 g_offset:5288 e_num:12 layer:0/0 pt_gt:0 >
1519:	  &   5024DL远方操作                      PBG.LCU9.POL.LCP8_5024_DI71 ?   CLOSE    
		<group:1951 total_et:5300 g_offset:5288 e_num:13 layer:0/0 pt_gt:0 >
1520:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:1951 total_et:5301 g_offset:5288 e_num:14 layer:0/0 pt_gt:0 >
1521:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:1951 total_et:5302 g_offset:5288 e_num:15 layer:0/0 pt_gt:0 >
1522:	  &   5024DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5024BP_50BF_SOE13 ?   OPEN     
		<group:1951 total_et:5303 g_offset:5288 e_num:16 layer:0/0 pt_gt:0 >
1523:	  &   5024DL断路器动作跳闸                PBG.LCU9.INT.DL5024BP_CH_SOE13 ?   OPEN     
		<group:1951 total_et:5304 g_offset:5288 e_num:17 layer:0/0 pt_gt:0 >
1524:	  &   5024DL断路器保护装置闭锁            PBG.LCU9.INT.DL5024BP_50BF_SOE06 ?   OPEN     
		<group:1951 total_et:5305 g_offset:5288 e_num:18 layer:0/0 pt_gt:0 >
1525:	  &   5024DL断路器保护装置异常            PBG.LCU9.INT.DL5024BP_50BF_SOE04 ?   OPEN     
		<group:1951 total_et:5306 g_offset:5288 e_num:19 layer:0/0 pt_gt:0 >
1526:	  &   5024DL_A相分闸                      PBG.LCU9.INT.LCP8_5024A_SOE10 ?   CLOSE    
		<group:1951 total_et:5307 g_offset:5288 e_num:20 layer:0/0 pt_gt:0 >
1527:	  &   5024DL_B相分闸                      PBG.LCU9.INT.LCP8_5024B_SOE10 ?   CLOSE    
		<group:1951 total_et:5308 g_offset:5288 e_num:21 layer:0/0 pt_gt:0 >
1528:	  &   5024DL_C相分闸                      PBG.LCU9.INT.LCP8_5024C_SOE10 ?   CLOSE    
		<group:1951 total_et:5309 g_offset:5288 e_num:22 layer:0/0 pt_gt:0 >
1529:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1951 total_et:5310 g_offset:5288 e_num:23 layer:0/0 pt_gt:0 >
1530:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1951 total_et:5311 g_offset:5288 e_num:24 layer:0/0 pt_gt:0 >
1531:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:1951 total_et:5312 g_offset:5288 e_num:25 layer:0/0 pt_gt:0 >
1532:
1533:	POINT:  PBG.LCU9.OBJ.LCP8_5024_OBJ.C_BREAKER.Open	DL5024断路器控制.断路器操作.分闸	<<No: 1910 offset:1952>>
1534:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1952 total_et:5313 g_offset:5313 e_num:1 layer:0/0 pt_gt:0 >
1535:	  &   5024DL低气压报警                    PBG.LCU9.POL.LCP8_5024QYL_DI04 ?   OPEN     
		<group:1952 total_et:5314 g_offset:5313 e_num:2 layer:0/0 pt_gt:0 >
1536:	  &   5024DL低气压闭锁                    PBG.LCU9.POL.LCP8_5024QYL_DI06 ?   OPEN     
		<group:1952 total_et:5315 g_offset:5313 e_num:3 layer:0/0 pt_gt:0 >
1537:	  &   5024DL低油压报警                    PBG.LCU9.POL.LCP8_5024YYL_DI04 ?   OPEN     
		<group:1952 total_et:5316 g_offset:5313 e_num:4 layer:0/0 pt_gt:0 >
1538:	  &   5024DL低油压闭锁                    PBG.LCU9.POL.LCP8_5024YYL_DI06 ?   OPEN     
		<group:1952 total_et:5317 g_offset:5313 e_num:5 layer:0/0 pt_gt:0 >
1539:	  &   5024DL油泵过载故障                  PBG.LCU9.POL.LCP8_5024YBGZ_DI04 ?   OPEN     
		<group:1952 total_et:5318 g_offset:5313 e_num:6 layer:0/0 pt_gt:0 >
1540:	  &   5024DL油位低报警                    PBG.LCU9.POL.LCP8_5024YWL_DI04 ?   OPEN     
		<group:1952 total_et:5319 g_offset:5313 e_num:7 layer:0/0 pt_gt:0 >
1541:	  &   2#电抗器气室低气压报警              PBG.LCU9.POL.LCP8_5024QSL_DI04 ?   OPEN     
		<group:1952 total_et:5320 g_offset:5313 e_num:8 layer:0/0 pt_gt:0 >
1542:	  &   50241G气室低气压报警                PBG.LCU9.POL.LCP8_50241QSL_DI04 ?   OPEN     
		<group:1952 total_et:5321 g_offset:5313 e_num:9 layer:0/0 pt_gt:0 >
1543:	  &   50242G气室低气压报警                PBG.LCU9.POL.LCP8_50242QSL_DI04 ?   OPEN     
		<group:1952 total_et:5322 g_offset:5313 e_num:10 layer:0/0 pt_gt:0 >
1544:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:1952 total_et:5323 g_offset:5313 e_num:11 layer:0/0 pt_gt:0 >
1545:	  &   5024DL远方操作                      PBG.LCU9.POL.LCP8_5024_DI71 ?   CLOSE    
		<group:1952 total_et:5324 g_offset:5313 e_num:12 layer:0/0 pt_gt:0 >
1546:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1952 total_et:5325 g_offset:5313 e_num:13 layer:0/0 pt_gt:0 >
1547:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1952 total_et:5326 g_offset:5313 e_num:14 layer:0/0 pt_gt:0 >
1548:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:1952 total_et:5327 g_offset:5313 e_num:15 layer:0/0 pt_gt:0 >
1549:
1550:	POINT:  PBG.LCU9.OBJ.LCP9_5034_OBJ.C_BREAKER.Close	DL5034断路器控制.断路器操作.合闸	<<No: 1911 offset:1953>>
1551:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1953 total_et:5328 g_offset:5328 e_num:1 layer:0/0 pt_gt:0 >
1552:	  &   5034DL低气压报警                    PBG.LCU9.POL.LCP9_5034QYL_DI04 ?   OPEN     
		<group:1953 total_et:5329 g_offset:5328 e_num:2 layer:0/0 pt_gt:0 >
1553:	  &   5034DL低气压闭锁                    PBG.LCU9.POL.LCP9_5034QYL_DI06 ?   OPEN     
		<group:1953 total_et:5330 g_offset:5328 e_num:3 layer:0/0 pt_gt:0 >
1554:	  &   5034DL低油压报警                    PBG.LCU9.POL.LCP9_5034YYL_DI04 ?   OPEN     
		<group:1953 total_et:5331 g_offset:5328 e_num:4 layer:0/0 pt_gt:0 >
1555:	  &   5034DL低油压闭锁                    PBG.LCU9.POL.LCP9_5034YYL_DI06 ?   OPEN     
		<group:1953 total_et:5332 g_offset:5328 e_num:5 layer:0/0 pt_gt:0 >
1556:	  &   5034DL油泵过载故障                  PBG.LCU9.POL.LCP9_5034YBGZ_DI04 ?   OPEN     
		<group:1953 total_et:5333 g_offset:5328 e_num:6 layer:0/0 pt_gt:0 >
1557:	  &   5034DL油位低报警                    PBG.LCU9.POL.LCP9_5034YWL_DI04 ?   OPEN     
		<group:1953 total_et:5334 g_offset:5328 e_num:7 layer:0/0 pt_gt:0 >
1558:	  &   IIM-5034DL间隔段气室低气压报警      PBG.LCU9.POL.LCP9_5034QSL_DI04 ?   OPEN     
		<group:1953 total_et:5335 g_offset:5328 e_num:8 layer:0/0 pt_gt:0 >
1559:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:1953 total_et:5336 g_offset:5328 e_num:9 layer:0/0 pt_gt:0 >
1560:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:1953 total_et:5337 g_offset:5328 e_num:10 layer:0/0 pt_gt:0 >
1561:	  &   LCP9柜交流电源故障                  PBG.LCU9.POL.LCP9_PWAC_DI05 ?   OPEN     
		<group:1953 total_et:5338 g_offset:5328 e_num:11 layer:0/0 pt_gt:0 >
1562:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:1953 total_et:5339 g_offset:5328 e_num:12 layer:0/0 pt_gt:0 >
1563:	  &   5034DL远方操作                      PBG.LCU9.POL.LCP9_5034_DI71 ?   CLOSE    
		<group:1953 total_et:5340 g_offset:5328 e_num:13 layer:0/0 pt_gt:0 >
1564:	  &   2B_1YH二次回路断线                  PBG.LCU9.POL.LCP10_2B1YH_DI08 ?   OPEN     
		<group:1953 total_et:5341 g_offset:5328 e_num:14 layer:0/0 pt_gt:0 >
1565:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1953 total_et:5342 g_offset:5328 e_num:15 layer:0/0 pt_gt:0 >
1566:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:1953 total_et:5343 g_offset:5328 e_num:16 layer:0/0 pt_gt:0 >
1567:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:1953 total_et:5344 g_offset:5328 e_num:17 layer:0/0 pt_gt:0 >
1568:	  &   5034DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5034BP_50BF_SOE13 ?   OPEN     
		<group:1953 total_et:5345 g_offset:5328 e_num:18 layer:0/0 pt_gt:0 >
1569:	  &   5034DL断路器保护装置闭锁            PBG.LCU9.INT.DL5034BP_CH_SOE13 ?   OPEN     
		<group:1953 total_et:5346 g_offset:5328 e_num:19 layer:0/0 pt_gt:0 >
1570:	  &   5034DL断路器保护装置异常            PBG.LCU9.INT.DL5034BP_50BF_SOE06 ?   OPEN     
		<group:1953 total_et:5347 g_offset:5328 e_num:20 layer:0/0 pt_gt:0 >
1571:	  &   5034DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5034BP_50BF_SOE04 ?   OPEN     
		<group:1953 total_et:5348 g_offset:5328 e_num:21 layer:0/0 pt_gt:0 >
1572:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:1953 total_et:5349 g_offset:5328 e_num:22 layer:0/0 pt_gt:0 >
1573:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:1953 total_et:5350 g_offset:5328 e_num:23 layer:0/0 pt_gt:0 >
1574:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:1953 total_et:5351 g_offset:5328 e_num:24 layer:0/0 pt_gt:0 >
1575:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1953 total_et:5352 g_offset:5328 e_num:25 layer:0/0 pt_gt:0 >
1576:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1953 total_et:5353 g_offset:5328 e_num:26 layer:0/0 pt_gt:0 >
1577:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1953 total_et:5354 g_offset:5328 e_num:27 layer:0/0 pt_gt:0 >
1578:
1579:
1580:
1581:	POINT:  PBG.LCU9.OBJ.LCP9_5034_OBJ.C_BREAKER.Open	DL5034断路器控制.断路器操作.分闸	<<No: 1912 offset:1954>>
1582:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1954 total_et:5355 g_offset:5355 e_num:1 layer:0/0 pt_gt:0 >
1583:	  &   5034DL低气压报警                    PBG.LCU9.POL.LCP9_5034QYL_DI04 ?   OPEN     
		<group:1954 total_et:5356 g_offset:5355 e_num:2 layer:0/0 pt_gt:0 >
1584:	  &   5034DL低气压闭锁                    PBG.LCU9.POL.LCP9_5034QYL_DI06 ?   OPEN     
		<group:1954 total_et:5357 g_offset:5355 e_num:3 layer:0/0 pt_gt:0 >
1585:	  &   5034DL低油压报警                    PBG.LCU9.POL.LCP9_5034YYL_DI04 ?   OPEN     
		<group:1954 total_et:5358 g_offset:5355 e_num:4 layer:0/0 pt_gt:0 >
1586:	  &   5034DL低油压闭锁                    PBG.LCU9.POL.LCP9_5034YYL_DI06 ?   OPEN     
		<group:1954 total_et:5359 g_offset:5355 e_num:5 layer:0/0 pt_gt:0 >
1587:	  &   5034DL油泵过载故障                  PBG.LCU9.POL.LCP9_5034YBGZ_DI04 ?   OPEN     
		<group:1954 total_et:5360 g_offset:5355 e_num:6 layer:0/0 pt_gt:0 >
1588:	  &   5034DL油位低报警                    PBG.LCU9.POL.LCP9_5034YWL_DI04 ?   OPEN     
		<group:1954 total_et:5361 g_offset:5355 e_num:7 layer:0/0 pt_gt:0 >
1589:	  &   IIM-5034DL间隔段气室低气压报警      PBG.LCU9.POL.LCP9_5034QSL_DI04 ?   OPEN     
		<group:1954 total_et:5362 g_offset:5355 e_num:8 layer:0/0 pt_gt:0 >
1590:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:1954 total_et:5363 g_offset:5355 e_num:9 layer:0/0 pt_gt:0 >
1591:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:1954 total_et:5364 g_offset:5355 e_num:10 layer:0/0 pt_gt:0 >
1592:	  &   LCP9柜交流电源故障                  PBG.LCU9.POL.LCP9_PWAC_DI05 ?   OPEN     
		<group:1954 total_et:5365 g_offset:5355 e_num:11 layer:0/0 pt_gt:0 >
1593:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:1954 total_et:5366 g_offset:5355 e_num:12 layer:0/0 pt_gt:0 >
1594:	  &   5034DL远方操作                      PBG.LCU9.POL.LCP9_5034_DI71 ?   CLOSE    
		<group:1954 total_et:5367 g_offset:5355 e_num:13 layer:0/0 pt_gt:0 >
1595:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1954 total_et:5368 g_offset:5355 e_num:14 layer:0/0 pt_gt:0 >
1596:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1954 total_et:5369 g_offset:5355 e_num:15 layer:0/0 pt_gt:0 >
1597:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1954 total_et:5370 g_offset:5355 e_num:16 layer:0/0 pt_gt:0 >
1598:
1599:
1600:
1601:	POINT:  PBG.LCU9.OBJ.LCP9_5034_OBJ.C_BREAKER.TestClose	DL5034断路器控制.断路器操作.试验合	<<No: 1913 offset:1955>>
1602:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1955 total_et:5371 g_offset:5371 e_num:1 layer:0/0 pt_gt:0 >
1603:	  &   5034DL低气压报警                    PBG.LCU9.POL.LCP9_5034QYL_DI04 ?   OPEN     
		<group:1955 total_et:5372 g_offset:5371 e_num:2 layer:0/0 pt_gt:0 >
1604:	  &   5034DL低气压闭锁                    PBG.LCU9.POL.LCP9_5034QYL_DI06 ?   OPEN     
		<group:1955 total_et:5373 g_offset:5371 e_num:3 layer:0/0 pt_gt:0 >
1605:	  &   5034DL低油压报警                    PBG.LCU9.POL.LCP9_5034YYL_DI04 ?   OPEN     
		<group:1955 total_et:5374 g_offset:5371 e_num:4 layer:0/0 pt_gt:0 >
1606:	  &   5034DL低油压闭锁                    PBG.LCU9.POL.LCP9_5034YYL_DI06 ?   OPEN     
		<group:1955 total_et:5375 g_offset:5371 e_num:5 layer:0/0 pt_gt:0 >
1607:	  &   5034DL油泵过载故障                  PBG.LCU9.POL.LCP9_5034YBGZ_DI04 ?   OPEN     
		<group:1955 total_et:5376 g_offset:5371 e_num:6 layer:0/0 pt_gt:0 >
1608:	  &   5034DL油位低报警                    PBG.LCU9.POL.LCP9_5034YWL_DI04 ?   OPEN     
		<group:1955 total_et:5377 g_offset:5371 e_num:7 layer:0/0 pt_gt:0 >
1609:	  &   IIM-5034DL间隔段气室低气压报警      PBG.LCU9.POL.LCP9_5034QSL_DI04 ?   OPEN     
		<group:1955 total_et:5378 g_offset:5371 e_num:8 layer:0/0 pt_gt:0 >
1610:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:1955 total_et:5379 g_offset:5371 e_num:9 layer:0/0 pt_gt:0 >
1611:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:1955 total_et:5380 g_offset:5371 e_num:10 layer:0/0 pt_gt:0 >
1612:	  &   LCP9柜交流电源故障                  PBG.LCU9.POL.LCP9_PWAC_DI05 ?   OPEN     
		<group:1955 total_et:5381 g_offset:5371 e_num:11 layer:0/0 pt_gt:0 >
1613:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:1955 total_et:5382 g_offset:5371 e_num:12 layer:0/0 pt_gt:0 >
1614:	  &   5034DL远方操作                      PBG.LCU9.POL.LCP9_5034_DI71 ?   CLOSE    
		<group:1955 total_et:5383 g_offset:5371 e_num:13 layer:0/0 pt_gt:0 >
1615:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:1955 total_et:5384 g_offset:5371 e_num:14 layer:0/0 pt_gt:0 >
1616:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:1955 total_et:5385 g_offset:5371 e_num:15 layer:0/0 pt_gt:0 >
1617:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:1955 total_et:5386 g_offset:5371 e_num:16 layer:0/0 pt_gt:0 >
1618:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1955 total_et:5387 g_offset:5371 e_num:17 layer:0/0 pt_gt:0 >
1619:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1955 total_et:5388 g_offset:5371 e_num:18 layer:0/0 pt_gt:0 >
1620:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1955 total_et:5389 g_offset:5371 e_num:19 layer:0/0 pt_gt:0 >
1621:
1622:
1623:
1624:	POINT:  PBG.LCU9.OBJ.LCP9_5034_OBJ.C_BREAKER.ZroVltCls	DL5034断路器控制.断路器操作.无压合	<<No: 1914 offset:1956>>
1625:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1956 total_et:5390 g_offset:5390 e_num:1 layer:0/0 pt_gt:0 >
1626:	  &   5034DL低气压报警                    PBG.LCU9.POL.LCP9_5034QYL_DI04 ?   OPEN     
		<group:1956 total_et:5391 g_offset:5390 e_num:2 layer:0/0 pt_gt:0 >
1627:	  &   5034DL低气压闭锁                    PBG.LCU9.POL.LCP9_5034QYL_DI06 ?   OPEN     
		<group:1956 total_et:5392 g_offset:5390 e_num:3 layer:0/0 pt_gt:0 >
1628:	  &   5034DL低油压报警                    PBG.LCU9.POL.LCP9_5034YYL_DI04 ?   OPEN     
		<group:1956 total_et:5393 g_offset:5390 e_num:4 layer:0/0 pt_gt:0 >
1629:	  &   5034DL低油压闭锁                    PBG.LCU9.POL.LCP9_5034YYL_DI06 ?   OPEN     
		<group:1956 total_et:5394 g_offset:5390 e_num:5 layer:0/0 pt_gt:0 >
1630:	  &   5034DL油泵过载故障                  PBG.LCU9.POL.LCP9_5034YBGZ_DI04 ?   OPEN     
		<group:1956 total_et:5395 g_offset:5390 e_num:6 layer:0/0 pt_gt:0 >
1631:	  &   5034DL油位低报警                    PBG.LCU9.POL.LCP9_5034YWL_DI04 ?   OPEN     
		<group:1956 total_et:5396 g_offset:5390 e_num:7 layer:0/0 pt_gt:0 >
1632:	  &   IIM-5034DL间隔段气室低气压报警      PBG.LCU9.POL.LCP9_5034QSL_DI04 ?   OPEN     
		<group:1956 total_et:5397 g_offset:5390 e_num:8 layer:0/0 pt_gt:0 >
1633:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:1956 total_et:5398 g_offset:5390 e_num:9 layer:0/0 pt_gt:0 >
1634:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:1956 total_et:5399 g_offset:5390 e_num:10 layer:0/0 pt_gt:0 >
1635:	  &   LCP9柜交流电源故障                  PBG.LCU9.POL.LCP9_PWAC_DI05 ?   OPEN     
		<group:1956 total_et:5400 g_offset:5390 e_num:11 layer:0/0 pt_gt:0 >
1636:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:1956 total_et:5401 g_offset:5390 e_num:12 layer:0/0 pt_gt:0 >
1637:	  &   5034DL远方操作                      PBG.LCU9.POL.LCP9_5034_DI71 ?   CLOSE    
		<group:1956 total_et:5402 g_offset:5390 e_num:13 layer:0/0 pt_gt:0 >
1638:	  &   2B_1YH二次回路断线                  PBG.LCU9.POL.LCP10_2B1YH_DI08 ?   OPEN     
		<group:1956 total_et:5403 g_offset:5390 e_num:14 layer:0/0 pt_gt:0 >
1639:	  &   IIM_YH二次回路断线                  PBG.LCU9.POL.LCP8_IIMYH_DI08 ?   OPEN     
		<group:1956 total_et:5404 g_offset:5390 e_num:15 layer:0/0 pt_gt:0 >
1640:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:1956 total_et:5405 g_offset:5390 e_num:16 layer:0/0 pt_gt:0 >
1641:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:1956 total_et:5406 g_offset:5390 e_num:17 layer:0/0 pt_gt:0 >
1642:	  &   5034DL断路器保护装置保护跳闸        PBG.LCU9.INT.DL5034BP_50BF_SOE13 ?   OPEN     
		<group:1956 total_et:5407 g_offset:5390 e_num:18 layer:0/0 pt_gt:0 >
1643:	  &   5034DL断路器保护装置闭锁            PBG.LCU9.INT.DL5034BP_CH_SOE13 ?   OPEN     
		<group:1956 total_et:5408 g_offset:5390 e_num:19 layer:0/0 pt_gt:0 >
1644:	  &   5034DL断路器保护装置异常            PBG.LCU9.INT.DL5034BP_50BF_SOE06 ?   OPEN     
		<group:1956 total_et:5409 g_offset:5390 e_num:20 layer:0/0 pt_gt:0 >
1645:	  &   5034DL断路器控制回路断线、操作电源失电PBG.LCU9.INT.DL5034BP_50BF_SOE04 ?   OPEN     
		<group:1956 total_et:5410 g_offset:5390 e_num:21 layer:0/0 pt_gt:0 >
1646:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:1956 total_et:5411 g_offset:5390 e_num:22 layer:0/0 pt_gt:0 >
1647:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:1956 total_et:5412 g_offset:5390 e_num:23 layer:0/0 pt_gt:0 >
1648:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:1956 total_et:5413 g_offset:5390 e_num:24 layer:0/0 pt_gt:0 >
1649:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1956 total_et:5414 g_offset:5390 e_num:25 layer:0/0 pt_gt:0 >
1650:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:1956 total_et:5415 g_offset:5390 e_num:26 layer:0/0 pt_gt:0 >
1651:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:1956 total_et:5416 g_offset:5390 e_num:27 layer:0/0 pt_gt:0 >
1652:
1653:
1654:
1655:	POINT:  PBG.LCU9.OBJ.LCP7_501117_OBJ.C_SWITCH.Close	G501117接地开关控制.隔离开关操作.合闸	<<No: 1915 offset:1957>>
1656:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1957 total_et:5417 g_offset:5417 e_num:1 layer:0/0 pt_gt:0 >
1657:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:1957 total_et:5418 g_offset:5417 e_num:2 layer:0/0 pt_gt:0 >
1658:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1957 total_et:5419 g_offset:5417 e_num:3 layer:0/0 pt_gt:0 >
1659:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:1957 total_et:5420 g_offset:5417 e_num:4 layer:0/0 pt_gt:0 >
1660:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1957 total_et:5421 g_offset:5417 e_num:5 layer:0/0 pt_gt:0 >
1661:
1662:
1663:	POINT:  PBG.LCU9.OBJ.LCP7_501117_OBJ.C_SWITCH.Open	G501117接地开关控制.隔离开关操作.分闸	<<No: 1916 offset:1958>>
1664:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1958 total_et:5422 g_offset:5422 e_num:1 layer:0/0 pt_gt:0 >
1665:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:1958 total_et:5423 g_offset:5422 e_num:2 layer:0/0 pt_gt:0 >
1666:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1958 total_et:5424 g_offset:5422 e_num:3 layer:0/0 pt_gt:0 >
1667:	  &   501117G合闸                         PBG.LCU9.POL.LCP7_501117_DI11 ?   CLOSE    
		<group:1958 total_et:5425 g_offset:5422 e_num:4 layer:0/0 pt_gt:0 >
1668:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1958 total_et:5426 g_offset:5422 e_num:5 layer:0/0 pt_gt:0 >
1669:
1670:
1671:	POINT:  PBG.LCU9.OBJ.LCP7_501127_OBJ.C_SWITCH.Close	G501127接地开关控制.隔离开关操作.合闸	<<No: 1917 offset:1959>>
1672:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1959 total_et:5427 g_offset:5427 e_num:1 layer:0/0 pt_gt:0 >
1673:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:1959 total_et:5428 g_offset:5427 e_num:2 layer:0/0 pt_gt:0 >
1674:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1959 total_et:5429 g_offset:5427 e_num:3 layer:0/0 pt_gt:0 >
1675:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:1959 total_et:5430 g_offset:5427 e_num:4 layer:0/0 pt_gt:0 >
1676:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1959 total_et:5431 g_offset:5427 e_num:5 layer:0/0 pt_gt:0 >
1677:
1678:
1679:	POINT:  PBG.LCU9.OBJ.LCP7_501127_OBJ.C_SWITCH.Open	G501127接地开关控制.隔离开关操作.分闸	<<No: 1918 offset:1960>>
1680:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1960 total_et:5432 g_offset:5432 e_num:1 layer:0/0 pt_gt:0 >
1681:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:1960 total_et:5433 g_offset:5432 e_num:2 layer:0/0 pt_gt:0 >
1682:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1960 total_et:5434 g_offset:5432 e_num:3 layer:0/0 pt_gt:0 >
1683:	  &   501127G合闸                         PBG.LCU9.POL.LCP7_501127_DI11 ?   CLOSE    
		<group:1960 total_et:5435 g_offset:5432 e_num:4 layer:0/0 pt_gt:0 >
1684:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1960 total_et:5436 g_offset:5432 e_num:5 layer:0/0 pt_gt:0 >
1685:
1686:
1687:	POINT:  PBG.LCU9.OBJ.LCP6_501167_OBJ.C_SWITCH.Close	G501167接地开关控制.隔离开关操作.合闸	<<No: 1919 offset:1961>>
1688:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1961 total_et:5437 g_offset:5437 e_num:1 layer:0/0 pt_gt:0 >
1689:	  &   50116G分闸                          PBG.LCU9.POL.LCP6_50116_DI10 ?   CLOSE    
		<group:1961 total_et:5438 g_offset:5437 e_num:2 layer:0/0 pt_gt:0 >
1690:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1961 total_et:5439 g_offset:5437 e_num:3 layer:0/0 pt_gt:0 >
1691:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1961 total_et:5440 g_offset:5437 e_num:4 layer:0/0 pt_gt:0 >
1692:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:1961 total_et:5441 g_offset:5437 e_num:5 layer:0/0 pt_gt:0 >
1693:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1961 total_et:5442 g_offset:5437 e_num:6 layer:0/0 pt_gt:0 >
1694:
1695:
1696:	POINT:  PBG.LCU9.OBJ.LCP6_501167_OBJ.C_SWITCH.Open	G501167接地开关控制.隔离开关操作.分闸	<<No: 1920 offset:1962>>
1697:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1962 total_et:5443 g_offset:5443 e_num:1 layer:0/0 pt_gt:0 >
1698:	  &   50116G分闸                          PBG.LCU9.POL.LCP6_50116_DI10 ?   CLOSE    
		<group:1962 total_et:5444 g_offset:5443 e_num:2 layer:0/0 pt_gt:0 >
1699:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:1962 total_et:5445 g_offset:5443 e_num:3 layer:0/0 pt_gt:0 >
1700:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1962 total_et:5446 g_offset:5443 e_num:4 layer:0/0 pt_gt:0 >
1701:	  &   501167G合闸                         PBG.LCU9.POL.LCP6_501167_DI11 ?   CLOSE    
		<group:1962 total_et:5447 g_offset:5443 e_num:5 layer:0/0 pt_gt:0 >
1702:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1962 total_et:5448 g_offset:5443 e_num:6 layer:0/0 pt_gt:0 >
1703:
1704:
1705:	POINT:  PBG.LCU9.OBJ.LCP6_5011617_OBJ.C_SWITCH.Close	G5011617接地开关控制.隔离开关操作.合闸	<<No: 1921 offset:1963>>
1706:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1963 total_et:5449 g_offset:5449 e_num:1 layer:0/0 pt_gt:0 >
1707:	  &   50116G分闸                          PBG.LCU9.POL.LCP6_50116_DI10 ?   CLOSE    
		<group:1963 total_et:5450 g_offset:5449 e_num:2 layer:0/0 pt_gt:0 >
1708:	  &   5011617G分闸                        PBG.LCU9.POL.LCP6_5011617_DI10 ?   CLOSE    
		<group:1963 total_et:5451 g_offset:5449 e_num:3 layer:0/0 pt_gt:0 >
1709:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1963 total_et:5452 g_offset:5449 e_num:4 layer:0/0 pt_gt:0 >
1710:
1711:
1712:	POINT:  PBG.LCU9.OBJ.LCP6_5011617_OBJ.C_SWITCH.Open	G5011617接地开关控制.隔离开关操作.分闸	<<No: 1922 offset:1964>>
1713:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1964 total_et:5453 g_offset:5453 e_num:1 layer:0/0 pt_gt:0 >
1714:	  &   50116G分闸                          PBG.LCU9.POL.LCP6_50116_DI10 ?   CLOSE    
		<group:1964 total_et:5454 g_offset:5453 e_num:2 layer:0/0 pt_gt:0 >
1715:	  &   5011617G合闸                        PBG.LCU9.POL.LCP6_5011617_DI11 ?   CLOSE    
		<group:1964 total_et:5455 g_offset:5453 e_num:3 layer:0/0 pt_gt:0 >
1716:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1964 total_et:5456 g_offset:5453 e_num:4 layer:0/0 pt_gt:0 >
1717:
1718:
1719:	POINT:  PBG.LCU9.OBJ.LCP5_501217_OBJ.C_SWITCH.Close	G501217接地开关控制.隔离开关操作.合闸	<<No: 1923 offset:1965>>
1720:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1965 total_et:5457 g_offset:5457 e_num:1 layer:0/0 pt_gt:0 >
1721:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1965 total_et:5458 g_offset:5457 e_num:2 layer:0/0 pt_gt:0 >
1722:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1965 total_et:5459 g_offset:5457 e_num:3 layer:0/0 pt_gt:0 >
1723:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:1965 total_et:5460 g_offset:5457 e_num:4 layer:0/0 pt_gt:0 >
1724:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1965 total_et:5461 g_offset:5457 e_num:5 layer:0/0 pt_gt:0 >
1725:
1726:
1727:	POINT:  PBG.LCU9.OBJ.LCP5_501217_OBJ.C_SWITCH.Open	G501217接地开关控制.隔离开关操作.分闸	<<No: 1924 offset:1966>>
1728:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1966 total_et:5462 g_offset:5462 e_num:1 layer:0/0 pt_gt:0 >
1729:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1966 total_et:5463 g_offset:5462 e_num:2 layer:0/0 pt_gt:0 >
1730:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1966 total_et:5464 g_offset:5462 e_num:3 layer:0/0 pt_gt:0 >
1731:	  &   501217G合闸                         PBG.LCU9.POL.LCP5_501217_DI11 ?   CLOSE    
		<group:1966 total_et:5465 g_offset:5462 e_num:4 layer:0/0 pt_gt:0 >
1732:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1966 total_et:5466 g_offset:5462 e_num:5 layer:0/0 pt_gt:0 >
1733:
1734:
1735:	POINT:  PBG.LCU9.OBJ.LCP5_501227_OBJ.C_SWITCH.Close	G501227接地开关控制.隔离开关操作.合闸	<<No: 1925 offset:1967>>
1736:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1967 total_et:5467 g_offset:5467 e_num:1 layer:0/0 pt_gt:0 >
1737:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1967 total_et:5468 g_offset:5467 e_num:2 layer:0/0 pt_gt:0 >
1738:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1967 total_et:5469 g_offset:5467 e_num:3 layer:0/0 pt_gt:0 >
1739:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:1967 total_et:5470 g_offset:5467 e_num:4 layer:0/0 pt_gt:0 >
1740:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1967 total_et:5471 g_offset:5467 e_num:5 layer:0/0 pt_gt:0 >
1741:
1742:
1743:	POINT:  PBG.LCU9.OBJ.LCP5_501227_OBJ.C_SWITCH.Open	G501227接地开关控制.隔离开关操作.分闸	<<No: 1926 offset:1968>>
1744:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1968 total_et:5472 g_offset:5472 e_num:1 layer:0/0 pt_gt:0 >
1745:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:1968 total_et:5473 g_offset:5472 e_num:2 layer:0/0 pt_gt:0 >
1746:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1968 total_et:5474 g_offset:5472 e_num:3 layer:0/0 pt_gt:0 >
1747:	  &   501227G合闸                         PBG.LCU9.POL.LCP5_501227_DI11 ?   CLOSE    
		<group:1968 total_et:5475 g_offset:5472 e_num:4 layer:0/0 pt_gt:0 >
1748:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1968 total_et:5476 g_offset:5472 e_num:5 layer:0/0 pt_gt:0 >
1749:
1750:
1751:	POINT:  PBG.LCU9.OBJ.LCP4_501267_OBJ.C_SWITCH.Close	G501267接地开关控制.隔离开关操作.合闸	<<No: 1927 offset:1969>>
1752:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1969 total_et:5477 g_offset:5477 e_num:1 layer:0/0 pt_gt:0 >
1753:	  &   50126G分闸                          PBG.LCU9.POL.LCP4_50126_DI10 ?   CLOSE    
		<group:1969 total_et:5478 g_offset:5477 e_num:2 layer:0/0 pt_gt:0 >
1754:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1969 total_et:5479 g_offset:5477 e_num:3 layer:0/0 pt_gt:0 >
1755:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1969 total_et:5480 g_offset:5477 e_num:4 layer:0/0 pt_gt:0 >
1756:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:1969 total_et:5481 g_offset:5477 e_num:5 layer:0/0 pt_gt:0 >
1757:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1969 total_et:5482 g_offset:5477 e_num:6 layer:0/0 pt_gt:0 >
1758:
1759:
1760:	POINT:  PBG.LCU9.OBJ.LCP4_501267_OBJ.C_SWITCH.Open	G501267接地开关控制.隔离开关操作.分闸	<<No: 1928 offset:1970>>
1761:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1970 total_et:5483 g_offset:5483 e_num:1 layer:0/0 pt_gt:0 >
1762:	  &   50126G分闸                          PBG.LCU9.POL.LCP4_50126_DI10 ?   CLOSE    
		<group:1970 total_et:5484 g_offset:5483 e_num:2 layer:0/0 pt_gt:0 >
1763:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:1970 total_et:5485 g_offset:5483 e_num:3 layer:0/0 pt_gt:0 >
1764:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1970 total_et:5486 g_offset:5483 e_num:4 layer:0/0 pt_gt:0 >
1765:	  &   501267G合闸                         PBG.LCU9.POL.LCP4_501267_DI11 ?   CLOSE    
		<group:1970 total_et:5487 g_offset:5483 e_num:5 layer:0/0 pt_gt:0 >
1766:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1970 total_et:5488 g_offset:5483 e_num:6 layer:0/0 pt_gt:0 >
1767:
1768:
1769:	POINT:  PBG.LCU9.OBJ.LCP4_5012617_OBJ.C_SWITCH.Close	G5012617接地开关控制.隔离开关操作.合闸	<<No: 1929 offset:1971>>
1770:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1971 total_et:5489 g_offset:5489 e_num:1 layer:0/0 pt_gt:0 >
1771:	  &   50126G分闸                          PBG.LCU9.POL.LCP4_50126_DI10 ?   CLOSE    
		<group:1971 total_et:5490 g_offset:5489 e_num:2 layer:0/0 pt_gt:0 >
1772:	  &   5012617G分闸                        PBG.LCU9.POL.LCP4_5012617_DI10 ?   CLOSE    
		<group:1971 total_et:5491 g_offset:5489 e_num:3 layer:0/0 pt_gt:0 >
1773:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1971 total_et:5492 g_offset:5489 e_num:4 layer:0/0 pt_gt:0 >
1774:
1775:
1776:	POINT:  PBG.LCU9.OBJ.LCP4_5012617_OBJ.C_SWITCH.Open	G5012617接地开关控制.隔离开关操作.分闸	<<No: 1930 offset:1972>>
1777:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1972 total_et:5493 g_offset:5493 e_num:1 layer:0/0 pt_gt:0 >
1778:	  &   50126G分闸                          PBG.LCU9.POL.LCP4_50126_DI10 ?   CLOSE    
		<group:1972 total_et:5494 g_offset:5493 e_num:2 layer:0/0 pt_gt:0 >
1779:	  &   布坡一线线路无压                    PBG.LCU9.POL.X2E2PT_2EWY_DI04 ?   CLOSE    
		<group:1972 total_et:5495 g_offset:5493 e_num:3 layer:0/0 pt_gt:0 >
1780:	  &   布坡一线线路侧Uab电压               PBG.LCU9.ANA.MAC_2EA_AIV <     220.000
		<group:1972 total_et:5496 g_offset:5493 e_num:4 layer:0/0 pt_gt:0 >
1781:	  &   布坡一线线路侧Ubc电压               PBG.LCU9.ANA.MAC_2EB_AIV <     220.000
		<group:1972 total_et:5497 g_offset:5493 e_num:5 layer:0/0 pt_gt:0 >
1782:	  &   布坡一线线路侧Uca电压               PBG.LCU9.ANA.MAC_2EC_AIV <     220.000
		<group:1972 total_et:5498 g_offset:5493 e_num:6 layer:0/0 pt_gt:0 >
1783:	  &   5012617G合闸                        PBG.LCU9.POL.LCP4_5012617_DI11 ?   CLOSE    
		<group:1972 total_et:5499 g_offset:5493 e_num:7 layer:0/0 pt_gt:0 >
1784:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1972 total_et:5500 g_offset:5493 e_num:8 layer:0/0 pt_gt:0 >
1785:
1786:
1787:	POINT:  PBG.LCU9.OBJ.LCP3_501317_OBJ.C_SWITCH.Close	G501317接地开关控制.隔离开关操作.合闸	<<No: 1931 offset:1973>>
1788:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1973 total_et:5501 g_offset:5501 e_num:1 layer:0/0 pt_gt:0 >
1789:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1973 total_et:5502 g_offset:5501 e_num:2 layer:0/0 pt_gt:0 >
1790:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1973 total_et:5503 g_offset:5501 e_num:3 layer:0/0 pt_gt:0 >
1791:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:1973 total_et:5504 g_offset:5501 e_num:4 layer:0/0 pt_gt:0 >
1792:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1973 total_et:5505 g_offset:5501 e_num:5 layer:0/0 pt_gt:0 >
1793:
1794:
1795:	POINT:  PBG.LCU9.OBJ.LCP3_501317_OBJ.C_SWITCH.Open	G501317接地开关控制.隔离开关操作.分闸	<<No: 1932 offset:1974>>
1796:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1974 total_et:5506 g_offset:5506 e_num:1 layer:0/0 pt_gt:0 >
1797:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1974 total_et:5507 g_offset:5506 e_num:2 layer:0/0 pt_gt:0 >
1798:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1974 total_et:5508 g_offset:5506 e_num:3 layer:0/0 pt_gt:0 >
1799:	  &   501317G合闸                         PBG.LCU9.POL.LCP3_501317_DI11 ?   CLOSE    
		<group:1974 total_et:5509 g_offset:5506 e_num:4 layer:0/0 pt_gt:0 >
1800:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1974 total_et:5510 g_offset:5506 e_num:5 layer:0/0 pt_gt:0 >
1801:
1802:
1803:	POINT:  PBG.LCU9.OBJ.LCP3_501327_OBJ.C_SWITCH.Close	G501327接地开关控制.隔离开关操作.合闸	<<No: 1933 offset:1975>>
1804:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1975 total_et:5511 g_offset:5511 e_num:1 layer:0/0 pt_gt:0 >
1805:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1975 total_et:5512 g_offset:5511 e_num:2 layer:0/0 pt_gt:0 >
1806:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1975 total_et:5513 g_offset:5511 e_num:3 layer:0/0 pt_gt:0 >
1807:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:1975 total_et:5514 g_offset:5511 e_num:4 layer:0/0 pt_gt:0 >
1808:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1975 total_et:5515 g_offset:5511 e_num:5 layer:0/0 pt_gt:0 >
1809:
1810:
1811:	POINT:  PBG.LCU9.OBJ.LCP3_501327_OBJ.C_SWITCH.Open	G501327接地开关控制.隔离开关操作.分闸	<<No: 1934 offset:1976>>
1812:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1976 total_et:5516 g_offset:5516 e_num:1 layer:0/0 pt_gt:0 >
1813:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:1976 total_et:5517 g_offset:5516 e_num:2 layer:0/0 pt_gt:0 >
1814:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1976 total_et:5518 g_offset:5516 e_num:3 layer:0/0 pt_gt:0 >
1815:	  &   501327G合闸                         PBG.LCU9.POL.LCP3_501327_DI11 ?   CLOSE    
		<group:1976 total_et:5519 g_offset:5516 e_num:4 layer:0/0 pt_gt:0 >
1816:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1976 total_et:5520 g_offset:5516 e_num:5 layer:0/0 pt_gt:0 >
1817:
1818:
1819:	POINT:  PBG.LCU9.OBJ.LCP1_501417_OBJ.C_SWITCH.Close	G501417接地开关控制.隔离开关操作.合闸	<<No: 1935 offset:1977>>
1820:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1977 total_et:5521 g_offset:5521 e_num:1 layer:0/0 pt_gt:0 >
1821:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1977 total_et:5522 g_offset:5521 e_num:2 layer:0/0 pt_gt:0 >
1822:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:1977 total_et:5523 g_offset:5521 e_num:3 layer:0/0 pt_gt:0 >
1823:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:1977 total_et:5524 g_offset:5521 e_num:4 layer:0/0 pt_gt:0 >
1824:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1977 total_et:5525 g_offset:5521 e_num:5 layer:0/0 pt_gt:0 >
1825:
1826:
1827:	POINT:  PBG.LCU9.OBJ.LCP1_501417_OBJ.C_SWITCH.Open	G501417接地开关控制.隔离开关操作.分闸	<<No: 1936 offset:1978>>
1828:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1978 total_et:5526 g_offset:5526 e_num:1 layer:0/0 pt_gt:0 >
1829:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1978 total_et:5527 g_offset:5526 e_num:2 layer:0/0 pt_gt:0 >
1830:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:1978 total_et:5528 g_offset:5526 e_num:3 layer:0/0 pt_gt:0 >
1831:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:1978 total_et:5529 g_offset:5526 e_num:4 layer:0/0 pt_gt:0 >
1832:	  &   501417G合闸                         PBG.LCU9.POL.LCP1_501417_DI11 ?   CLOSE    
		<group:1978 total_et:5530 g_offset:5526 e_num:5 layer:0/0 pt_gt:0 >
1833:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1978 total_et:5531 g_offset:5526 e_num:6 layer:0/0 pt_gt:0 >
1834:
1835:
1836:	POINT:  PBG.LCU9.OBJ.LCP1_501427_OBJ.C_SWITCH.Close	G501427接地开关控制.隔离开关操作.合闸	<<No: 1937 offset:1979>>
1837:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1979 total_et:5532 g_offset:5532 e_num:1 layer:0/0 pt_gt:0 >
1838:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1979 total_et:5533 g_offset:5532 e_num:2 layer:0/0 pt_gt:0 >
1839:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:1979 total_et:5534 g_offset:5532 e_num:3 layer:0/0 pt_gt:0 >
1840:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:1979 total_et:5535 g_offset:5532 e_num:4 layer:0/0 pt_gt:0 >
1841:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1979 total_et:5536 g_offset:5532 e_num:5 layer:0/0 pt_gt:0 >
1842:
1843:
1844:	POINT:  PBG.LCU9.OBJ.LCP1_501427_OBJ.C_SWITCH.Open	G501427接地开关控制.隔离开关操作.分闸	<<No: 1938 offset:1980>>
1845:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1980 total_et:5537 g_offset:5537 e_num:1 layer:0/0 pt_gt:0 >
1846:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1980 total_et:5538 g_offset:5537 e_num:2 layer:0/0 pt_gt:0 >
1847:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:1980 total_et:5539 g_offset:5537 e_num:3 layer:0/0 pt_gt:0 >
1848:	  &   501427G合闸                         PBG.LCU9.POL.LCP1_501427_DI11 ?   CLOSE    
		<group:1980 total_et:5540 g_offset:5537 e_num:4 layer:0/0 pt_gt:0 >
1849:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1980 total_et:5541 g_offset:5537 e_num:5 layer:0/0 pt_gt:0 >
1850:
1851:
1852:	POINT:  PBG.LCU9.OBJ.LCP2_501467_OBJ.C_SWITCH.Close	G501467接地开关控制.隔离开关操作.合闸	<<No: 1939 offset:1981>>
1853:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1981 total_et:5542 g_offset:5542 e_num:1 layer:0/0 pt_gt:0 >
1854:	  &   50146G分闸                          PBG.LCU9.POL.LCP2_50146_DI10 ?   CLOSE    
		<group:1981 total_et:5543 g_offset:5542 e_num:2 layer:0/0 pt_gt:0 >
1855:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1981 total_et:5544 g_offset:5542 e_num:3 layer:0/0 pt_gt:0 >
1856:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1981 total_et:5545 g_offset:5542 e_num:4 layer:0/0 pt_gt:0 >
1857:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:1981 total_et:5546 g_offset:5542 e_num:5 layer:0/0 pt_gt:0 >
1858:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1981 total_et:5547 g_offset:5542 e_num:6 layer:0/0 pt_gt:0 >
1859:
1860:
1861:	POINT:  PBG.LCU9.OBJ.LCP2_501467_OBJ.C_SWITCH.Open	G501467接地开关控制.隔离开关操作.分闸	<<No: 1940 offset:1982>>
1862:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1982 total_et:5548 g_offset:5548 e_num:1 layer:0/0 pt_gt:0 >
1863:	  &   50146G分闸                          PBG.LCU9.POL.LCP2_50146_DI10 ?   CLOSE    
		<group:1982 total_et:5549 g_offset:5548 e_num:2 layer:0/0 pt_gt:0 >
1864:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:1982 total_et:5550 g_offset:5548 e_num:3 layer:0/0 pt_gt:0 >
1865:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:1982 total_et:5551 g_offset:5548 e_num:4 layer:0/0 pt_gt:0 >
1866:	  &   501467G合闸                         PBG.LCU9.POL.LCP2_501467_DI11 ?   CLOSE    
		<group:1982 total_et:5552 g_offset:5548 e_num:5 layer:0/0 pt_gt:0 >
1867:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1982 total_et:5553 g_offset:5548 e_num:6 layer:0/0 pt_gt:0 >
1868:
1869:
1870:	POINT:  PBG.LCU9.OBJ.LCP2_5014617_OBJ.C_SWITCH.Close	G5014617接地开关控制.隔离开关操作.合闸	<<No: 1941 offset:1983>>
1871:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1983 total_et:5554 g_offset:5554 e_num:1 layer:0/0 pt_gt:0 >
1872:	  &   50146G分闸                          PBG.LCU9.POL.LCP2_50146_DI10 ?   CLOSE    
		<group:1983 total_et:5555 g_offset:5554 e_num:2 layer:0/0 pt_gt:0 >
1873:	  &   备用线线路无压                      PBG.LCU9.POL.X1E2PT_1EWY_DI04 ?   CLOSE    
		<group:1983 total_et:5556 g_offset:5554 e_num:3 layer:0/0 pt_gt:0 >
1874:	  &   5014617G分闸                        PBG.LCU9.POL.LCP2_5014617_DI10 ?   CLOSE    
		<group:1983 total_et:5557 g_offset:5554 e_num:4 layer:0/0 pt_gt:0 >
1875:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1983 total_et:5558 g_offset:5554 e_num:5 layer:0/0 pt_gt:0 >
1876:
1877:
1878:	POINT:  PBG.LCU9.OBJ.LCP2_5014617_OBJ.C_SWITCH.Open	G5014617接地开关控制.隔离开关操作.分闸	<<No: 1942 offset:1984>>
1879:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1984 total_et:5559 g_offset:5559 e_num:1 layer:0/0 pt_gt:0 >
1880:	  &   50146G分闸                          PBG.LCU9.POL.LCP2_50146_DI10 ?   CLOSE    
		<group:1984 total_et:5560 g_offset:5559 e_num:2 layer:0/0 pt_gt:0 >
1881:	  &   备用线线路无压                      PBG.LCU9.POL.X1E2PT_1EWY_DI04 ?   CLOSE    
		<group:1984 total_et:5561 g_offset:5559 e_num:3 layer:0/0 pt_gt:0 >
1882:	  &   5014617G合闸                        PBG.LCU9.POL.LCP2_5014617_DI11 ?   CLOSE    
		<group:1984 total_et:5562 g_offset:5559 e_num:4 layer:0/0 pt_gt:0 >
1883:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1984 total_et:5563 g_offset:5559 e_num:5 layer:0/0 pt_gt:0 >
1884:
1885:
1886:	POINT:  PBG.LCU9.OBJ.LCP15_503117_OBJ.C_SWITCH.Close	G503117接地开关控制.隔离开关操作.合闸	<<No: 1943 offset:1985>>
1887:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1985 total_et:5564 g_offset:5564 e_num:1 layer:0/0 pt_gt:0 >
1888:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:1985 total_et:5565 g_offset:5564 e_num:2 layer:0/0 pt_gt:0 >
1889:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1985 total_et:5566 g_offset:5564 e_num:3 layer:0/0 pt_gt:0 >
1890:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:1985 total_et:5567 g_offset:5564 e_num:4 layer:0/0 pt_gt:0 >
1891:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1985 total_et:5568 g_offset:5564 e_num:5 layer:0/0 pt_gt:0 >
1892:
1893:
1894:	POINT:  PBG.LCU9.OBJ.LCP15_503117_OBJ.C_SWITCH.Open	G503117接地开关控制.隔离开关操作.分闸	<<No: 1944 offset:1986>>
1895:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1986 total_et:5569 g_offset:5569 e_num:1 layer:0/0 pt_gt:0 >
1896:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:1986 total_et:5570 g_offset:5569 e_num:2 layer:0/0 pt_gt:0 >
1897:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1986 total_et:5571 g_offset:5569 e_num:3 layer:0/0 pt_gt:0 >
1898:	  &   503117G合闸                         PBG.LCU9.POL.LCP15_503117_DI11 ?   CLOSE    
		<group:1986 total_et:5572 g_offset:5569 e_num:4 layer:0/0 pt_gt:0 >
1899:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1986 total_et:5573 g_offset:5569 e_num:5 layer:0/0 pt_gt:0 >
1900:
1901:
1902:	POINT:  PBG.LCU9.OBJ.LCP15_503127_OBJ.C_SWITCH.Close	G503127接地开关控制.隔离开关操作.合闸	<<No: 1945 offset:1987>>
1903:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1987 total_et:5574 g_offset:5574 e_num:1 layer:0/0 pt_gt:0 >
1904:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:1987 total_et:5575 g_offset:5574 e_num:2 layer:0/0 pt_gt:0 >
1905:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1987 total_et:5576 g_offset:5574 e_num:3 layer:0/0 pt_gt:0 >
1906:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:1987 total_et:5577 g_offset:5574 e_num:4 layer:0/0 pt_gt:0 >
1907:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1987 total_et:5578 g_offset:5574 e_num:5 layer:0/0 pt_gt:0 >
1908:
1909:
1910:	POINT:  PBG.LCU9.OBJ.LCP15_503127_OBJ.C_SWITCH.Open	G503127接地开关控制.隔离开关操作.分闸	<<No: 1946 offset:1988>>
1911:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1988 total_et:5579 g_offset:5579 e_num:1 layer:0/0 pt_gt:0 >
1912:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:1988 total_et:5580 g_offset:5579 e_num:2 layer:0/0 pt_gt:0 >
1913:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1988 total_et:5581 g_offset:5579 e_num:3 layer:0/0 pt_gt:0 >
1914:	  &   503127G合闸                         PBG.LCU9.POL.LCP15_503127_DI11 ?   CLOSE    
		<group:1988 total_et:5582 g_offset:5579 e_num:4 layer:0/0 pt_gt:0 >
1915:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1988 total_et:5583 g_offset:5579 e_num:5 layer:0/0 pt_gt:0 >
1916:
1917:
1918:	POINT:  PBG.LCU9.OBJ.LCP14_503167_OBJ.C_SWITCH.Close	G503167隔离开关控制.隔离开关操作.合闸	<<No: 1947 offset:1989>>
1919:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1989 total_et:5584 g_offset:5584 e_num:1 layer:0/0 pt_gt:0 >
1920:	  &   50316G分闸                          PBG.LCU9.POL.LCP14_50316_DI10 ?   CLOSE    
		<group:1989 total_et:5585 g_offset:5584 e_num:2 layer:0/0 pt_gt:0 >
1921:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1989 total_et:5586 g_offset:5584 e_num:3 layer:0/0 pt_gt:0 >
1922:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1989 total_et:5587 g_offset:5584 e_num:4 layer:0/0 pt_gt:0 >
1923:	  &   503167G分闸                         PBG.LCU9.POL.LCP14_503167_DI10 ?   CLOSE    
		<group:1989 total_et:5588 g_offset:5584 e_num:5 layer:0/0 pt_gt:0 >
1924:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1989 total_et:5589 g_offset:5584 e_num:6 layer:0/0 pt_gt:0 >
1925:
1926:
1927:	POINT:  PBG.LCU9.OBJ.LCP14_503167_OBJ.C_SWITCH.Open	G503167隔离开关控制.隔离开关操作.分闸	<<No: 1948 offset:1990>>
1928:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1990 total_et:5590 g_offset:5590 e_num:1 layer:0/0 pt_gt:0 >
1929:	  &   50316G分闸                          PBG.LCU9.POL.LCP14_50316_DI10 ?   CLOSE    
		<group:1990 total_et:5591 g_offset:5590 e_num:2 layer:0/0 pt_gt:0 >
1930:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:1990 total_et:5592 g_offset:5590 e_num:3 layer:0/0 pt_gt:0 >
1931:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1990 total_et:5593 g_offset:5590 e_num:4 layer:0/0 pt_gt:0 >
1932:	  &   503167G合闸                         PBG.LCU9.POL.LCP14_503167_DI11 ?   CLOSE    
		<group:1990 total_et:5594 g_offset:5590 e_num:5 layer:0/0 pt_gt:0 >
1933:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1990 total_et:5595 g_offset:5590 e_num:6 layer:0/0 pt_gt:0 >
1934:
1935:
1936:	POINT:  PBG.LCU9.OBJ.LCP14_5031617_OBJ.C_SWITCH.Close	G5031617接地开关控制.隔离开关操作.合闸	<<No: 1949 offset:1991>>
1937:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1991 total_et:5596 g_offset:5596 e_num:1 layer:0/0 pt_gt:0 >
1938:	  &   50316G分闸                          PBG.LCU9.POL.LCP14_50316_DI10 ?   CLOSE    
		<group:1991 total_et:5597 g_offset:5596 e_num:2 layer:0/0 pt_gt:0 >
1939:	  &   5031617G分闸                        PBG.LCU9.POL.LCP14_5031617_DI10 ?   CLOSE    
		<group:1991 total_et:5598 g_offset:5596 e_num:3 layer:0/0 pt_gt:0 >
1940:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1991 total_et:5599 g_offset:5596 e_num:4 layer:0/0 pt_gt:0 >
1941:
1942:
1943:	POINT:  PBG.LCU9.OBJ.LCP14_5031617_OBJ.C_SWITCH.Open	G5031617接地开关控制.隔离开关操作.分闸	<<No: 1950 offset:1992>>
1944:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1992 total_et:5600 g_offset:5600 e_num:1 layer:0/0 pt_gt:0 >
1945:	  &   50316G分闸                          PBG.LCU9.POL.LCP14_50316_DI10 ?   CLOSE    
		<group:1992 total_et:5601 g_offset:5600 e_num:2 layer:0/0 pt_gt:0 >
1946:	  &   5031617G合闸                        PBG.LCU9.POL.LCP14_5031617_DI11 ?   CLOSE    
		<group:1992 total_et:5602 g_offset:5600 e_num:3 layer:0/0 pt_gt:0 >
1947:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1992 total_et:5603 g_offset:5600 e_num:4 layer:0/0 pt_gt:0 >
1948:
1949:
1950:	POINT:  PBG.LCU9.OBJ.LCP13_503217_OBJ.C_SWITCH.Close	G503217接地开关控制.隔离开关操作.合闸	<<No: 1951 offset:1993>>
1951:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1993 total_et:5604 g_offset:5604 e_num:1 layer:0/0 pt_gt:0 >
1952:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1993 total_et:5605 g_offset:5604 e_num:2 layer:0/0 pt_gt:0 >
1953:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1993 total_et:5606 g_offset:5604 e_num:3 layer:0/0 pt_gt:0 >
1954:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:1993 total_et:5607 g_offset:5604 e_num:4 layer:0/0 pt_gt:0 >
1955:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1993 total_et:5608 g_offset:5604 e_num:5 layer:0/0 pt_gt:0 >
1956:
1957:
1958:	POINT:  PBG.LCU9.OBJ.LCP13_503217_OBJ.C_SWITCH.Open	G503217接地开关控制.隔离开关操作.分闸	<<No: 1952 offset:1994>>
1959:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1994 total_et:5609 g_offset:5609 e_num:1 layer:0/0 pt_gt:0 >
1960:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1994 total_et:5610 g_offset:5609 e_num:2 layer:0/0 pt_gt:0 >
1961:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1994 total_et:5611 g_offset:5609 e_num:3 layer:0/0 pt_gt:0 >
1962:	  &   503217G合闸                         PBG.LCU9.POL.LCP13_503217_DI11 ?   CLOSE    
		<group:1994 total_et:5612 g_offset:5609 e_num:4 layer:0/0 pt_gt:0 >
1963:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1994 total_et:5613 g_offset:5609 e_num:5 layer:0/0 pt_gt:0 >
1964:
1965:
1966:	POINT:  PBG.LCU9.OBJ.LCP13_503227_OBJ.C_SWITCH.Close	G503227接地开关控制.隔离开关操作.合闸	<<No: 1953 offset:1995>>
1967:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1995 total_et:5614 g_offset:5614 e_num:1 layer:0/0 pt_gt:0 >
1968:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1995 total_et:5615 g_offset:5614 e_num:2 layer:0/0 pt_gt:0 >
1969:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1995 total_et:5616 g_offset:5614 e_num:3 layer:0/0 pt_gt:0 >
1970:	  &   503227G分闸                         PBG.LCU9.POL.LCP13_503227_DI10 ?   CLOSE    
		<group:1995 total_et:5617 g_offset:5614 e_num:4 layer:0/0 pt_gt:0 >
1971:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1995 total_et:5618 g_offset:5614 e_num:5 layer:0/0 pt_gt:0 >
1972:
1973:
1974:	POINT:  PBG.LCU9.OBJ.LCP13_503227_OBJ.C_SWITCH.Open	G503227接地开关控制.隔离开关操作.分闸	<<No: 1954 offset:1996>>
1975:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1996 total_et:5619 g_offset:5619 e_num:1 layer:0/0 pt_gt:0 >
1976:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:1996 total_et:5620 g_offset:5619 e_num:2 layer:0/0 pt_gt:0 >
1977:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1996 total_et:5621 g_offset:5619 e_num:3 layer:0/0 pt_gt:0 >
1978:	  &   503227G合闸                         PBG.LCU9.POL.LCP13_503227_DI11 ?   CLOSE    
		<group:1996 total_et:5622 g_offset:5619 e_num:4 layer:0/0 pt_gt:0 >
1979:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1996 total_et:5623 g_offset:5619 e_num:5 layer:0/0 pt_gt:0 >
1980:
1981:
1982:	POINT:  PBG.LCU9.OBJ.LCP12_503267_OBJ.C_SWITCH.Close	G503267隔离开关控制.隔离开关操作.合闸	<<No: 1955 offset:1997>>
1983:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1997 total_et:5624 g_offset:5624 e_num:1 layer:0/0 pt_gt:0 >
1984:	  &   50326G分闸                          PBG.LCU9.POL.LCP12_50326_DI10 ?   CLOSE    
		<group:1997 total_et:5625 g_offset:5624 e_num:2 layer:0/0 pt_gt:0 >
1985:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1997 total_et:5626 g_offset:5624 e_num:3 layer:0/0 pt_gt:0 >
1986:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:1997 total_et:5627 g_offset:5624 e_num:4 layer:0/0 pt_gt:0 >
1987:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:1997 total_et:5628 g_offset:5624 e_num:5 layer:0/0 pt_gt:0 >
1988:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1997 total_et:5629 g_offset:5624 e_num:6 layer:0/0 pt_gt:0 >
1989:
1990:
1991:	POINT:  PBG.LCU9.OBJ.LCP12_503267_OBJ.C_SWITCH.Open	G503267隔离开关控制.隔离开关操作.分闸	<<No: 1956 offset:1998>>
1992:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1998 total_et:5630 g_offset:5630 e_num:1 layer:0/0 pt_gt:0 >
1993:	  &   50326G分闸                          PBG.LCU9.POL.LCP12_50326_DI10 ?   CLOSE    
		<group:1998 total_et:5631 g_offset:5630 e_num:2 layer:0/0 pt_gt:0 >
1994:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:1998 total_et:5632 g_offset:5630 e_num:3 layer:0/0 pt_gt:0 >
1995:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:1998 total_et:5633 g_offset:5630 e_num:4 layer:0/0 pt_gt:0 >
1996:	  &   503267G合闸                         PBG.LCU9.POL.LCP12_503267_DI11 ?   CLOSE    
		<group:1998 total_et:5634 g_offset:5630 e_num:5 layer:0/0 pt_gt:0 >
1997:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1998 total_et:5635 g_offset:5630 e_num:6 layer:0/0 pt_gt:0 >
1998:
1999:
2000:	POINT:  PBG.LCU9.OBJ.LCP12_5032617_OBJ.C_SWITCH.Close	G5032617接地开关控制.隔离开关操作.合闸	<<No: 1957 offset:1999>>
2001:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:1999 total_et:5636 g_offset:5636 e_num:1 layer:0/0 pt_gt:0 >
2002:	  &   50326G分闸                          PBG.LCU9.POL.LCP12_50326_DI10 ?   CLOSE    
		<group:1999 total_et:5637 g_offset:5636 e_num:2 layer:0/0 pt_gt:0 >
2003:	  &   布坡二线线路有压                    PBG.LCU9.POL.X3E2PT_3EWY_DI04 ?   CLOSE    
		<group:1999 total_et:5638 g_offset:5636 e_num:3 layer:0/0 pt_gt:0 >
2004:	  &   5032617G分闸                        PBG.LCU9.POL.LCP12_5032617_DI10 ?   CLOSE    
		<group:1999 total_et:5639 g_offset:5636 e_num:4 layer:0/0 pt_gt:0 >
2005:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:1999 total_et:5640 g_offset:5636 e_num:5 layer:0/0 pt_gt:0 >
2006:
2007:
2008:	POINT:  PBG.LCU9.OBJ.LCP12_5032617_OBJ.C_SWITCH.Open	G5032617接地开关控制.隔离开关操作.分闸	<<No: 1958 offset:2000>>
2009:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2000 total_et:5641 g_offset:5641 e_num:1 layer:0/0 pt_gt:0 >
2010:	  &   50326G分闸                          PBG.LCU9.POL.LCP12_50326_DI10 ?   CLOSE    
		<group:2000 total_et:5642 g_offset:5641 e_num:2 layer:0/0 pt_gt:0 >
2011:	  &   布坡二线线路有压                    PBG.LCU9.POL.X3E2PT_3EWY_DI04 ?   CLOSE    
		<group:2000 total_et:5643 g_offset:5641 e_num:3 layer:0/0 pt_gt:0 >
2012:	  &   5032617G合闸                        PBG.LCU9.POL.LCP12_5032617_DI11 ?   CLOSE    
		<group:2000 total_et:5644 g_offset:5641 e_num:4 layer:0/0 pt_gt:0 >
2013:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2000 total_et:5645 g_offset:5641 e_num:5 layer:0/0 pt_gt:0 >
2014:
2015:
2016:	POINT:  PBG.LCU9.OBJ.LCP11_503317_OBJ.C_SWITCH.Close	G503317接地开关控制.隔离开关操作.合闸	<<No: 1959 offset:2001>>
2017:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2001 total_et:5646 g_offset:5646 e_num:1 layer:0/0 pt_gt:0 >
2018:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:2001 total_et:5647 g_offset:5646 e_num:2 layer:0/0 pt_gt:0 >
2019:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2001 total_et:5648 g_offset:5646 e_num:3 layer:0/0 pt_gt:0 >
2020:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:2001 total_et:5649 g_offset:5646 e_num:4 layer:0/0 pt_gt:0 >
2021:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2001 total_et:5650 g_offset:5646 e_num:5 layer:0/0 pt_gt:0 >
2022:
2023:
2024:	POINT:  PBG.LCU9.OBJ.LCP11_503317_OBJ.C_SWITCH.Open	G503317接地开关控制.隔离开关操作.分闸	<<No: 1960 offset:2002>>
2025:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2002 total_et:5651 g_offset:5651 e_num:1 layer:0/0 pt_gt:0 >
2026:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:2002 total_et:5652 g_offset:5651 e_num:2 layer:0/0 pt_gt:0 >
2027:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2002 total_et:5653 g_offset:5651 e_num:3 layer:0/0 pt_gt:0 >
2028:	  &   503317G合闸                         PBG.LCU9.POL.LCP11_503317_DI11 ?   CLOSE    
		<group:2002 total_et:5654 g_offset:5651 e_num:4 layer:0/0 pt_gt:0 >
2029:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2002 total_et:5655 g_offset:5651 e_num:5 layer:0/0 pt_gt:0 >
2030:
2031:
2032:	POINT:  PBG.LCU9.OBJ.LCP11_503327_OBJ.C_SWITCH.Close	G503327接地开关控制.隔离开关操作.合闸	<<No: 1961 offset:2003>>
2033:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2003 total_et:5656 g_offset:5656 e_num:1 layer:0/0 pt_gt:0 >
2034:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:2003 total_et:5657 g_offset:5656 e_num:2 layer:0/0 pt_gt:0 >
2035:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2003 total_et:5658 g_offset:5656 e_num:3 layer:0/0 pt_gt:0 >
2036:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:2003 total_et:5659 g_offset:5656 e_num:4 layer:0/0 pt_gt:0 >
2037:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2003 total_et:5660 g_offset:5656 e_num:5 layer:0/0 pt_gt:0 >
2038:
2039:
2040:	POINT:  PBG.LCU9.OBJ.LCP11_503327_OBJ.C_SWITCH.Open	G503327接地开关控制.隔离开关操作.分闸	<<No: 1962 offset:2004>>
2041:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2004 total_et:5661 g_offset:5661 e_num:1 layer:0/0 pt_gt:0 >
2042:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:2004 total_et:5662 g_offset:5661 e_num:2 layer:0/0 pt_gt:0 >
2043:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2004 total_et:5663 g_offset:5661 e_num:3 layer:0/0 pt_gt:0 >
2044:	  &   503327G合闸                         PBG.LCU9.POL.LCP11_503327_DI11 ?   CLOSE    
		<group:2004 total_et:5664 g_offset:5661 e_num:4 layer:0/0 pt_gt:0 >
2045:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2004 total_et:5665 g_offset:5661 e_num:5 layer:0/0 pt_gt:0 >
2046:
2047:
2048:	POINT:  PBG.LCU9.OBJ.LCP9_503417_OBJ.C_SWITCH.Close	G503417接地开关控制.隔离开关操作.合闸	<<No: 1963 offset:2005>>
2049:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2005 total_et:5666 g_offset:5666 e_num:1 layer:0/0 pt_gt:0 >
2050:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2005 total_et:5667 g_offset:5666 e_num:2 layer:0/0 pt_gt:0 >
2051:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2005 total_et:5668 g_offset:5666 e_num:3 layer:0/0 pt_gt:0 >
2052:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:2005 total_et:5669 g_offset:5666 e_num:4 layer:0/0 pt_gt:0 >
2053:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2005 total_et:5670 g_offset:5666 e_num:5 layer:0/0 pt_gt:0 >
2054:
2055:
2056:	POINT:  PBG.LCU9.OBJ.LCP9_503417_OBJ.C_SWITCH.Open	G503417接地开关控制.隔离开关操作.分闸	<<No: 1964 offset:2006>>
2057:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2006 total_et:5671 g_offset:5671 e_num:1 layer:0/0 pt_gt:0 >
2058:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2006 total_et:5672 g_offset:5671 e_num:2 layer:0/0 pt_gt:0 >
2059:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2006 total_et:5673 g_offset:5671 e_num:3 layer:0/0 pt_gt:0 >
2060:	  &   503417G合闸                         PBG.LCU9.POL.LCP9_503417_DI11 ?   CLOSE    
		<group:2006 total_et:5674 g_offset:5671 e_num:4 layer:0/0 pt_gt:0 >
2061:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2006 total_et:5675 g_offset:5671 e_num:5 layer:0/0 pt_gt:0 >
2062:
2063:
2064:	POINT:  PBG.LCU9.OBJ.LCP9_503427_OBJ.C_SWITCH.Close	G503427接地开关控制.隔离开关操作.合闸	<<No: 1965 offset:2007>>
2065:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2007 total_et:5676 g_offset:5676 e_num:1 layer:0/0 pt_gt:0 >
2066:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2007 total_et:5677 g_offset:5676 e_num:2 layer:0/0 pt_gt:0 >
2067:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2007 total_et:5678 g_offset:5676 e_num:3 layer:0/0 pt_gt:0 >
2068:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:2007 total_et:5679 g_offset:5676 e_num:4 layer:0/0 pt_gt:0 >
2069:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2007 total_et:5680 g_offset:5676 e_num:5 layer:0/0 pt_gt:0 >
2070:
2071:
2072:	POINT:  PBG.LCU9.OBJ.LCP9_503427_OBJ.C_SWITCH.Open	G503427接地开关控制.隔离开关操作.分闸	<<No: 1966 offset:2008>>
2073:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2008 total_et:5681 g_offset:5681 e_num:1 layer:0/0 pt_gt:0 >
2074:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2008 total_et:5682 g_offset:5681 e_num:2 layer:0/0 pt_gt:0 >
2075:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2008 total_et:5683 g_offset:5681 e_num:3 layer:0/0 pt_gt:0 >
2076:	  &   503427G合闸                         PBG.LCU9.POL.LCP9_503427_DI11 ?   CLOSE    
		<group:2008 total_et:5684 g_offset:5681 e_num:4 layer:0/0 pt_gt:0 >
2077:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2008 total_et:5685 g_offset:5681 e_num:5 layer:0/0 pt_gt:0 >
2078:
2079:
2080:	POINT:  PBG.LCU9.OBJ.LCP10_503467_OBJ.C_SWITCH.Close	G503467隔离开关控制.隔离开关操作.合闸	<<No: 1967 offset:2009>>
2081:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2009 total_et:5686 g_offset:5686 e_num:1 layer:0/0 pt_gt:0 >
2082:	  &   50346G分闸                          PBG.LCU9.POL.LCP10_50346_DI10 ?   CLOSE    
		<group:2009 total_et:5687 g_offset:5686 e_num:2 layer:0/0 pt_gt:0 >
2083:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2009 total_et:5688 g_offset:5686 e_num:3 layer:0/0 pt_gt:0 >
2084:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2009 total_et:5689 g_offset:5686 e_num:4 layer:0/0 pt_gt:0 >
2085:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2009 total_et:5690 g_offset:5686 e_num:5 layer:0/0 pt_gt:0 >
2086:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2009 total_et:5691 g_offset:5686 e_num:6 layer:0/0 pt_gt:0 >
2087:
2088:
2089:	POINT:  PBG.LCU9.OBJ.LCP10_503467_OBJ.C_SWITCH.Open	G503467隔离开关控制.隔离开关操作.分闸	<<No: 1968 offset:2010>>
2090:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2010 total_et:5692 g_offset:5692 e_num:1 layer:0/0 pt_gt:0 >
2091:	  &   50346G分闸                          PBG.LCU9.POL.LCP10_50346_DI10 ?   CLOSE    
		<group:2010 total_et:5693 g_offset:5692 e_num:2 layer:0/0 pt_gt:0 >
2092:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2010 total_et:5694 g_offset:5692 e_num:3 layer:0/0 pt_gt:0 >
2093:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2010 total_et:5695 g_offset:5692 e_num:4 layer:0/0 pt_gt:0 >
2094:	  &   503467G合闸                         PBG.LCU9.POL.LCP10_503467_DI11 ?   CLOSE    
		<group:2010 total_et:5696 g_offset:5692 e_num:5 layer:0/0 pt_gt:0 >
2095:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2010 total_et:5697 g_offset:5692 e_num:6 layer:0/0 pt_gt:0 >
2096:
2097:
2098:	POINT:  PBG.LCU9.OBJ.LCP10_5034617_OBJ.C_SWITCH.Close	G5034617接地开关控制.隔离开关操作.合闸	<<No: 1969 offset:2011>>
2099:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2011 total_et:5698 g_offset:5698 e_num:1 layer:0/0 pt_gt:0 >
2100:	  &   50346G分闸                          PBG.LCU9.POL.LCP10_50346_DI10 ?   CLOSE    
		<group:2011 total_et:5699 g_offset:5698 e_num:2 layer:0/0 pt_gt:0 >
2101:	  &   5034617G分闸                        PBG.LCU9.POL.LCP10_5034617_DI10 ?   CLOSE    
		<group:2011 total_et:5700 g_offset:5698 e_num:3 layer:0/0 pt_gt:0 >
2102:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2011 total_et:5701 g_offset:5698 e_num:4 layer:0/0 pt_gt:0 >
2103:
2104:
2105:	POINT:  PBG.LCU9.OBJ.LCP10_5034617_OBJ.C_SWITCH.Open	G5034617接地开关控制.隔离开关操作.分闸	<<No: 1970 offset:2012>>
2106:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2012 total_et:5702 g_offset:5702 e_num:1 layer:0/0 pt_gt:0 >
2107:	  &   50346G分闸                          PBG.LCU9.POL.LCP10_50346_DI10 ?   CLOSE    
		<group:2012 total_et:5703 g_offset:5702 e_num:2 layer:0/0 pt_gt:0 >
2108:	  &   5034617G合闸                        PBG.LCU9.POL.LCP10_5034617_DI11 ?   CLOSE    
		<group:2012 total_et:5704 g_offset:5702 e_num:3 layer:0/0 pt_gt:0 >
2109:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2012 total_et:5705 g_offset:5702 e_num:4 layer:0/0 pt_gt:0 >
2110:
2111:
2112:	POINT:  PBG.LCU9.OBJ.LCP23_505117_OBJ.C_SWITCH.Close	G505117接地开关控制.隔离开关操作.合闸	<<No: 1971 offset:2013>>
2113:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2013 total_et:5706 g_offset:5706 e_num:1 layer:0/0 pt_gt:0 >
2114:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2013 total_et:5707 g_offset:5706 e_num:2 layer:0/0 pt_gt:0 >
2115:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2013 total_et:5708 g_offset:5706 e_num:3 layer:0/0 pt_gt:0 >
2116:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:2013 total_et:5709 g_offset:5706 e_num:4 layer:0/0 pt_gt:0 >
2117:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2013 total_et:5710 g_offset:5706 e_num:5 layer:0/0 pt_gt:0 >
2118:
2119:
2120:	POINT:  PBG.LCU9.OBJ.LCP23_505117_OBJ.C_SWITCH.Open	G505117接地开关控制.隔离开关操作.分闸	<<No: 1972 offset:2014>>
2121:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2014 total_et:5711 g_offset:5711 e_num:1 layer:0/0 pt_gt:0 >
2122:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2014 total_et:5712 g_offset:5711 e_num:2 layer:0/0 pt_gt:0 >
2123:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2014 total_et:5713 g_offset:5711 e_num:3 layer:0/0 pt_gt:0 >
2124:	  &   505117G合闸                         PBG.LCU9.POL.LCP23_505117_DI11 ?   CLOSE    
		<group:2014 total_et:5714 g_offset:5711 e_num:4 layer:0/0 pt_gt:0 >
2125:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2014 total_et:5715 g_offset:5711 e_num:5 layer:0/0 pt_gt:0 >
2126:
2127:
2128:	POINT:  PBG.LCU9.OBJ.LCP23_505127_OBJ.C_SWITCH.Close	G505127接地开关控制.隔离开关操作.合闸	<<No: 1973 offset:2015>>
2129:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2015 total_et:5716 g_offset:5716 e_num:1 layer:0/0 pt_gt:0 >
2130:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2015 total_et:5717 g_offset:5716 e_num:2 layer:0/0 pt_gt:0 >
2131:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2015 total_et:5718 g_offset:5716 e_num:3 layer:0/0 pt_gt:0 >
2132:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:2015 total_et:5719 g_offset:5716 e_num:4 layer:0/0 pt_gt:0 >
2133:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2015 total_et:5720 g_offset:5716 e_num:5 layer:0/0 pt_gt:0 >
2134:
2135:
2136:	POINT:  PBG.LCU9.OBJ.LCP23_505127_OBJ.C_SWITCH.Open	G505127接地开关控制.隔离开关操作.分闸	<<No: 1974 offset:2016>>
2137:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2016 total_et:5721 g_offset:5721 e_num:1 layer:0/0 pt_gt:0 >
2138:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2016 total_et:5722 g_offset:5721 e_num:2 layer:0/0 pt_gt:0 >
2139:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2016 total_et:5723 g_offset:5721 e_num:3 layer:0/0 pt_gt:0 >
2140:	  &   505127G合闸                         PBG.LCU9.POL.LCP23_505127_DI11 ?   CLOSE    
		<group:2016 total_et:5724 g_offset:5721 e_num:4 layer:0/0 pt_gt:0 >
2141:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2016 total_et:5725 g_offset:5721 e_num:5 layer:0/0 pt_gt:0 >
2142:
2143:
2144:	POINT:  PBG.LCU9.OBJ.LCP22_505167_OBJ.C_SWITCH.Close	G505167接地开关控制.隔离开关操作.合闸	<<No: 1975 offset:2017>>
2145:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2017 total_et:5726 g_offset:5726 e_num:1 layer:0/0 pt_gt:0 >
2146:	  &   50516G分闸                          PBG.LCU9.POL.LCP22_50516_DI10 ?   CLOSE    
		<group:2017 total_et:5727 g_offset:5726 e_num:2 layer:0/0 pt_gt:0 >
2147:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2017 total_et:5728 g_offset:5726 e_num:3 layer:0/0 pt_gt:0 >
2148:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2017 total_et:5729 g_offset:5726 e_num:4 layer:0/0 pt_gt:0 >
2149:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2017 total_et:5730 g_offset:5726 e_num:5 layer:0/0 pt_gt:0 >
2150:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2017 total_et:5731 g_offset:5726 e_num:6 layer:0/0 pt_gt:0 >
2151:
2152:
2153:	POINT:  PBG.LCU9.OBJ.LCP22_505167_OBJ.C_SWITCH.Open	G505167接地开关控制.隔离开关操作.分闸	<<No: 1976 offset:2018>>
2154:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2018 total_et:5732 g_offset:5732 e_num:1 layer:0/0 pt_gt:0 >
2155:	  &   50516G分闸                          PBG.LCU9.POL.LCP22_50516_DI10 ?   CLOSE    
		<group:2018 total_et:5733 g_offset:5732 e_num:2 layer:0/0 pt_gt:0 >
2156:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2018 total_et:5734 g_offset:5732 e_num:3 layer:0/0 pt_gt:0 >
2157:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2018 total_et:5735 g_offset:5732 e_num:4 layer:0/0 pt_gt:0 >
2158:	  &   505167G合闸                         PBG.LCU9.POL.LCP22_505167_DI11 ?   CLOSE    
		<group:2018 total_et:5736 g_offset:5732 e_num:5 layer:0/0 pt_gt:0 >
2159:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2018 total_et:5737 g_offset:5732 e_num:6 layer:0/0 pt_gt:0 >
2160:
2161:
2162:	POINT:  PBG.LCU9.OBJ.LCP22_5051617_OBJ.C_SWITCH.Close	G5051617隔离开关控制.隔离开关操作.合闸	<<No: 1977 offset:2019>>
2163:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2019 total_et:5738 g_offset:5738 e_num:1 layer:0/0 pt_gt:0 >
2164:	  &   50516G分闸                          PBG.LCU9.POL.LCP22_50516_DI10 ?   CLOSE    
		<group:2019 total_et:5739 g_offset:5738 e_num:2 layer:0/0 pt_gt:0 >
2165:	  &   5051617G分闸                        PBG.LCU9.POL.LCP22_5051617_DI10 ?   CLOSE    
		<group:2019 total_et:5740 g_offset:5738 e_num:3 layer:0/0 pt_gt:0 >
2166:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2019 total_et:5741 g_offset:5738 e_num:4 layer:0/0 pt_gt:0 >
2167:
2168:
2169:	POINT:  PBG.LCU9.OBJ.LCP22_5051617_OBJ.C_SWITCH.Open	G5051617隔离开关控制.隔离开关操作.分闸	<<No: 1978 offset:2020>>
2170:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2020 total_et:5742 g_offset:5742 e_num:1 layer:0/0 pt_gt:0 >
2171:	  &   50516G分闸                          PBG.LCU9.POL.LCP22_50516_DI10 ?   CLOSE    
		<group:2020 total_et:5743 g_offset:5742 e_num:2 layer:0/0 pt_gt:0 >
2172:	  &   5051617G合闸                        PBG.LCU9.POL.LCP22_5051617_DI11 ?   CLOSE    
		<group:2020 total_et:5744 g_offset:5742 e_num:3 layer:0/0 pt_gt:0 >
2173:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2020 total_et:5745 g_offset:5742 e_num:4 layer:0/0 pt_gt:0 >
2174:
2175:
2176:	POINT:  PBG.LCU9.OBJ.LCP21_505217_OBJ.C_SWITCH.Close	G505217接地开关控制.隔离开关操作.合闸	<<No: 1979 offset:2021>>
2177:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2021 total_et:5746 g_offset:5746 e_num:1 layer:0/0 pt_gt:0 >
2178:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2021 total_et:5747 g_offset:5746 e_num:2 layer:0/0 pt_gt:0 >
2179:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2021 total_et:5748 g_offset:5746 e_num:3 layer:0/0 pt_gt:0 >
2180:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:2021 total_et:5749 g_offset:5746 e_num:4 layer:0/0 pt_gt:0 >
2181:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2021 total_et:5750 g_offset:5746 e_num:5 layer:0/0 pt_gt:0 >
2182:
2183:
2184:	POINT:  PBG.LCU9.OBJ.LCP21_505217_OBJ.C_SWITCH.Open	G505217接地开关控制.隔离开关操作.分闸	<<No: 1980 offset:2022>>
2185:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2022 total_et:5751 g_offset:5751 e_num:1 layer:0/0 pt_gt:0 >
2186:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2022 total_et:5752 g_offset:5751 e_num:2 layer:0/0 pt_gt:0 >
2187:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2022 total_et:5753 g_offset:5751 e_num:3 layer:0/0 pt_gt:0 >
2188:	  &   505217G合闸                         PBG.LCU9.POL.LCP21_505217_DI11 ?   CLOSE    
		<group:2022 total_et:5754 g_offset:5751 e_num:4 layer:0/0 pt_gt:0 >
2189:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2022 total_et:5755 g_offset:5751 e_num:5 layer:0/0 pt_gt:0 >
2190:
2191:
2192:	POINT:  PBG.LCU9.OBJ.LCP21_505227_OBJ.C_SWITCH.Close	G505227接地开关控制.隔离开关操作.合闸	<<No: 1981 offset:2023>>
2193:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2023 total_et:5756 g_offset:5756 e_num:1 layer:0/0 pt_gt:0 >
2194:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2023 total_et:5757 g_offset:5756 e_num:2 layer:0/0 pt_gt:0 >
2195:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2023 total_et:5758 g_offset:5756 e_num:3 layer:0/0 pt_gt:0 >
2196:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2023 total_et:5759 g_offset:5756 e_num:4 layer:0/0 pt_gt:0 >
2197:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2023 total_et:5760 g_offset:5756 e_num:5 layer:0/0 pt_gt:0 >
2198:
2199:
2200:	POINT:  PBG.LCU9.OBJ.LCP21_505227_OBJ.C_SWITCH.Open	G505227接地开关控制.隔离开关操作.分闸	<<No: 1982 offset:2024>>
2201:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2024 total_et:5761 g_offset:5761 e_num:1 layer:0/0 pt_gt:0 >
2202:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2024 total_et:5762 g_offset:5761 e_num:2 layer:0/0 pt_gt:0 >
2203:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2024 total_et:5763 g_offset:5761 e_num:3 layer:0/0 pt_gt:0 >
2204:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2024 total_et:5764 g_offset:5761 e_num:4 layer:0/0 pt_gt:0 >
2205:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2024 total_et:5765 g_offset:5761 e_num:5 layer:0/0 pt_gt:0 >
2206:
2207:
2208:	POINT:  PBG.LCU9.OBJ.LCP20_505267_OBJ.C_SWITCH.Close	G505267接地开关控制.隔离开关操作.合闸	<<No: 1983 offset:2025>>
2209:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2025 total_et:5766 g_offset:5766 e_num:1 layer:0/0 pt_gt:0 >
2210:	  &   50526G分闸                          PBG.LCU9.POL.LCP20_50526_DI10 ?   CLOSE    
		<group:2025 total_et:5767 g_offset:5766 e_num:2 layer:0/0 pt_gt:0 >
2211:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2025 total_et:5768 g_offset:5766 e_num:3 layer:0/0 pt_gt:0 >
2212:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2025 total_et:5769 g_offset:5766 e_num:4 layer:0/0 pt_gt:0 >
2213:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2025 total_et:5770 g_offset:5766 e_num:5 layer:0/0 pt_gt:0 >
2214:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2025 total_et:5771 g_offset:5766 e_num:6 layer:0/0 pt_gt:0 >
2215:
2216:
2217:	POINT:  PBG.LCU9.OBJ.LCP20_505267_OBJ.C_SWITCH.Open	G505267接地开关控制.隔离开关操作.分闸	<<No: 1984 offset:2026>>
2218:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2026 total_et:5772 g_offset:5772 e_num:1 layer:0/0 pt_gt:0 >
2219:	  &   50526G分闸                          PBG.LCU9.POL.LCP20_50526_DI10 ?   CLOSE    
		<group:2026 total_et:5773 g_offset:5772 e_num:2 layer:0/0 pt_gt:0 >
2220:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2026 total_et:5774 g_offset:5772 e_num:3 layer:0/0 pt_gt:0 >
2221:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2026 total_et:5775 g_offset:5772 e_num:4 layer:0/0 pt_gt:0 >
2222:	  &   505267G合闸                         PBG.LCU9.POL.LCP20_505267_DI11 ?   CLOSE    
		<group:2026 total_et:5776 g_offset:5772 e_num:5 layer:0/0 pt_gt:0 >
2223:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2026 total_et:5777 g_offset:5772 e_num:6 layer:0/0 pt_gt:0 >
2224:
2225:
2226:	POINT:  PBG.LCU9.OBJ.LCP20_5052617_OBJ.C_SWITCH.Close	G5052617接地开关控制.隔离开关操作.合闸	<<No: 1985 offset:2027>>
2227:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2027 total_et:5778 g_offset:5778 e_num:1 layer:0/0 pt_gt:0 >
2228:	  &   50526G分闸                          PBG.LCU9.POL.LCP20_50526_DI10 ?   CLOSE    
		<group:2027 total_et:5779 g_offset:5778 e_num:2 layer:0/0 pt_gt:0 >
2229:	  &   布坡三线线路有压                    PBG.LCU9.POL.X4E2PT_4EWY_DI04 ?   CLOSE    
		<group:2027 total_et:5780 g_offset:5778 e_num:3 layer:0/0 pt_gt:0 >
2230:	  &   5052617G分闸                        PBG.LCU9.POL.LCP20_5052617_DI10 ?   CLOSE    
		<group:2027 total_et:5781 g_offset:5778 e_num:4 layer:0/0 pt_gt:0 >
2231:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2027 total_et:5782 g_offset:5778 e_num:5 layer:0/0 pt_gt:0 >
2232:
2233:
2234:	POINT:  PBG.LCU9.OBJ.LCP20_5052617_OBJ.C_SWITCH.Open	G5052617接地开关控制.隔离开关操作.分闸	<<No: 1986 offset:2028>>
2235:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2028 total_et:5783 g_offset:5783 e_num:1 layer:0/0 pt_gt:0 >
2236:	  &   50526G分闸                          PBG.LCU9.POL.LCP20_50526_DI10 ?   CLOSE    
		<group:2028 total_et:5784 g_offset:5783 e_num:2 layer:0/0 pt_gt:0 >
2237:	  &   布坡三线线路有压                    PBG.LCU9.POL.X4E2PT_4EWY_DI04 ?   CLOSE    
		<group:2028 total_et:5785 g_offset:5783 e_num:3 layer:0/0 pt_gt:0 >
2238:	  &   5052617G合闸                        PBG.LCU9.POL.LCP20_5052617_DI11 ?   CLOSE    
		<group:2028 total_et:5786 g_offset:5783 e_num:4 layer:0/0 pt_gt:0 >
2239:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2028 total_et:5787 g_offset:5783 e_num:5 layer:0/0 pt_gt:0 >
2240:
2241:
2242:	POINT:  PBG.LCU9.OBJ.LCP19_505317_OBJ.C_SWITCH.Close	G505317接地开关控制.隔离开关操作.合闸	<<No: 1987 offset:2029>>
2243:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2029 total_et:5788 g_offset:5788 e_num:1 layer:0/0 pt_gt:0 >
2244:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2029 total_et:5789 g_offset:5788 e_num:2 layer:0/0 pt_gt:0 >
2245:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2029 total_et:5790 g_offset:5788 e_num:3 layer:0/0 pt_gt:0 >
2246:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:2029 total_et:5791 g_offset:5788 e_num:4 layer:0/0 pt_gt:0 >
2247:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2029 total_et:5792 g_offset:5788 e_num:5 layer:0/0 pt_gt:0 >
2248:
2249:
2250:	POINT:  PBG.LCU9.OBJ.LCP19_505317_OBJ.C_SWITCH.Open	G505317接地开关控制.隔离开关操作.分闸	<<No: 1988 offset:2030>>
2251:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2030 total_et:5793 g_offset:5793 e_num:1 layer:0/0 pt_gt:0 >
2252:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2030 total_et:5794 g_offset:5793 e_num:2 layer:0/0 pt_gt:0 >
2253:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2030 total_et:5795 g_offset:5793 e_num:3 layer:0/0 pt_gt:0 >
2254:	  &   505317G合闸                         PBG.LCU9.POL.LCP19_505317_DI11 ?   CLOSE    
		<group:2030 total_et:5796 g_offset:5793 e_num:4 layer:0/0 pt_gt:0 >
2255:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2030 total_et:5797 g_offset:5793 e_num:5 layer:0/0 pt_gt:0 >
2256:
2257:
2258:	POINT:  PBG.LCU9.OBJ.LCP19_505327_OBJ.C_SWITCH.Close	G505327接地开关控制.隔离开关操作.合闸	<<No: 1989 offset:2031>>
2259:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2031 total_et:5798 g_offset:5798 e_num:1 layer:0/0 pt_gt:0 >
2260:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2031 total_et:5799 g_offset:5798 e_num:2 layer:0/0 pt_gt:0 >
2261:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2031 total_et:5800 g_offset:5798 e_num:3 layer:0/0 pt_gt:0 >
2262:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2031 total_et:5801 g_offset:5798 e_num:4 layer:0/0 pt_gt:0 >
2263:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2031 total_et:5802 g_offset:5798 e_num:5 layer:0/0 pt_gt:0 >
2264:
2265:
2266:	POINT:  PBG.LCU9.OBJ.LCP19_505327_OBJ.C_SWITCH.Open	G505327接地开关控制.隔离开关操作.分闸	<<No: 1990 offset:2032>>
2267:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2032 total_et:5803 g_offset:5803 e_num:1 layer:0/0 pt_gt:0 >
2268:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2032 total_et:5804 g_offset:5803 e_num:2 layer:0/0 pt_gt:0 >
2269:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2032 total_et:5805 g_offset:5803 e_num:3 layer:0/0 pt_gt:0 >
2270:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2032 total_et:5806 g_offset:5803 e_num:4 layer:0/0 pt_gt:0 >
2271:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2032 total_et:5807 g_offset:5803 e_num:5 layer:0/0 pt_gt:0 >
2272:
2273:
2274:	POINT:  PBG.LCU9.OBJ.LCP17_505417_OBJ.C_SWITCH.Close	G505417接地开关控制.隔离开关操作.合闸	<<No: 1991 offset:2033>>
2275:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2033 total_et:5808 g_offset:5808 e_num:1 layer:0/0 pt_gt:0 >
2276:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2033 total_et:5809 g_offset:5808 e_num:2 layer:0/0 pt_gt:0 >
2277:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2033 total_et:5810 g_offset:5808 e_num:3 layer:0/0 pt_gt:0 >
2278:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:2033 total_et:5811 g_offset:5808 e_num:4 layer:0/0 pt_gt:0 >
2279:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2033 total_et:5812 g_offset:5808 e_num:5 layer:0/0 pt_gt:0 >
2280:
2281:
2282:	POINT:  PBG.LCU9.OBJ.LCP17_505417_OBJ.C_SWITCH.Open	G505417接地开关控制.隔离开关操作.分闸	<<No: 1992 offset:2034>>
2283:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2034 total_et:5813 g_offset:5813 e_num:1 layer:0/0 pt_gt:0 >
2284:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2034 total_et:5814 g_offset:5813 e_num:2 layer:0/0 pt_gt:0 >
2285:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2034 total_et:5815 g_offset:5813 e_num:3 layer:0/0 pt_gt:0 >
2286:	  &   505417G合闸                         PBG.LCU9.POL.LCP17_505417_DI11 ?   CLOSE    
		<group:2034 total_et:5816 g_offset:5813 e_num:4 layer:0/0 pt_gt:0 >
2287:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2034 total_et:5817 g_offset:5813 e_num:5 layer:0/0 pt_gt:0 >
2288:
2289:
2290:	POINT:  PBG.LCU9.OBJ.LCP17_505427_OBJ.C_SWITCH.Close	G505427接地开关控制.隔离开关操作.合闸	<<No: 1993 offset:2035>>
2291:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2035 total_et:5818 g_offset:5818 e_num:1 layer:0/0 pt_gt:0 >
2292:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2035 total_et:5819 g_offset:5818 e_num:2 layer:0/0 pt_gt:0 >
2293:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2035 total_et:5820 g_offset:5818 e_num:3 layer:0/0 pt_gt:0 >
2294:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:2035 total_et:5821 g_offset:5818 e_num:4 layer:0/0 pt_gt:0 >
2295:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2035 total_et:5822 g_offset:5818 e_num:5 layer:0/0 pt_gt:0 >
2296:
2297:
2298:	POINT:  PBG.LCU9.OBJ.LCP17_505427_OBJ.C_SWITCH.Open	G505427接地开关控制.隔离开关操作.分闸	<<No: 1994 offset:2036>>
2299:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2036 total_et:5823 g_offset:5823 e_num:1 layer:0/0 pt_gt:0 >
2300:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2036 total_et:5824 g_offset:5823 e_num:2 layer:0/0 pt_gt:0 >
2301:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2036 total_et:5825 g_offset:5823 e_num:3 layer:0/0 pt_gt:0 >
2302:	  &   505427G合闸                         PBG.LCU9.POL.LCP17_505427_DI11 ?   CLOSE    
		<group:2036 total_et:5826 g_offset:5823 e_num:4 layer:0/0 pt_gt:0 >
2303:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2036 total_et:5827 g_offset:5823 e_num:5 layer:0/0 pt_gt:0 >
2304:
2305:
2306:	POINT:  PBG.LCU9.OBJ.LCP18_505467_OBJ.C_SWITCH.Close	G505467接地开关控制.隔离开关操作.合闸	<<No: 1995 offset:2037>>
2307:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2037 total_et:5828 g_offset:5828 e_num:1 layer:0/0 pt_gt:0 >
2308:	  &   50546G分闸                          PBG.LCU9.POL.LCP18_50546_DI10 ?   CLOSE    
		<group:2037 total_et:5829 g_offset:5828 e_num:2 layer:0/0 pt_gt:0 >
2309:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2037 total_et:5830 g_offset:5828 e_num:3 layer:0/0 pt_gt:0 >
2310:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2037 total_et:5831 g_offset:5828 e_num:4 layer:0/0 pt_gt:0 >
2311:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2037 total_et:5832 g_offset:5828 e_num:5 layer:0/0 pt_gt:0 >
2312:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2037 total_et:5833 g_offset:5828 e_num:6 layer:0/0 pt_gt:0 >
2313:
2314:
2315:	POINT:  PBG.LCU9.OBJ.LCP18_505467_OBJ.C_SWITCH.Open	G505467接地开关控制.隔离开关操作.分闸	<<No: 1996 offset:2038>>
2316:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2038 total_et:5834 g_offset:5834 e_num:1 layer:0/0 pt_gt:0 >
2317:	  &   50546G分闸                          PBG.LCU9.POL.LCP18_50546_DI10 ?   CLOSE    
		<group:2038 total_et:5835 g_offset:5834 e_num:2 layer:0/0 pt_gt:0 >
2318:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2038 total_et:5836 g_offset:5834 e_num:3 layer:0/0 pt_gt:0 >
2319:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2038 total_et:5837 g_offset:5834 e_num:4 layer:0/0 pt_gt:0 >
2320:	  &   505467G合闸                         PBG.LCU9.POL.LCP18_505467_DI11 ?   CLOSE    
		<group:2038 total_et:5838 g_offset:5834 e_num:5 layer:0/0 pt_gt:0 >
2321:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2038 total_et:5839 g_offset:5834 e_num:6 layer:0/0 pt_gt:0 >
2322:
2323:
2324:	POINT:  PBG.LCU9.OBJ.LCP18_5054617_OBJ.C_SWITCH.Close	G5054617接地开关控制.隔离开关操作.合闸	<<No: 1997 offset:2039>>
2325:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2039 total_et:5840 g_offset:5840 e_num:1 layer:0/0 pt_gt:0 >
2326:	  &   50546G分闸                          PBG.LCU9.POL.LCP18_50546_DI10 ?   CLOSE    
		<group:2039 total_et:5841 g_offset:5840 e_num:2 layer:0/0 pt_gt:0 >
2327:	  &   5054617G分闸                        PBG.LCU9.POL.LCP18_5054617_DI10 ?   CLOSE    
		<group:2039 total_et:5842 g_offset:5840 e_num:3 layer:0/0 pt_gt:0 >
2328:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2039 total_et:5843 g_offset:5840 e_num:4 layer:0/0 pt_gt:0 >
2329:
2330:
2331:	POINT:  PBG.LCU9.OBJ.LCP18_5054617_OBJ.C_SWITCH.Open	G5054617接地开关控制.隔离开关操作.分闸	<<No: 1998 offset:2040>>
2332:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2040 total_et:5844 g_offset:5844 e_num:1 layer:0/0 pt_gt:0 >
2333:	  &   50546G分闸                          PBG.LCU9.POL.LCP18_50546_DI10 ?   CLOSE    
		<group:2040 total_et:5845 g_offset:5844 e_num:2 layer:0/0 pt_gt:0 >
2334:	  &   5054617G合闸                        PBG.LCU9.POL.LCP18_5054617_DI11 ?   CLOSE    
		<group:2040 total_et:5846 g_offset:5844 e_num:3 layer:0/0 pt_gt:0 >
2335:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2040 total_et:5847 g_offset:5844 e_num:4 layer:0/0 pt_gt:0 >
2336:
2337:
2338:	POINT:  PBG.LCU9.OBJ.LCP24_506117_OBJ.C_SWITCH.Close	G506117接地开关控制.隔离开关操作.合闸	<<No: 1999 offset:2041>>
2339:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2041 total_et:5848 g_offset:5848 e_num:1 layer:0/0 pt_gt:0 >
2340:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2041 total_et:5849 g_offset:5848 e_num:2 layer:0/0 pt_gt:0 >
2341:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2041 total_et:5850 g_offset:5848 e_num:3 layer:0/0 pt_gt:0 >
2342:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:2041 total_et:5851 g_offset:5848 e_num:4 layer:0/0 pt_gt:0 >
2343:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2041 total_et:5852 g_offset:5848 e_num:5 layer:0/0 pt_gt:0 >
2344:
2345:
2346:	POINT:  PBG.LCU9.OBJ.LCP24_506117_OBJ.C_SWITCH.Open	G506117接地开关控制.隔离开关操作.分闸	<<No: 2000 offset:2042>>
2347:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2042 total_et:5853 g_offset:5853 e_num:1 layer:0/0 pt_gt:0 >
2348:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2042 total_et:5854 g_offset:5853 e_num:2 layer:0/0 pt_gt:0 >
2349:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2042 total_et:5855 g_offset:5853 e_num:3 layer:0/0 pt_gt:0 >
2350:	  &   506117G合闸                         PBG.LCU9.POL.LCP24_506117_DI11 ?   CLOSE    
		<group:2042 total_et:5856 g_offset:5853 e_num:4 layer:0/0 pt_gt:0 >
2351:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2042 total_et:5857 g_offset:5853 e_num:5 layer:0/0 pt_gt:0 >
2352:
2353:
2354:	POINT:  PBG.LCU9.OBJ.LCP24_506127_OBJ.C_SWITCH.Close	G506127接地开关控制.隔离开关操作.合闸	<<No: 2001 offset:2043>>
2355:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2043 total_et:5858 g_offset:5858 e_num:1 layer:0/0 pt_gt:0 >
2356:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2043 total_et:5859 g_offset:5858 e_num:2 layer:0/0 pt_gt:0 >
2357:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2043 total_et:5860 g_offset:5858 e_num:3 layer:0/0 pt_gt:0 >
2358:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2043 total_et:5861 g_offset:5858 e_num:4 layer:0/0 pt_gt:0 >
2359:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2043 total_et:5862 g_offset:5858 e_num:5 layer:0/0 pt_gt:0 >
2360:
2361:
2362:	POINT:  PBG.LCU9.OBJ.LCP24_506127_OBJ.C_SWITCH.Open	G506127接地开关控制.隔离开关操作.分闸	<<No: 2002 offset:2044>>
2363:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2044 total_et:5863 g_offset:5863 e_num:1 layer:0/0 pt_gt:0 >
2364:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2044 total_et:5864 g_offset:5863 e_num:2 layer:0/0 pt_gt:0 >
2365:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2044 total_et:5865 g_offset:5863 e_num:3 layer:0/0 pt_gt:0 >
2366:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2044 total_et:5866 g_offset:5863 e_num:4 layer:0/0 pt_gt:0 >
2367:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2044 total_et:5867 g_offset:5863 e_num:5 layer:0/0 pt_gt:0 >
2368:
2369:
2370:	POINT:  PBG.LCU9.OBJ.LCP25_506167_OBJ.C_SWITCH.Close	G506167接地开关控制.隔离开关操作.合闸	<<No: 2003 offset:2045>>
2371:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2045 total_et:5868 g_offset:5868 e_num:1 layer:0/0 pt_gt:0 >
2372:	  &   50616G分闸                          PBG.LCU9.POL.LCP25_50616_DI10 ?   CLOSE    
		<group:2045 total_et:5869 g_offset:5868 e_num:2 layer:0/0 pt_gt:0 >
2373:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2045 total_et:5870 g_offset:5868 e_num:3 layer:0/0 pt_gt:0 >
2374:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2045 total_et:5871 g_offset:5868 e_num:4 layer:0/0 pt_gt:0 >
2375:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2045 total_et:5872 g_offset:5868 e_num:5 layer:0/0 pt_gt:0 >
2376:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2045 total_et:5873 g_offset:5868 e_num:6 layer:0/0 pt_gt:0 >
2377:
2378:
2379:	POINT:  PBG.LCU9.OBJ.LCP25_506167_OBJ.C_SWITCH.Open	G506167接地开关控制.隔离开关操作.分闸	<<No: 2004 offset:2046>>
2380:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2046 total_et:5874 g_offset:5874 e_num:1 layer:0/0 pt_gt:0 >
2381:	  &   50616G分闸                          PBG.LCU9.POL.LCP25_50616_DI10 ?   CLOSE    
		<group:2046 total_et:5875 g_offset:5874 e_num:2 layer:0/0 pt_gt:0 >
2382:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2046 total_et:5876 g_offset:5874 e_num:3 layer:0/0 pt_gt:0 >
2383:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2046 total_et:5877 g_offset:5874 e_num:4 layer:0/0 pt_gt:0 >
2384:	  &   506167G合闸                         PBG.LCU9.POL.LCP25_506167_DI11 ?   CLOSE    
		<group:2046 total_et:5878 g_offset:5874 e_num:5 layer:0/0 pt_gt:0 >
2385:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2046 total_et:5879 g_offset:5874 e_num:6 layer:0/0 pt_gt:0 >
2386:
2387:
2388:	POINT:  PBG.LCU9.OBJ.LCP25_5061617_OBJ.C_SWITCH.Close	G5061617接地开关控制.隔离开关操作.合闸	<<No: 2005 offset:2047>>
2389:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2047 total_et:5880 g_offset:5880 e_num:1 layer:0/0 pt_gt:0 >
2390:	  &   50616G分闸                          PBG.LCU9.POL.LCP25_50616_DI10 ?   CLOSE    
		<group:2047 total_et:5881 g_offset:5880 e_num:2 layer:0/0 pt_gt:0 >
2391:	  &   5061617G分闸                        PBG.LCU9.POL.LCP25_5061617_DI10 ?   CLOSE    
		<group:2047 total_et:5882 g_offset:5880 e_num:3 layer:0/0 pt_gt:0 >
2392:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2047 total_et:5883 g_offset:5880 e_num:4 layer:0/0 pt_gt:0 >
2393:
2394:
2395:	POINT:  PBG.LCU9.OBJ.LCP25_5061617_OBJ.C_SWITCH.Open	G5061617接地开关控制.隔离开关操作.分闸	<<No: 2006 offset:2048>>
2396:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2048 total_et:5884 g_offset:5884 e_num:1 layer:0/0 pt_gt:0 >
2397:	  &   50616G分闸                          PBG.LCU9.POL.LCP25_50616_DI10 ?   CLOSE    
		<group:2048 total_et:5885 g_offset:5884 e_num:2 layer:0/0 pt_gt:0 >
2398:	  &   5061617G合闸                        PBG.LCU9.POL.LCP25_5061617_DI11 ?   CLOSE    
		<group:2048 total_et:5886 g_offset:5884 e_num:3 layer:0/0 pt_gt:0 >
2399:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2048 total_et:5887 g_offset:5884 e_num:4 layer:0/0 pt_gt:0 >
2400:
2401:
2402:	POINT:  PBG.LCU9.OBJ.LCP26_506217_OBJ.C_SWITCH.Close	G506217接地开关控制.隔离开关操作.合闸	<<No: 2007 offset:2049>>
2403:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2049 total_et:5888 g_offset:5888 e_num:1 layer:0/0 pt_gt:0 >
2404:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2049 total_et:5889 g_offset:5888 e_num:2 layer:0/0 pt_gt:0 >
2405:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2049 total_et:5890 g_offset:5888 e_num:3 layer:0/0 pt_gt:0 >
2406:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:2049 total_et:5891 g_offset:5888 e_num:4 layer:0/0 pt_gt:0 >
2407:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2049 total_et:5892 g_offset:5888 e_num:5 layer:0/0 pt_gt:0 >
2408:
2409:
2410:	POINT:  PBG.LCU9.OBJ.LCP26_506217_OBJ.C_SWITCH.Open	G506217接地开关控制.隔离开关操作.分闸	<<No: 2008 offset:2050>>
2411:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2050 total_et:5893 g_offset:5893 e_num:1 layer:0/0 pt_gt:0 >
2412:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2050 total_et:5894 g_offset:5893 e_num:2 layer:0/0 pt_gt:0 >
2413:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2050 total_et:5895 g_offset:5893 e_num:3 layer:0/0 pt_gt:0 >
2414:	  &   506217G合闸                         PBG.LCU9.POL.LCP26_506217_DI11 ?   CLOSE    
		<group:2050 total_et:5896 g_offset:5893 e_num:4 layer:0/0 pt_gt:0 >
2415:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2050 total_et:5897 g_offset:5893 e_num:5 layer:0/0 pt_gt:0 >
2416:
2417:
2418:	POINT:  PBG.LCU9.OBJ.LCP26_506227_OBJ.C_SWITCH.Close	G506227接地开关控制.隔离开关操作.合闸	<<No: 2009 offset:2051>>
2419:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2051 total_et:5898 g_offset:5898 e_num:1 layer:0/0 pt_gt:0 >
2420:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2051 total_et:5899 g_offset:5898 e_num:2 layer:0/0 pt_gt:0 >
2421:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2051 total_et:5900 g_offset:5898 e_num:3 layer:0/0 pt_gt:0 >
2422:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:2051 total_et:5901 g_offset:5898 e_num:4 layer:0/0 pt_gt:0 >
2423:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2051 total_et:5902 g_offset:5898 e_num:5 layer:0/0 pt_gt:0 >
2424:
2425:
2426:	POINT:  PBG.LCU9.OBJ.LCP26_506227_OBJ.C_SWITCH.Open	G506227接地开关控制.隔离开关操作.分闸	<<No: 2010 offset:2052>>
2427:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2052 total_et:5903 g_offset:5903 e_num:1 layer:0/0 pt_gt:0 >
2428:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2052 total_et:5904 g_offset:5903 e_num:2 layer:0/0 pt_gt:0 >
2429:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2052 total_et:5905 g_offset:5903 e_num:3 layer:0/0 pt_gt:0 >
2430:	  &   506227G合闸                         PBG.LCU9.POL.LCP26_506227_DI11 ?   CLOSE    
		<group:2052 total_et:5906 g_offset:5903 e_num:4 layer:0/0 pt_gt:0 >
2431:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2052 total_et:5907 g_offset:5903 e_num:5 layer:0/0 pt_gt:0 >
2432:
2433:
2434:	POINT:  PBG.LCU9.OBJ.LCP27_506267_OBJ.C_SWITCH.Close	G506267接地开关控制.隔离开关操作.合闸	<<No: 2011 offset:2053>>
2435:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2053 total_et:5908 g_offset:5908 e_num:1 layer:0/0 pt_gt:0 >
2436:	  &   50626G分闸                          PBG.LCU9.POL.LCP27_50626_DI10 ?   CLOSE    
		<group:2053 total_et:5909 g_offset:5908 e_num:2 layer:0/0 pt_gt:0 >
2437:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2053 total_et:5910 g_offset:5908 e_num:3 layer:0/0 pt_gt:0 >
2438:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2053 total_et:5911 g_offset:5908 e_num:4 layer:0/0 pt_gt:0 >
2439:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2053 total_et:5912 g_offset:5908 e_num:5 layer:0/0 pt_gt:0 >
2440:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2053 total_et:5913 g_offset:5908 e_num:6 layer:0/0 pt_gt:0 >
2441:
2442:
2443:	POINT:  PBG.LCU9.OBJ.LCP27_506267_OBJ.C_SWITCH.Open	G506267接地开关控制.隔离开关操作.分闸	<<No: 2012 offset:2054>>
2444:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2054 total_et:5914 g_offset:5914 e_num:1 layer:0/0 pt_gt:0 >
2445:	  &   50626G分闸                          PBG.LCU9.POL.LCP27_50626_DI10 ?   CLOSE    
		<group:2054 total_et:5915 g_offset:5914 e_num:2 layer:0/0 pt_gt:0 >
2446:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2054 total_et:5916 g_offset:5914 e_num:3 layer:0/0 pt_gt:0 >
2447:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2054 total_et:5917 g_offset:5914 e_num:4 layer:0/0 pt_gt:0 >
2448:	  &   506267G合闸                         PBG.LCU9.POL.LCP27_506267_DI11 ?   CLOSE    
		<group:2054 total_et:5918 g_offset:5914 e_num:5 layer:0/0 pt_gt:0 >
2449:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2054 total_et:5919 g_offset:5914 e_num:6 layer:0/0 pt_gt:0 >
2450:
2451:
2452:	POINT:  PBG.LCU9.OBJ.LCP27_5062617_OBJ.C_SWITCH.Close	G5062617接地开关控制.隔离开关操作.合闸	<<No: 2013 offset:2055>>
2453:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2055 total_et:5920 g_offset:5920 e_num:1 layer:0/0 pt_gt:0 >
2454:	  &   50626G分闸                          PBG.LCU9.POL.LCP27_50626_DI10 ?   CLOSE    
		<group:2055 total_et:5921 g_offset:5920 e_num:2 layer:0/0 pt_gt:0 >
2455:	  &   布坡四线线路无压                    PBG.LCU9.POL.X5E2PT_5EWY_DI04 ?   CLOSE    
		<group:2055 total_et:5922 g_offset:5920 e_num:3 layer:0/0 pt_gt:0 >
2456:	  &   5062617G分闸                        PBG.LCU9.POL.LCP27_5062617_DI10 ?   CLOSE    
		<group:2055 total_et:5923 g_offset:5920 e_num:4 layer:0/0 pt_gt:0 >
2457:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2055 total_et:5924 g_offset:5920 e_num:5 layer:0/0 pt_gt:0 >
2458:
2459:
2460:	POINT:  PBG.LCU9.OBJ.LCP27_5062617_OBJ.C_SWITCH.Open	G5062617接地开关控制.隔离开关操作.分闸	<<No: 2014 offset:2056>>
2461:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2056 total_et:5925 g_offset:5925 e_num:1 layer:0/0 pt_gt:0 >
2462:	  &   50626G分闸                          PBG.LCU9.POL.LCP27_50626_DI10 ?   CLOSE    
		<group:2056 total_et:5926 g_offset:5925 e_num:2 layer:0/0 pt_gt:0 >
2463:	  &   布坡四线线路无压                    PBG.LCU9.POL.X5E2PT_5EWY_DI04 ?   CLOSE    
		<group:2056 total_et:5927 g_offset:5925 e_num:3 layer:0/0 pt_gt:0 >
2464:	  &   5062617G合闸                        PBG.LCU9.POL.LCP27_5062617_DI11 ?   CLOSE    
		<group:2056 total_et:5928 g_offset:5925 e_num:4 layer:0/0 pt_gt:0 >
2465:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2056 total_et:5929 g_offset:5925 e_num:5 layer:0/0 pt_gt:0 >
2466:
2467:
2468:	POINT:  PBG.LCU9.OBJ.LCP28_506317_OBJ.C_SWITCH.Close	G506317接地开关控制.隔离开关操作.合闸	<<No: 2015 offset:2057>>
2469:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2057 total_et:5930 g_offset:5930 e_num:1 layer:0/0 pt_gt:0 >
2470:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2057 total_et:5931 g_offset:5930 e_num:2 layer:0/0 pt_gt:0 >
2471:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2057 total_et:5932 g_offset:5930 e_num:3 layer:0/0 pt_gt:0 >
2472:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:2057 total_et:5933 g_offset:5930 e_num:4 layer:0/0 pt_gt:0 >
2473:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2057 total_et:5934 g_offset:5930 e_num:5 layer:0/0 pt_gt:0 >
2474:
2475:
2476:	POINT:  PBG.LCU9.OBJ.LCP28_506317_OBJ.C_SWITCH.Open	G506317接地开关控制.隔离开关操作.分闸	<<No: 2016 offset:2058>>
2477:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2058 total_et:5935 g_offset:5935 e_num:1 layer:0/0 pt_gt:0 >
2478:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2058 total_et:5936 g_offset:5935 e_num:2 layer:0/0 pt_gt:0 >
2479:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2058 total_et:5937 g_offset:5935 e_num:3 layer:0/0 pt_gt:0 >
2480:	  &   506317G合闸                         PBG.LCU9.POL.LCP28_506317_DI11 ?   CLOSE    
		<group:2058 total_et:5938 g_offset:5935 e_num:4 layer:0/0 pt_gt:0 >
2481:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2058 total_et:5939 g_offset:5935 e_num:5 layer:0/0 pt_gt:0 >
2482:
2483:
2484:	POINT:  PBG.LCU9.OBJ.LCP28_506327_OBJ.C_SWITCH.Close	G506327接地开关控制.隔离开关操作.合闸	<<No: 2017 offset:2059>>
2485:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2059 total_et:5940 g_offset:5940 e_num:1 layer:0/0 pt_gt:0 >
2486:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2059 total_et:5941 g_offset:5940 e_num:2 layer:0/0 pt_gt:0 >
2487:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2059 total_et:5942 g_offset:5940 e_num:3 layer:0/0 pt_gt:0 >
2488:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:2059 total_et:5943 g_offset:5940 e_num:4 layer:0/0 pt_gt:0 >
2489:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2059 total_et:5944 g_offset:5940 e_num:5 layer:0/0 pt_gt:0 >
2490:
2491:
2492:	POINT:  PBG.LCU9.OBJ.LCP28_506327_OBJ.C_SWITCH.Open	G506327接地开关控制.隔离开关操作.分闸	<<No: 2018 offset:2060>>
2493:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2060 total_et:5945 g_offset:5945 e_num:1 layer:0/0 pt_gt:0 >
2494:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2060 total_et:5946 g_offset:5945 e_num:2 layer:0/0 pt_gt:0 >
2495:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2060 total_et:5947 g_offset:5945 e_num:3 layer:0/0 pt_gt:0 >
2496:	  &   506327G合闸                         PBG.LCU9.POL.LCP28_506327_DI11 ?   CLOSE    
		<group:2060 total_et:5948 g_offset:5945 e_num:4 layer:0/0 pt_gt:0 >
2497:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2060 total_et:5949 g_offset:5945 e_num:5 layer:0/0 pt_gt:0 >
2498:
2499:
2500:	POINT:  PBG.LCU9.OBJ.LCP30_506417_OBJ.C_SWITCH.Close	G506417接地开关控制.隔离开关操作.合闸	<<No: 2019 offset:2061>>
2501:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2061 total_et:5950 g_offset:5950 e_num:1 layer:0/0 pt_gt:0 >
2502:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2061 total_et:5951 g_offset:5950 e_num:2 layer:0/0 pt_gt:0 >
2503:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:2061 total_et:5952 g_offset:5950 e_num:3 layer:0/0 pt_gt:0 >
2504:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2061 total_et:5953 g_offset:5950 e_num:4 layer:0/0 pt_gt:0 >
2505:
2506:
2507:	POINT:  PBG.LCU9.OBJ.LCP30_506417_OBJ.C_SWITCH.Open	G506417接地开关控制.隔离开关操作.分闸	<<No: 2020 offset:2062>>
2508:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2062 total_et:5954 g_offset:5954 e_num:1 layer:0/0 pt_gt:0 >
2509:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2062 total_et:5955 g_offset:5954 e_num:2 layer:0/0 pt_gt:0 >
2510:	  &   506417G合闸                         PBG.LCU9.POL.LCP30_506417_DI11 ?   CLOSE    
		<group:2062 total_et:5956 g_offset:5954 e_num:3 layer:0/0 pt_gt:0 >
2511:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2062 total_et:5957 g_offset:5954 e_num:4 layer:0/0 pt_gt:0 >
2512:
2513:
2514:	POINT:  PBG.LCU9.OBJ.LCP30_506427_OBJ.C_SWITCH.Close	G506427接地开关控制.隔离开关操作.合闸	<<No: 2021 offset:2063>>
2515:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2063 total_et:5958 g_offset:5958 e_num:1 layer:0/0 pt_gt:0 >
2516:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2063 total_et:5959 g_offset:5958 e_num:2 layer:0/0 pt_gt:0 >
2517:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:2063 total_et:5960 g_offset:5958 e_num:3 layer:0/0 pt_gt:0 >
2518:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2063 total_et:5961 g_offset:5958 e_num:4 layer:0/0 pt_gt:0 >
2519:
2520:
2521:	POINT:  PBG.LCU9.OBJ.LCP30_506427_OBJ.C_SWITCH.Open	G506427接地开关控制.隔离开关操作.分闸	<<No: 2022 offset:2064>>
2522:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2064 total_et:5962 g_offset:5962 e_num:1 layer:0/0 pt_gt:0 >
2523:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2064 total_et:5963 g_offset:5962 e_num:2 layer:0/0 pt_gt:0 >
2524:	  &   506427G合闸                         PBG.LCU9.POL.LCP30_506427_DI11 ?   CLOSE    
		<group:2064 total_et:5964 g_offset:5962 e_num:3 layer:0/0 pt_gt:0 >
2525:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2064 total_et:5965 g_offset:5962 e_num:4 layer:0/0 pt_gt:0 >
2526:
2527:
2528:	POINT:  PBG.LCU9.OBJ.LCP29_506467_OBJ.C_SWITCH.Close	G506467接地开关控制.隔离开关操作.合闸	<<No: 2023 offset:2065>>
2529:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2065 total_et:5966 g_offset:5966 e_num:1 layer:0/0 pt_gt:0 >
2530:	  &   50646G分闸                          PBG.LCU9.POL.LCP29_50646_DI10 ?   CLOSE    
		<group:2065 total_et:5967 g_offset:5966 e_num:2 layer:0/0 pt_gt:0 >
2531:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2065 total_et:5968 g_offset:5966 e_num:3 layer:0/0 pt_gt:0 >
2532:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2065 total_et:5969 g_offset:5966 e_num:4 layer:0/0 pt_gt:0 >
2533:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2065 total_et:5970 g_offset:5966 e_num:5 layer:0/0 pt_gt:0 >
2534:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2065 total_et:5971 g_offset:5966 e_num:6 layer:0/0 pt_gt:0 >
2535:
2536:
2537:	POINT:  PBG.LCU9.OBJ.LCP29_506467_OBJ.C_SWITCH.Open	G506467接地开关控制.隔离开关操作.分闸	<<No: 2024 offset:2066>>
2538:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2066 total_et:5972 g_offset:5972 e_num:1 layer:0/0 pt_gt:0 >
2539:	  &   50646G分闸                          PBG.LCU9.POL.LCP29_50646_DI10 ?   CLOSE    
		<group:2066 total_et:5973 g_offset:5972 e_num:2 layer:0/0 pt_gt:0 >
2540:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2066 total_et:5974 g_offset:5972 e_num:3 layer:0/0 pt_gt:0 >
2541:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2066 total_et:5975 g_offset:5972 e_num:4 layer:0/0 pt_gt:0 >
2542:	  &   506467G合闸                         PBG.LCU9.POL.LCP29_506467_DI11 ?   CLOSE    
		<group:2066 total_et:5976 g_offset:5972 e_num:5 layer:0/0 pt_gt:0 >
2543:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2066 total_et:5977 g_offset:5972 e_num:6 layer:0/0 pt_gt:0 >
2544:
2545:
2546:	POINT:  PBG.LCU9.OBJ.LCP29_5064617_OBJ.C_SWITCH.Close	G5064617接地开关控制.隔离开关操作.合闸	<<No: 2025 offset:2067>>
2547:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2067 total_et:5978 g_offset:5978 e_num:1 layer:0/0 pt_gt:0 >
2548:	  &   50646G分闸                          PBG.LCU9.POL.LCP29_50646_DI10 ?   CLOSE    
		<group:2067 total_et:5979 g_offset:5978 e_num:2 layer:0/0 pt_gt:0 >
2549:	  &   深布线线路无压                      PBG.LCU9.POL.X6E2PT_6EWY_DI04 ?   CLOSE    
		<group:2067 total_et:5980 g_offset:5978 e_num:3 layer:0/0 pt_gt:0 >
2550:	  &   5064617G分闸                        PBG.LCU9.POL.LCP29_5064617_DI10 ?   CLOSE    
		<group:2067 total_et:5981 g_offset:5978 e_num:4 layer:0/0 pt_gt:0 >
2551:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2067 total_et:5982 g_offset:5978 e_num:5 layer:0/0 pt_gt:0 >
2552:
2553:
2554:	POINT:  PBG.LCU9.OBJ.LCP29_5064617_OBJ.C_SWITCH.Open	G5064617接地开关控制.隔离开关操作.分闸	<<No: 2026 offset:2068>>
2555:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2068 total_et:5983 g_offset:5983 e_num:1 layer:0/0 pt_gt:0 >
2556:	  &   50646G分闸                          PBG.LCU9.POL.LCP29_50646_DI10 ?   CLOSE    
		<group:2068 total_et:5984 g_offset:5983 e_num:2 layer:0/0 pt_gt:0 >
2557:	  &   深布线线路无压                      PBG.LCU9.POL.X6E2PT_6EWY_DI04 ?   CLOSE    
		<group:2068 total_et:5985 g_offset:5983 e_num:3 layer:0/0 pt_gt:0 >
2558:	  &   5064617G合闸                        PBG.LCU9.POL.LCP29_5064617_DI11 ?   CLOSE    
		<group:2068 total_et:5986 g_offset:5983 e_num:4 layer:0/0 pt_gt:0 >
2559:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2068 total_et:5987 g_offset:5983 e_num:5 layer:0/0 pt_gt:0 >
2560:
2561:
2562:	POINT:  PBG.LCU9.OBJ.LCP8_502417_OBJ.C_SWITCH.Close	G502417接地开关控制.隔离开关操作.合闸	<<No: 2027 offset:2069>>
2563:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2069 total_et:5988 g_offset:5988 e_num:1 layer:0/0 pt_gt:0 >
2564:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2069 total_et:5989 g_offset:5988 e_num:2 layer:0/0 pt_gt:0 >
2565:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2069 total_et:5990 g_offset:5988 e_num:3 layer:0/0 pt_gt:0 >
2566:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:2069 total_et:5991 g_offset:5988 e_num:4 layer:0/0 pt_gt:0 >
2567:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2069 total_et:5992 g_offset:5988 e_num:5 layer:0/0 pt_gt:0 >
2568:
2569:
2570:	POINT:  PBG.LCU9.OBJ.LCP8_502417_OBJ.C_SWITCH.Open	G502417接地开关控制.隔离开关操作.分闸	<<No: 2028 offset:2070>>
2571:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2070 total_et:5993 g_offset:5993 e_num:1 layer:0/0 pt_gt:0 >
2572:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2070 total_et:5994 g_offset:5993 e_num:2 layer:0/0 pt_gt:0 >
2573:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2070 total_et:5995 g_offset:5993 e_num:3 layer:0/0 pt_gt:0 >
2574:	  &   502417G合闸                         PBG.LCU9.POL.LCP8_502417_DI11 ?   CLOSE    
		<group:2070 total_et:5996 g_offset:5993 e_num:4 layer:0/0 pt_gt:0 >
2575:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2070 total_et:5997 g_offset:5993 e_num:5 layer:0/0 pt_gt:0 >
2576:
2577:
2578:	POINT:  PBG.LCU9.OBJ.LCP8_502427_OBJ.C_SWITCH.Close	G502427接地开关控制.隔离开关操作.合闸	<<No: 2029 offset:2071>>
2579:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2071 total_et:5998 g_offset:5998 e_num:1 layer:0/0 pt_gt:0 >
2580:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2071 total_et:5999 g_offset:5998 e_num:2 layer:0/0 pt_gt:0 >
2581:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2071 total_et:6000 g_offset:5998 e_num:3 layer:0/0 pt_gt:0 >
2582:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:2071 total_et:6001 g_offset:5998 e_num:4 layer:0/0 pt_gt:0 >
2583:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2071 total_et:6002 g_offset:5998 e_num:5 layer:0/0 pt_gt:0 >
2584:
2585:
2586:	POINT:  PBG.LCU9.OBJ.LCP8_502427_OBJ.C_SWITCH.Open	G502427接地开关控制.隔离开关操作.分闸	<<No: 2030 offset:2072>>
2587:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2072 total_et:6003 g_offset:6003 e_num:1 layer:0/0 pt_gt:0 >
2588:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2072 total_et:6004 g_offset:6003 e_num:2 layer:0/0 pt_gt:0 >
2589:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2072 total_et:6005 g_offset:6003 e_num:3 layer:0/0 pt_gt:0 >
2590:	  &   502427G合闸                         PBG.LCU9.POL.LCP8_502427_DI11 ?   CLOSE    
		<group:2072 total_et:6006 g_offset:6003 e_num:4 layer:0/0 pt_gt:0 >
2591:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2072 total_et:6007 g_offset:6003 e_num:5 layer:0/0 pt_gt:0 >
2592:
2593:
2594:	POINT:  PBG.LCU9.OBJ.LCP8_5024617_OBJ.C_SWITCH.Close	G5024617接地开关控制.隔离开关操作.合闸	<<No: 2031 offset:2073>>
2595:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2073 total_et:6008 g_offset:6008 e_num:1 layer:0/0 pt_gt:0 >
2596:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2073 total_et:6009 g_offset:6008 e_num:2 layer:0/0 pt_gt:0 >
2597:	  &   502467G分闸                         PBG.LCU9.POL.LCP8_5024617_DI10 ?   CLOSE    
		<group:2073 total_et:6010 g_offset:6008 e_num:3 layer:0/0 pt_gt:0 >
2598:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2073 total_et:6011 g_offset:6008 e_num:4 layer:0/0 pt_gt:0 >
2599:
2600:
2601:	POINT:  PBG.LCU9.OBJ.LCP8_5024617_OBJ.C_SWITCH.Open	G5024617接地开关控制.隔离开关操作.分闸	<<No: 2032 offset:2074>>
2602:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2074 total_et:6012 g_offset:6012 e_num:1 layer:0/0 pt_gt:0 >
2603:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2074 total_et:6013 g_offset:6012 e_num:2 layer:0/0 pt_gt:0 >
2604:	  &   502467G合闸                         PBG.LCU9.POL.LCP8_5024617_DI11 ?   CLOSE    
		<group:2074 total_et:6014 g_offset:6012 e_num:3 layer:0/0 pt_gt:0 >
2605:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2074 total_et:6015 g_offset:6012 e_num:4 layer:0/0 pt_gt:0 >
2606:
2607:
2608:	POINT:  PBG.LCU9.OBJ.LCP8_5217_OBJ.C_SWITCH.Close	G5217接地开关控制.隔离开关操作.合闸	<<No: 2033 offset:2075>>
2609:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2075 total_et:6016 g_offset:6016 e_num:1 layer:0/0 pt_gt:0 >
2610:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:2075 total_et:6017 g_offset:6016 e_num:2 layer:0/0 pt_gt:0 >
2611:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2075 total_et:6018 g_offset:6016 e_num:3 layer:0/0 pt_gt:0 >
2612:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2075 total_et:6019 g_offset:6016 e_num:4 layer:0/0 pt_gt:0 >
2613:	  &   50542G分闸                          PBG.LCU9.POL.LCP17_50542_DI10 ?   CLOSE    
		<group:2075 total_et:6020 g_offset:6016 e_num:5 layer:0/0 pt_gt:0 >
2614:	  &   50642G分闸                          PBG.LCU9.POL.LCP30_50642_DI10 ?   CLOSE    
		<group:2075 total_et:6021 g_offset:6016 e_num:6 layer:0/0 pt_gt:0 >
2615:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2075 total_et:6022 g_offset:6016 e_num:7 layer:0/0 pt_gt:0 >
2616:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2075 total_et:6023 g_offset:6016 e_num:8 layer:0/0 pt_gt:0 >
2617:
2618:
2619:	POINT:  PBG.LCU9.OBJ.LCP8_5217_OBJ.C_SWITCH.Open	G5217接地开关控制.隔离开关操作.分闸	<<No: 2034 offset:2076>>
2620:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2076 total_et:6024 g_offset:6024 e_num:1 layer:0/0 pt_gt:0 >
2621:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:2076 total_et:6025 g_offset:6024 e_num:2 layer:0/0 pt_gt:0 >
2622:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2076 total_et:6026 g_offset:6024 e_num:3 layer:0/0 pt_gt:0 >
2623:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2076 total_et:6027 g_offset:6024 e_num:4 layer:0/0 pt_gt:0 >
2624:	  &   50542G分闸                          PBG.LCU9.POL.LCP17_50542_DI10 ?   CLOSE    
		<group:2076 total_et:6028 g_offset:6024 e_num:5 layer:0/0 pt_gt:0 >
2625:	  &   50642G分闸                          PBG.LCU9.POL.LCP30_50642_DI10 ?   CLOSE    
		<group:2076 total_et:6029 g_offset:6024 e_num:6 layer:0/0 pt_gt:0 >
2626:	  &   5217G合闸                           PBG.LCU9.POL.LCP8_5217_DI11 ?   CLOSE    
		<group:2076 total_et:6030 g_offset:6024 e_num:7 layer:0/0 pt_gt:0 >
2627:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2076 total_et:6031 g_offset:6024 e_num:8 layer:0/0 pt_gt:0 >
2628:
2629:
2630:	POINT:  PBG.LCU9.OBJ.LCP16_504117_OBJ.C_SWITCH.Close	G504117接地开关控制.隔离开关操作.合闸	<<No: 2035 offset:2077>>
2631:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2077 total_et:6032 g_offset:6032 e_num:1 layer:0/0 pt_gt:0 >
2632:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2077 total_et:6033 g_offset:6032 e_num:2 layer:0/0 pt_gt:0 >
2633:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2077 total_et:6034 g_offset:6032 e_num:3 layer:0/0 pt_gt:0 >
2634:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:2077 total_et:6035 g_offset:6032 e_num:4 layer:0/0 pt_gt:0 >
2635:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2077 total_et:6036 g_offset:6032 e_num:5 layer:0/0 pt_gt:0 >
2636:
2637:
2638:	POINT:  PBG.LCU9.OBJ.LCP16_504117_OBJ.C_SWITCH.Open	G504117接地开关控制.隔离开关操作.分闸	<<No: 2036 offset:2078>>
2639:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2078 total_et:6037 g_offset:6037 e_num:1 layer:0/0 pt_gt:0 >
2640:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2078 total_et:6038 g_offset:6037 e_num:2 layer:0/0 pt_gt:0 >
2641:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2078 total_et:6039 g_offset:6037 e_num:3 layer:0/0 pt_gt:0 >
2642:	  &   504117G合闸                         PBG.LCU9.POL.LCP16_504117_DI11 ?   CLOSE    
		<group:2078 total_et:6040 g_offset:6037 e_num:4 layer:0/0 pt_gt:0 >
2643:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2078 total_et:6041 g_offset:6037 e_num:5 layer:0/0 pt_gt:0 >
2644:
2645:
2646:	POINT:  PBG.LCU9.OBJ.LCP16_504127_OBJ.C_SWITCH.Close	G504127接地开关控制.隔离开关操作.合闸	<<No: 2037 offset:2079>>
2647:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2079 total_et:6042 g_offset:6042 e_num:1 layer:0/0 pt_gt:0 >
2648:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2079 total_et:6043 g_offset:6042 e_num:2 layer:0/0 pt_gt:0 >
2649:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2079 total_et:6044 g_offset:6042 e_num:3 layer:0/0 pt_gt:0 >
2650:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:2079 total_et:6045 g_offset:6042 e_num:4 layer:0/0 pt_gt:0 >
2651:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2079 total_et:6046 g_offset:6042 e_num:5 layer:0/0 pt_gt:0 >
2652:
2653:
2654:	POINT:  PBG.LCU9.OBJ.LCP16_504127_OBJ.C_SWITCH.Open	G504127接地开关控制.隔离开关操作.分闸	<<No: 2038 offset:2080>>
2655:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2080 total_et:6047 g_offset:6047 e_num:1 layer:0/0 pt_gt:0 >
2656:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2080 total_et:6048 g_offset:6047 e_num:2 layer:0/0 pt_gt:0 >
2657:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2080 total_et:6049 g_offset:6047 e_num:3 layer:0/0 pt_gt:0 >
2658:	  &   504127G合闸                         PBG.LCU9.POL.LCP16_504127_DI11 ?   CLOSE    
		<group:2080 total_et:6050 g_offset:6047 e_num:4 layer:0/0 pt_gt:0 >
2659:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2080 total_et:6051 g_offset:6047 e_num:5 layer:0/0 pt_gt:0 >
2660:
2661:
2662:	POINT:  PBG.LCU9.OBJ.LCP16_5041617_OBJ.C_SWITCH.Close	G5041617接地开关控制.隔离开关操作.合闸	<<No: 2039 offset:2081>>
2663:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2081 total_et:6052 g_offset:6052 e_num:1 layer:0/0 pt_gt:0 >
2664:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2081 total_et:6053 g_offset:6052 e_num:2 layer:0/0 pt_gt:0 >
2665:	  &   504167G分闸                         PBG.LCU9.POL.LCP16_5041617_DI10 ?   CLOSE    
		<group:2081 total_et:6054 g_offset:6052 e_num:3 layer:0/0 pt_gt:0 >
2666:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2081 total_et:6055 g_offset:6052 e_num:4 layer:0/0 pt_gt:0 >
2667:
2668:
2669:	POINT:  PBG.LCU9.OBJ.LCP16_5041617_OBJ.C_SWITCH.Open	G5041617接地开关控制.隔离开关操作.分闸	<<No: 2040 offset:2082>>
2670:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2082 total_et:6056 g_offset:6056 e_num:1 layer:0/0 pt_gt:0 >
2671:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2082 total_et:6057 g_offset:6056 e_num:2 layer:0/0 pt_gt:0 >
2672:	  &   504167G合闸                         PBG.LCU9.POL.LCP16_5041617_DI11 ?   CLOSE    
		<group:2082 total_et:6058 g_offset:6056 e_num:3 layer:0/0 pt_gt:0 >
2673:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2082 total_et:6059 g_offset:6056 e_num:4 layer:0/0 pt_gt:0 >
2674:
2675:
2676:	POINT:  PBG.LCU9.OBJ.LCP16_5117_OBJ.C_SWITCH.Close	G5117接地开关控制.隔离开关操作.合闸	<<No: 2041 offset:2083>>
2677:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2083 total_et:6060 g_offset:6060 e_num:1 layer:0/0 pt_gt:0 >
2678:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:2083 total_et:6061 g_offset:6060 e_num:2 layer:0/0 pt_gt:0 >
2679:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:2083 total_et:6062 g_offset:6060 e_num:3 layer:0/0 pt_gt:0 >
2680:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2083 total_et:6063 g_offset:6060 e_num:4 layer:0/0 pt_gt:0 >
2681:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2083 total_et:6064 g_offset:6060 e_num:5 layer:0/0 pt_gt:0 >
2682:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2083 total_et:6065 g_offset:6060 e_num:6 layer:0/0 pt_gt:0 >
2683:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2083 total_et:6066 g_offset:6060 e_num:7 layer:0/0 pt_gt:0 >
2684:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2083 total_et:6067 g_offset:6060 e_num:8 layer:0/0 pt_gt:0 >
2685:
2686:
2687:	POINT:  PBG.LCU9.OBJ.LCP16_5117_OBJ.C_SWITCH.Open	G5117接地开关控制.隔离开关操作.分闸	<<No: 2042 offset:2084>>
2688:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2084 total_et:6068 g_offset:6068 e_num:1 layer:0/0 pt_gt:0 >
2689:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:2084 total_et:6069 g_offset:6068 e_num:2 layer:0/0 pt_gt:0 >
2690:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:2084 total_et:6070 g_offset:6068 e_num:3 layer:0/0 pt_gt:0 >
2691:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2084 total_et:6071 g_offset:6068 e_num:4 layer:0/0 pt_gt:0 >
2692:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2084 total_et:6072 g_offset:6068 e_num:5 layer:0/0 pt_gt:0 >
2693:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2084 total_et:6073 g_offset:6068 e_num:6 layer:0/0 pt_gt:0 >
2694:	  &   5117G合闸                           PBG.LCU9.POL.LCP16_5117_DI11 ?   CLOSE    
		<group:2084 total_et:6074 g_offset:6068 e_num:7 layer:0/0 pt_gt:0 >
2695:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2084 total_et:6075 g_offset:6068 e_num:8 layer:0/0 pt_gt:0 >
2696:
2697:
2698:	POINT:  PBG.LCU9.OBJ.LCP7_50111_OBJ.C_SWITCH.Close	G50111隔离开关控制.隔离开关操作.合闸	<<No: 2043 offset:2085>>
2699:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2085 total_et:6076 g_offset:6076 e_num:1 layer:0/0 pt_gt:0 >
2700:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2085 total_et:6077 g_offset:6076 e_num:2 layer:0/0 pt_gt:0 >
2701:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2085 total_et:6078 g_offset:6076 e_num:3 layer:0/0 pt_gt:0 >
2702:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2085 total_et:6079 g_offset:6076 e_num:4 layer:0/0 pt_gt:0 >
2703:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2085 total_et:6080 g_offset:6076 e_num:5 layer:0/0 pt_gt:0 >
2704:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:2085 total_et:6081 g_offset:6076 e_num:6 layer:0/0 pt_gt:0 >
2705:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:2085 total_et:6082 g_offset:6076 e_num:7 layer:0/0 pt_gt:0 >
2706:	  &   50111G分闸                          PBG.LCU9.POL.LCP7_50111_DI10 ?   CLOSE    
		<group:2085 total_et:6083 g_offset:6076 e_num:8 layer:0/0 pt_gt:0 >
2707:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:2085 total_et:6084 g_offset:6076 e_num:9 layer:0/0 pt_gt:0 >
2708:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:2085 total_et:6085 g_offset:6076 e_num:10 layer:0/0 pt_gt:0 >
2709:	  &   50111G/50112G/501117G/501127G远方操作PBG.LCU9.POL.LCP7_5011ALL_DI71 ?   CLOSE    
		<group:2085 total_et:6086 g_offset:6076 e_num:11 layer:0/0 pt_gt:0 >
2710:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2085 total_et:6087 g_offset:6076 e_num:12 layer:0/0 pt_gt:0 >
2711:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2085 total_et:6088 g_offset:6076 e_num:13 layer:0/0 pt_gt:0 >
2712:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2085 total_et:6089 g_offset:6076 e_num:14 layer:0/0 pt_gt:0 >
2713:
2714:
2715:
2716:	POINT:  PBG.LCU9.OBJ.LCP7_50111_OBJ.C_SWITCH.Open	G50111隔离开关控制.隔离开关操作.分闸	<<No: 2044 offset:2086>>
2717:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2086 total_et:6090 g_offset:6090 e_num:1 layer:0/0 pt_gt:0 >
2718:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2086 total_et:6091 g_offset:6090 e_num:2 layer:0/0 pt_gt:0 >
2719:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2086 total_et:6092 g_offset:6090 e_num:3 layer:0/0 pt_gt:0 >
2720:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2086 total_et:6093 g_offset:6090 e_num:4 layer:0/0 pt_gt:0 >
2721:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2086 total_et:6094 g_offset:6090 e_num:5 layer:0/0 pt_gt:0 >
2722:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:2086 total_et:6095 g_offset:6090 e_num:6 layer:0/0 pt_gt:0 >
2723:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:2086 total_et:6096 g_offset:6090 e_num:7 layer:0/0 pt_gt:0 >
2724:	  &   50111G合闸                          PBG.LCU9.POL.LCP7_50111_DI11 ?   CLOSE    
		<group:2086 total_et:6097 g_offset:6090 e_num:8 layer:0/0 pt_gt:0 >
2725:	  &   50111G气室低气压报警                PBG.LCU9.POL.LCP7_50111QSL_DI04 ?   OPEN     
		<group:2086 total_et:6098 g_offset:6090 e_num:9 layer:0/0 pt_gt:0 >
2726:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:2086 total_et:6099 g_offset:6090 e_num:10 layer:0/0 pt_gt:0 >
2727:	  &   50111G/50112G/501117G/501127G远方操作PBG.LCU9.POL.LCP7_5011ALL_DI71 ?   CLOSE    
		<group:2086 total_et:6100 g_offset:6090 e_num:11 layer:0/0 pt_gt:0 >
2728:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2086 total_et:6101 g_offset:6090 e_num:12 layer:0/0 pt_gt:0 >
2729:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2086 total_et:6102 g_offset:6090 e_num:13 layer:0/0 pt_gt:0 >
2730:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2086 total_et:6103 g_offset:6090 e_num:14 layer:0/0 pt_gt:0 >
2731:
2732:
2733:	POINT:  PBG.LCU9.OBJ.LCP7_50112_OBJ.C_SWITCH.Close	G50112隔离开关控制.隔离开关操作.合闸	<<No: 2045 offset:2087>>
2734:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2087 total_et:6104 g_offset:6104 e_num:1 layer:0/0 pt_gt:0 >
2735:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2087 total_et:6105 g_offset:6104 e_num:2 layer:0/0 pt_gt:0 >
2736:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2087 total_et:6106 g_offset:6104 e_num:3 layer:0/0 pt_gt:0 >
2737:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2087 total_et:6107 g_offset:6104 e_num:4 layer:0/0 pt_gt:0 >
2738:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2087 total_et:6108 g_offset:6104 e_num:5 layer:0/0 pt_gt:0 >
2739:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:2087 total_et:6109 g_offset:6104 e_num:6 layer:0/0 pt_gt:0 >
2740:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:2087 total_et:6110 g_offset:6104 e_num:7 layer:0/0 pt_gt:0 >
2741:	  &   50112G分闸                          PBG.LCU9.POL.LCP7_50112_DI10 ?   CLOSE    
		<group:2087 total_et:6111 g_offset:6104 e_num:8 layer:0/0 pt_gt:0 >
2742:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:2087 total_et:6112 g_offset:6104 e_num:9 layer:0/0 pt_gt:0 >
2743:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:2087 total_et:6113 g_offset:6104 e_num:10 layer:0/0 pt_gt:0 >
2744:	  &   50111G/50112G/501117G/501127G远方操作PBG.LCU9.POL.LCP7_5011ALL_DI71 ?   CLOSE    
		<group:2087 total_et:6114 g_offset:6104 e_num:11 layer:0/0 pt_gt:0 >
2745:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2087 total_et:6115 g_offset:6104 e_num:12 layer:0/0 pt_gt:0 >
2746:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2087 total_et:6116 g_offset:6104 e_num:13 layer:0/0 pt_gt:0 >
2747:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2087 total_et:6117 g_offset:6104 e_num:14 layer:0/0 pt_gt:0 >
2748:
2749:
2750:
2751:	POINT:  PBG.LCU9.OBJ.LCP7_50112_OBJ.C_SWITCH.Open	G50112隔离开关控制.隔离开关操作.分闸	<<No: 2046 offset:2088>>
2752:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2088 total_et:6118 g_offset:6118 e_num:1 layer:0/0 pt_gt:0 >
2753:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2088 total_et:6119 g_offset:6118 e_num:2 layer:0/0 pt_gt:0 >
2754:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2088 total_et:6120 g_offset:6118 e_num:3 layer:0/0 pt_gt:0 >
2755:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2088 total_et:6121 g_offset:6118 e_num:4 layer:0/0 pt_gt:0 >
2756:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2088 total_et:6122 g_offset:6118 e_num:5 layer:0/0 pt_gt:0 >
2757:	  &   501117G分闸                         PBG.LCU9.POL.LCP7_501117_DI10 ?   CLOSE    
		<group:2088 total_et:6123 g_offset:6118 e_num:6 layer:0/0 pt_gt:0 >
2758:	  &   501127G分闸                         PBG.LCU9.POL.LCP7_501127_DI10 ?   CLOSE    
		<group:2088 total_et:6124 g_offset:6118 e_num:7 layer:0/0 pt_gt:0 >
2759:	  &   50112G合闸                          PBG.LCU9.POL.LCP7_50112_DI11 ?   CLOSE    
		<group:2088 total_et:6125 g_offset:6118 e_num:8 layer:0/0 pt_gt:0 >
2760:	  &   50112G气室低气压报警                PBG.LCU9.POL.LCP7_50112QSL_DI04 ?   OPEN     
		<group:2088 total_et:6126 g_offset:6118 e_num:9 layer:0/0 pt_gt:0 >
2761:	  &   5011断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP7_PWDC_DI05 ?   OPEN     
		<group:2088 total_et:6127 g_offset:6118 e_num:10 layer:0/0 pt_gt:0 >
2762:	  &   50111G/50112G/501117G/501127G远方操作PBG.LCU9.POL.LCP7_5011ALL_DI71 ?   CLOSE    
		<group:2088 total_et:6128 g_offset:6118 e_num:11 layer:0/0 pt_gt:0 >
2763:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2088 total_et:6129 g_offset:6118 e_num:12 layer:0/0 pt_gt:0 >
2764:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2088 total_et:6130 g_offset:6118 e_num:13 layer:0/0 pt_gt:0 >
2765:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2088 total_et:6131 g_offset:6118 e_num:14 layer:0/0 pt_gt:0 >
2766:
2767:
2768:
2769:	POINT:  PBG.LCU9.OBJ.LCP6_50116_OBJ.C_SWITCH.Close	G50116隔离开关控制.隔离开关操作.合闸	<<No: 2047 offset:2089>>
2770:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2089 total_et:6132 g_offset:6132 e_num:1 layer:0/0 pt_gt:0 >
2771:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2089 total_et:6133 g_offset:6132 e_num:2 layer:0/0 pt_gt:0 >
2772:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2089 total_et:6134 g_offset:6132 e_num:3 layer:0/0 pt_gt:0 >
2773:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2089 total_et:6135 g_offset:6132 e_num:4 layer:0/0 pt_gt:0 >
2774:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2089 total_et:6136 g_offset:6132 e_num:5 layer:0/0 pt_gt:0 >
2775:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2089 total_et:6137 g_offset:6132 e_num:6 layer:0/0 pt_gt:0 >
2776:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2089 total_et:6138 g_offset:6132 e_num:7 layer:0/0 pt_gt:0 >
2777:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2089 total_et:6139 g_offset:6132 e_num:8 layer:0/0 pt_gt:0 >
2778:	  &   5011617G分闸                        PBG.LCU9.POL.LCP6_5011617_DI10 ?   CLOSE    
		<group:2089 total_et:6140 g_offset:6132 e_num:9 layer:0/0 pt_gt:0 >
2779:	  &   50116G分闸                          PBG.LCU9.POL.LCP6_50116_DI10 ?   CLOSE    
		<group:2089 total_et:6141 g_offset:6132 e_num:10 layer:0/0 pt_gt:0 >
2780:	  &   50116G气室低气压报警                PBG.LCU9.POL.LCP6_50116QSL_DI04 ?   OPEN     
		<group:2089 total_et:6142 g_offset:6132 e_num:11 layer:0/0 pt_gt:0 >
2781:	  &   1B进线间隔汇控柜直流电源故障        PBG.LCU9.POL.LCP6_PWDC_DI05 ?   OPEN     
		<group:2089 total_et:6143 g_offset:6132 e_num:12 layer:0/0 pt_gt:0 >
2782:	  &   1B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP6_1JXJG_DI71 ?   CLOSE    
		<group:2089 total_et:6144 g_offset:6132 e_num:13 layer:0/0 pt_gt:0 >
2783:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2089 total_et:6145 g_offset:6132 e_num:14 layer:0/0 pt_gt:0 >
2784:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2089 total_et:6146 g_offset:6132 e_num:15 layer:0/0 pt_gt:0 >
2785:	  &   500kV1号主变检修态（合环）          PBG.LCU9.POL.B1H_MAINTAIN_DIC ?   OPEN     
		<group:2089 total_et:6147 g_offset:6132 e_num:16 layer:0/0 pt_gt:0 >
2786:
2787:
2788:
2789:	POINT:  PBG.LCU9.OBJ.LCP6_50116_OBJ.C_SWITCH.Open	G50116隔离开关控制.隔离开关操作.分闸	<<No: 2048 offset:2090>>
2790:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2090 total_et:6148 g_offset:6148 e_num:1 layer:0/0 pt_gt:0 >
2791:	  &   5011DL_A相分闸                      PBG.LCU9.INT.LCP7_5011A_SOE10 ?   CLOSE    
		<group:2090 total_et:6149 g_offset:6148 e_num:2 layer:0/0 pt_gt:0 >
2792:	  &   5011DL_B相分闸                      PBG.LCU9.INT.LCP7_5011B_SOE10 ?   CLOSE    
		<group:2090 total_et:6150 g_offset:6148 e_num:3 layer:0/0 pt_gt:0 >
2793:	  &   5011DL_C相分闸                      PBG.LCU9.INT.LCP7_5011C_SOE10 ?   CLOSE    
		<group:2090 total_et:6151 g_offset:6148 e_num:4 layer:0/0 pt_gt:0 >
2794:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2090 total_et:6152 g_offset:6148 e_num:5 layer:0/0 pt_gt:0 >
2795:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2090 total_et:6153 g_offset:6148 e_num:6 layer:0/0 pt_gt:0 >
2796:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2090 total_et:6154 g_offset:6148 e_num:7 layer:0/0 pt_gt:0 >
2797:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2090 total_et:6155 g_offset:6148 e_num:8 layer:0/0 pt_gt:0 >
2798:	  &   5011617G分闸                        PBG.LCU9.POL.LCP6_5011617_DI10 ?   CLOSE    
		<group:2090 total_et:6156 g_offset:6148 e_num:9 layer:0/0 pt_gt:0 >
2799:	  &   50116G合闸                          PBG.LCU9.POL.LCP6_50116_DI11 ?   CLOSE    
		<group:2090 total_et:6157 g_offset:6148 e_num:10 layer:0/0 pt_gt:0 >
2800:	  &   50116G气室低气压报警                PBG.LCU9.POL.LCP6_50116QSL_DI04 ?   OPEN     
		<group:2090 total_et:6158 g_offset:6148 e_num:11 layer:0/0 pt_gt:0 >
2801:	  &   1B进线间隔汇控柜直流电源故障        PBG.LCU9.POL.LCP6_PWDC_DI05 ?   OPEN     
		<group:2090 total_et:6159 g_offset:6148 e_num:12 layer:0/0 pt_gt:0 >
2802:	  &   1B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP6_1JXJG_DI71 ?   CLOSE    
		<group:2090 total_et:6160 g_offset:6148 e_num:13 layer:0/0 pt_gt:0 >
2803:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2090 total_et:6161 g_offset:6148 e_num:14 layer:0/0 pt_gt:0 >
2804:	  &   500kV1号主变检修态                  PBG.LCU9.SYS.B1_MAINTAIN_DIC ?   OPEN     
		<group:2090 total_et:6162 g_offset:6148 e_num:15 layer:0/0 pt_gt:0 >
2805:	  &   500kV1号主变检修态（合环）          PBG.LCU9.POL.B1H_MAINTAIN_DIC ?   OPEN     
		<group:2090 total_et:6163 g_offset:6148 e_num:16 layer:0/0 pt_gt:0 >
2806:
2807:
2808:	POINT:  PBG.LCU9.OBJ.LCP5_50121_OBJ.C_SWITCH.Close	G50121隔离开关控制.隔离开关操作.合闸	<<No: 2049 offset:2091>>
2809:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2091 total_et:6164 g_offset:6164 e_num:1 layer:0/0 pt_gt:0 >
2810:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2091 total_et:6165 g_offset:6164 e_num:2 layer:0/0 pt_gt:0 >
2811:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2091 total_et:6166 g_offset:6164 e_num:3 layer:0/0 pt_gt:0 >
2812:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2091 total_et:6167 g_offset:6164 e_num:4 layer:0/0 pt_gt:0 >
2813:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:2091 total_et:6168 g_offset:6164 e_num:5 layer:0/0 pt_gt:0 >
2814:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:2091 total_et:6169 g_offset:6164 e_num:6 layer:0/0 pt_gt:0 >
2815:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2091 total_et:6170 g_offset:6164 e_num:7 layer:0/0 pt_gt:0 >
2816:	  &   50121G分闸                          PBG.LCU9.POL.LCP5_50121_DI10 ?   CLOSE    
		<group:2091 total_et:6171 g_offset:6164 e_num:8 layer:0/0 pt_gt:0 >
2817:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:2091 total_et:6172 g_offset:6164 e_num:9 layer:0/0 pt_gt:0 >
2818:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:2091 total_et:6173 g_offset:6164 e_num:10 layer:0/0 pt_gt:0 >
2819:	  &   50121G/50122G/501217G/501227G远方操作PBG.LCU9.POL.LCP5_5012ALL_DI71 ?   CLOSE    
		<group:2091 total_et:6174 g_offset:6164 e_num:11 layer:0/0 pt_gt:0 >
2820:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2091 total_et:6175 g_offset:6164 e_num:12 layer:0/0 pt_gt:0 >
2821:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2091 total_et:6176 g_offset:6164 e_num:13 layer:0/0 pt_gt:0 >
2822:
2823:
2824:	POINT:  PBG.LCU9.OBJ.LCP5_50121_OBJ.C_SWITCH.Open	G50121隔离开关控制.隔离开关操作.分闸	<<No: 2050 offset:2092>>
2825:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2092 total_et:6177 g_offset:6177 e_num:1 layer:0/0 pt_gt:0 >
2826:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2092 total_et:6178 g_offset:6177 e_num:2 layer:0/0 pt_gt:0 >
2827:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2092 total_et:6179 g_offset:6177 e_num:3 layer:0/0 pt_gt:0 >
2828:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2092 total_et:6180 g_offset:6177 e_num:4 layer:0/0 pt_gt:0 >
2829:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:2092 total_et:6181 g_offset:6177 e_num:5 layer:0/0 pt_gt:0 >
2830:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:2092 total_et:6182 g_offset:6177 e_num:6 layer:0/0 pt_gt:0 >
2831:	  &   501167G分闸                         PBG.LCU9.POL.LCP6_501167_DI10 ?   CLOSE    
		<group:2092 total_et:6183 g_offset:6177 e_num:7 layer:0/0 pt_gt:0 >
2832:	  &   50121G合闸                          PBG.LCU9.POL.LCP5_50121_DI11 ?   CLOSE    
		<group:2092 total_et:6184 g_offset:6177 e_num:8 layer:0/0 pt_gt:0 >
2833:	  &   50121G气室低气压报警                PBG.LCU9.POL.LCP5_50121QSL_DI04 ?   OPEN     
		<group:2092 total_et:6185 g_offset:6177 e_num:9 layer:0/0 pt_gt:0 >
2834:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:2092 total_et:6186 g_offset:6177 e_num:10 layer:0/0 pt_gt:0 >
2835:	  &   50121G/50122G/501217G/501227G远方操作PBG.LCU9.POL.LCP5_5012ALL_DI71 ?   CLOSE    
		<group:2092 total_et:6187 g_offset:6177 e_num:11 layer:0/0 pt_gt:0 >
2836:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2092 total_et:6188 g_offset:6177 e_num:12 layer:0/0 pt_gt:0 >
2837:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2092 total_et:6189 g_offset:6177 e_num:13 layer:0/0 pt_gt:0 >
2838:
2839:
2840:	POINT:  PBG.LCU9.OBJ.LCP5_50122_OBJ.C_SWITCH.Close	G50122隔离开关控制.隔离开关操作.合闸	<<No: 2051 offset:2093>>
2841:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2093 total_et:6190 g_offset:6190 e_num:1 layer:0/0 pt_gt:0 >
2842:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2093 total_et:6191 g_offset:6190 e_num:2 layer:0/0 pt_gt:0 >
2843:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2093 total_et:6192 g_offset:6190 e_num:3 layer:0/0 pt_gt:0 >
2844:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2093 total_et:6193 g_offset:6190 e_num:4 layer:0/0 pt_gt:0 >
2845:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:2093 total_et:6194 g_offset:6190 e_num:5 layer:0/0 pt_gt:0 >
2846:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:2093 total_et:6195 g_offset:6190 e_num:6 layer:0/0 pt_gt:0 >
2847:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2093 total_et:6196 g_offset:6190 e_num:7 layer:0/0 pt_gt:0 >
2848:	  &   50122G分闸                          PBG.LCU9.POL.LCP5_50122_DI10 ?   CLOSE    
		<group:2093 total_et:6197 g_offset:6190 e_num:8 layer:0/0 pt_gt:0 >
2849:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:2093 total_et:6198 g_offset:6190 e_num:9 layer:0/0 pt_gt:0 >
2850:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:2093 total_et:6199 g_offset:6190 e_num:10 layer:0/0 pt_gt:0 >
2851:	  &   50121G/50122G/501217G/501227G远方操作PBG.LCU9.POL.LCP5_5012ALL_DI71 ?   CLOSE    
		<group:2093 total_et:6200 g_offset:6190 e_num:11 layer:0/0 pt_gt:0 >
2852:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2093 total_et:6201 g_offset:6190 e_num:12 layer:0/0 pt_gt:0 >
2853:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2093 total_et:6202 g_offset:6190 e_num:13 layer:0/0 pt_gt:0 >
2854:
2855:
2856:	POINT:  PBG.LCU9.OBJ.LCP5_50122_OBJ.C_SWITCH.Open	G50122隔离开关控制.隔离开关操作.分闸	<<No: 2052 offset:2094>>
2857:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2094 total_et:6203 g_offset:6203 e_num:1 layer:0/0 pt_gt:0 >
2858:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2094 total_et:6204 g_offset:6203 e_num:2 layer:0/0 pt_gt:0 >
2859:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2094 total_et:6205 g_offset:6203 e_num:3 layer:0/0 pt_gt:0 >
2860:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2094 total_et:6206 g_offset:6203 e_num:4 layer:0/0 pt_gt:0 >
2861:	  &   501217G分闸                         PBG.LCU9.POL.LCP5_501217_DI10 ?   CLOSE    
		<group:2094 total_et:6207 g_offset:6203 e_num:5 layer:0/0 pt_gt:0 >
2862:	  &   501227G分闸                         PBG.LCU9.POL.LCP5_501227_DI10 ?   CLOSE    
		<group:2094 total_et:6208 g_offset:6203 e_num:6 layer:0/0 pt_gt:0 >
2863:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2094 total_et:6209 g_offset:6203 e_num:7 layer:0/0 pt_gt:0 >
2864:	  &   50122G合闸                          PBG.LCU9.POL.LCP5_50122_DI11 ?   CLOSE    
		<group:2094 total_et:6210 g_offset:6203 e_num:8 layer:0/0 pt_gt:0 >
2865:	  &   50122G气室低气压报警                PBG.LCU9.POL.LCP5_50122QSL_DI04 ?   OPEN     
		<group:2094 total_et:6211 g_offset:6203 e_num:9 layer:0/0 pt_gt:0 >
2866:	  &   5012断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP5_PWDC_DI05 ?   OPEN     
		<group:2094 total_et:6212 g_offset:6203 e_num:10 layer:0/0 pt_gt:0 >
2867:	  &   50121G/50122G/501217G/501227G远方操作PBG.LCU9.POL.LCP5_5012ALL_DI71 ?   CLOSE    
		<group:2094 total_et:6213 g_offset:6203 e_num:11 layer:0/0 pt_gt:0 >
2868:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2094 total_et:6214 g_offset:6203 e_num:12 layer:0/0 pt_gt:0 >
2869:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2094 total_et:6215 g_offset:6203 e_num:13 layer:0/0 pt_gt:0 >
2870:
2871:
2872:	POINT:  PBG.LCU9.OBJ.LCP4_50126_OBJ.C_SWITCH.Close	G50126隔离开关控制.隔离开关操作.合闸	<<No: 2053 offset:2095>>
2873:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2095 total_et:6216 g_offset:6216 e_num:1 layer:0/0 pt_gt:0 >
2874:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2095 total_et:6217 g_offset:6216 e_num:2 layer:0/0 pt_gt:0 >
2875:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2095 total_et:6218 g_offset:6216 e_num:3 layer:0/0 pt_gt:0 >
2876:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2095 total_et:6219 g_offset:6216 e_num:4 layer:0/0 pt_gt:0 >
2877:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2095 total_et:6220 g_offset:6216 e_num:5 layer:0/0 pt_gt:0 >
2878:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2095 total_et:6221 g_offset:6216 e_num:6 layer:0/0 pt_gt:0 >
2879:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2095 total_et:6222 g_offset:6216 e_num:7 layer:0/0 pt_gt:0 >
2880:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2095 total_et:6223 g_offset:6216 e_num:8 layer:0/0 pt_gt:0 >
2881:	  &   5012617G分闸                        PBG.LCU9.POL.LCP4_5012617_DI10 ?   CLOSE    
		<group:2095 total_et:6224 g_offset:6216 e_num:9 layer:0/0 pt_gt:0 >
2882:	  &   50126G分闸                          PBG.LCU9.POL.LCP4_50126_DI10 ?   CLOSE    
		<group:2095 total_et:6225 g_offset:6216 e_num:10 layer:0/0 pt_gt:0 >
2883:	  &   布坡一线出线间隔汇控柜直流电源故障  PBG.LCU9.POL.LCP4_PWDC_DI05 ?   OPEN     
		<group:2095 total_et:6226 g_offset:6216 e_num:11 layer:0/0 pt_gt:0 >
2884:	  &   布坡一线出线间隔隔刀/地刀远方操作   PBG.LCU9.POL.LCP4_2EJG_DI71 ?   CLOSE    
		<group:2095 total_et:6227 g_offset:6216 e_num:12 layer:0/0 pt_gt:0 >
2885:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2095 total_et:6228 g_offset:6216 e_num:13 layer:0/0 pt_gt:0 >
2886:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2095 total_et:6229 g_offset:6216 e_num:14 layer:0/0 pt_gt:0 >
2887:	  &   500kV布坡一线2E检修态(合环）        PBG.LCU9.SYS.E2H_MAINTAIN_DIC ?   OPEN     
		<group:2095 total_et:6230 g_offset:6216 e_num:15 layer:0/0 pt_gt:0 >
2888:
2889:	POINT:  PBG.LCU9.OBJ.LCP4_50126_OBJ.C_SWITCH.Open	G50126隔离开关控制.隔离开关操作.分闸	<<No: 2054 offset:2096>>
2890:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2096 total_et:6231 g_offset:6231 e_num:1 layer:0/0 pt_gt:0 >
2891:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2096 total_et:6232 g_offset:6231 e_num:2 layer:0/0 pt_gt:0 >
2892:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2096 total_et:6233 g_offset:6231 e_num:3 layer:0/0 pt_gt:0 >
2893:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2096 total_et:6234 g_offset:6231 e_num:4 layer:0/0 pt_gt:0 >
2894:	  &   5012DL_A相分闸                      PBG.LCU9.INT.LCP5_5012A_SOE10 ?   CLOSE    
		<group:2096 total_et:6235 g_offset:6231 e_num:5 layer:0/0 pt_gt:0 >
2895:	  &   5012DL_B相分闸                      PBG.LCU9.INT.LCP5_5012B_SOE10 ?   CLOSE    
		<group:2096 total_et:6236 g_offset:6231 e_num:6 layer:0/0 pt_gt:0 >
2896:	  &   5012DL_C相分闸                      PBG.LCU9.INT.LCP5_5012C_SOE10 ?   CLOSE    
		<group:2096 total_et:6237 g_offset:6231 e_num:7 layer:0/0 pt_gt:0 >
2897:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2096 total_et:6238 g_offset:6231 e_num:8 layer:0/0 pt_gt:0 >
2898:	  &   5012617G分闸                        PBG.LCU9.POL.LCP4_5012617_DI10 ?   CLOSE    
		<group:2096 total_et:6239 g_offset:6231 e_num:9 layer:0/0 pt_gt:0 >
2899:	  &   50126G合闸                          PBG.LCU9.POL.LCP4_50126_DI11 ?   CLOSE    
		<group:2096 total_et:6240 g_offset:6231 e_num:10 layer:0/0 pt_gt:0 >
2900:	  &   布坡一线出线间隔汇控柜直流电源故障  PBG.LCU9.POL.LCP4_PWDC_DI05 ?   OPEN     
		<group:2096 total_et:6241 g_offset:6231 e_num:11 layer:0/0 pt_gt:0 >
2901:	  &   布坡一线出线间隔隔刀/地刀远方操作   PBG.LCU9.POL.LCP4_2EJG_DI71 ?   CLOSE    
		<group:2096 total_et:6242 g_offset:6231 e_num:12 layer:0/0 pt_gt:0 >
2902:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2096 total_et:6243 g_offset:6231 e_num:13 layer:0/0 pt_gt:0 >
2903:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2096 total_et:6244 g_offset:6231 e_num:14 layer:0/0 pt_gt:0 >
2904:	  &   500kV布坡一线2E检修态(合环）        PBG.LCU9.SYS.E2H_MAINTAIN_DIC ?   OPEN     
		<group:2096 total_et:6245 g_offset:6231 e_num:15 layer:0/0 pt_gt:0 >
2905:
2906:
2907:	POINT:  PBG.LCU9.OBJ.LCP3_50131_OBJ.C_SWITCH.Close	G50131隔离开关控制.隔离开关操作.合闸	<<No: 2055 offset:2097>>
2908:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2097 total_et:6246 g_offset:6246 e_num:1 layer:0/0 pt_gt:0 >
2909:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2097 total_et:6247 g_offset:6246 e_num:2 layer:0/0 pt_gt:0 >
2910:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2097 total_et:6248 g_offset:6246 e_num:3 layer:0/0 pt_gt:0 >
2911:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2097 total_et:6249 g_offset:6246 e_num:4 layer:0/0 pt_gt:0 >
2912:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:2097 total_et:6250 g_offset:6246 e_num:5 layer:0/0 pt_gt:0 >
2913:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:2097 total_et:6251 g_offset:6246 e_num:6 layer:0/0 pt_gt:0 >
2914:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2097 total_et:6252 g_offset:6246 e_num:7 layer:0/0 pt_gt:0 >
2915:	  &   50131G分闸                          PBG.LCU9.POL.LCP3_50131_DI10 ?   CLOSE    
		<group:2097 total_et:6253 g_offset:6246 e_num:8 layer:0/0 pt_gt:0 >
2916:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:2097 total_et:6254 g_offset:6246 e_num:9 layer:0/0 pt_gt:0 >
2917:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:2097 total_et:6255 g_offset:6246 e_num:10 layer:0/0 pt_gt:0 >
2918:	  &   50131G/50132G/501317G/501327G远方操作PBG.LCU9.POL.LCP3_5013ALL_DI71 ?   CLOSE    
		<group:2097 total_et:6256 g_offset:6246 e_num:11 layer:0/0 pt_gt:0 >
2919:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2097 total_et:6257 g_offset:6246 e_num:12 layer:0/0 pt_gt:0 >
2920:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2097 total_et:6258 g_offset:6246 e_num:13 layer:0/0 pt_gt:0 >
2921:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2097 total_et:6259 g_offset:6246 e_num:14 layer:0/0 pt_gt:0 >
2922:
2923:	POINT:  PBG.LCU9.OBJ.LCP3_50131_OBJ.C_SWITCH.Open	G50131隔离开关控制.隔离开关操作.分闸	<<No: 2056 offset:2098>>
2924:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2098 total_et:6260 g_offset:6260 e_num:1 layer:0/0 pt_gt:0 >
2925:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2098 total_et:6261 g_offset:6260 e_num:2 layer:0/0 pt_gt:0 >
2926:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2098 total_et:6262 g_offset:6260 e_num:3 layer:0/0 pt_gt:0 >
2927:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2098 total_et:6263 g_offset:6260 e_num:4 layer:0/0 pt_gt:0 >
2928:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:2098 total_et:6264 g_offset:6260 e_num:5 layer:0/0 pt_gt:0 >
2929:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:2098 total_et:6265 g_offset:6260 e_num:6 layer:0/0 pt_gt:0 >
2930:	  &   501267G分闸                         PBG.LCU9.POL.LCP4_501267_DI10 ?   CLOSE    
		<group:2098 total_et:6266 g_offset:6260 e_num:7 layer:0/0 pt_gt:0 >
2931:	  &   50131G合闸                          PBG.LCU9.POL.LCP3_50131_DI11 ?   CLOSE    
		<group:2098 total_et:6267 g_offset:6260 e_num:8 layer:0/0 pt_gt:0 >
2932:	  &   50131G气室低气压报警                PBG.LCU9.POL.LCP3_50131QSL_DI04 ?   OPEN     
		<group:2098 total_et:6268 g_offset:6260 e_num:9 layer:0/0 pt_gt:0 >
2933:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:2098 total_et:6269 g_offset:6260 e_num:10 layer:0/0 pt_gt:0 >
2934:	  &   50131G/50132G/501317G/501327G远方操作PBG.LCU9.POL.LCP3_5013ALL_DI71 ?   CLOSE    
		<group:2098 total_et:6270 g_offset:6260 e_num:11 layer:0/0 pt_gt:0 >
2935:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2098 total_et:6271 g_offset:6260 e_num:12 layer:0/0 pt_gt:0 >
2936:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2098 total_et:6272 g_offset:6260 e_num:13 layer:0/0 pt_gt:0 >
2937:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2098 total_et:6273 g_offset:6260 e_num:14 layer:0/0 pt_gt:0 >
2938:
2939:	POINT:  PBG.LCU9.OBJ.LCP3_50132_OBJ.C_SWITCH.Close	G50132隔离开关控制.隔离开关操作.合闸	<<No: 2057 offset:2099>>
2940:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2099 total_et:6274 g_offset:6274 e_num:1 layer:0/0 pt_gt:0 >
2941:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2099 total_et:6275 g_offset:6274 e_num:2 layer:0/0 pt_gt:0 >
2942:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2099 total_et:6276 g_offset:6274 e_num:3 layer:0/0 pt_gt:0 >
2943:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2099 total_et:6277 g_offset:6274 e_num:4 layer:0/0 pt_gt:0 >
2944:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:2099 total_et:6278 g_offset:6274 e_num:5 layer:0/0 pt_gt:0 >
2945:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:2099 total_et:6279 g_offset:6274 e_num:6 layer:0/0 pt_gt:0 >
2946:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2099 total_et:6280 g_offset:6274 e_num:7 layer:0/0 pt_gt:0 >
2947:	  &   50132G分闸                          PBG.LCU9.POL.LCP3_50132_DI10 ?   CLOSE    
		<group:2099 total_et:6281 g_offset:6274 e_num:8 layer:0/0 pt_gt:0 >
2948:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:2099 total_et:6282 g_offset:6274 e_num:9 layer:0/0 pt_gt:0 >
2949:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:2099 total_et:6283 g_offset:6274 e_num:10 layer:0/0 pt_gt:0 >
2950:	  &   50131G/50132G/501317G/501327G远方操作PBG.LCU9.POL.LCP3_5013ALL_DI71 ?   CLOSE    
		<group:2099 total_et:6284 g_offset:6274 e_num:11 layer:0/0 pt_gt:0 >
2951:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2099 total_et:6285 g_offset:6274 e_num:12 layer:0/0 pt_gt:0 >
2952:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
