		<group:2099 total_et:6286 g_offset:6274 e_num:13 layer:0/0 pt_gt:0 >
2953:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2099 total_et:6287 g_offset:6274 e_num:14 layer:0/0 pt_gt:0 >
2954:
2955:	POINT:  PBG.LCU9.OBJ.LCP3_50132_OBJ.C_SWITCH.Open	G50132隔离开关控制.隔离开关操作.分闸	<<No: 2058 offset:2100>>
2956:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2100 total_et:6288 g_offset:6288 e_num:1 layer:0/0 pt_gt:0 >
2957:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2100 total_et:6289 g_offset:6288 e_num:2 layer:0/0 pt_gt:0 >
2958:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2100 total_et:6290 g_offset:6288 e_num:3 layer:0/0 pt_gt:0 >
2959:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2100 total_et:6291 g_offset:6288 e_num:4 layer:0/0 pt_gt:0 >
2960:	  &   501317G分闸                         PBG.LCU9.POL.LCP3_501317_DI10 ?   CLOSE    
		<group:2100 total_et:6292 g_offset:6288 e_num:5 layer:0/0 pt_gt:0 >
2961:	  &   501327G分闸                         PBG.LCU9.POL.LCP3_501327_DI10 ?   CLOSE    
		<group:2100 total_et:6293 g_offset:6288 e_num:6 layer:0/0 pt_gt:0 >
2962:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2100 total_et:6294 g_offset:6288 e_num:7 layer:0/0 pt_gt:0 >
2963:	  &   50132G合闸                          PBG.LCU9.POL.LCP3_50132_DI11 ?   CLOSE    
		<group:2100 total_et:6295 g_offset:6288 e_num:8 layer:0/0 pt_gt:0 >
2964:	  &   50132G气室低气压报警                PBG.LCU9.POL.LCP3_50132QSL_DI04 ?   OPEN     
		<group:2100 total_et:6296 g_offset:6288 e_num:9 layer:0/0 pt_gt:0 >
2965:	  &   5013断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP3_PWDC_DI05 ?   OPEN     
		<group:2100 total_et:6297 g_offset:6288 e_num:10 layer:0/0 pt_gt:0 >
2966:	  &   50131G/50132G/501317G/501327G远方操作PBG.LCU9.POL.LCP3_5013ALL_DI71 ?   CLOSE    
		<group:2100 total_et:6298 g_offset:6288 e_num:11 layer:0/0 pt_gt:0 >
2967:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2100 total_et:6299 g_offset:6288 e_num:12 layer:0/0 pt_gt:0 >
2968:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2100 total_et:6300 g_offset:6288 e_num:13 layer:0/0 pt_gt:0 >
2969:	  &   500kV布坡一线2E检修态               PBG.LCU9.SYS.E2_MAINTAIN_DIC ?   OPEN     
		<group:2100 total_et:6301 g_offset:6288 e_num:14 layer:0/0 pt_gt:0 >
2970:
2971:	POINT:  PBG.LCU9.OBJ.LCP1_50141_OBJ.C_SWITCH.Close	G50141隔离开关控制.隔离开关操作.合闸	<<No: 2059 offset:2101>>
2972:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2101 total_et:6302 g_offset:6302 e_num:1 layer:0/0 pt_gt:0 >
2973:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2101 total_et:6303 g_offset:6302 e_num:2 layer:0/0 pt_gt:0 >
2974:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2101 total_et:6304 g_offset:6302 e_num:3 layer:0/0 pt_gt:0 >
2975:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2101 total_et:6305 g_offset:6302 e_num:4 layer:0/0 pt_gt:0 >
2976:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:2101 total_et:6306 g_offset:6302 e_num:5 layer:0/0 pt_gt:0 >
2977:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:2101 total_et:6307 g_offset:6302 e_num:6 layer:0/0 pt_gt:0 >
2978:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2101 total_et:6308 g_offset:6302 e_num:7 layer:0/0 pt_gt:0 >
2979:	  &   50141G分闸                          PBG.LCU9.POL.LCP1_50141_DI10 ?   CLOSE    
		<group:2101 total_et:6309 g_offset:6302 e_num:8 layer:0/0 pt_gt:0 >
2980:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:2101 total_et:6310 g_offset:6302 e_num:9 layer:0/0 pt_gt:0 >
2981:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:2101 total_et:6311 g_offset:6302 e_num:10 layer:0/0 pt_gt:0 >
2982:	  &   50141G/50142G/501417G/501427G远方操作PBG.LCU9.POL.LCP1_5014ALL_DI71 ?   CLOSE    
		<group:2101 total_et:6312 g_offset:6302 e_num:11 layer:0/0 pt_gt:0 >
2983:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2101 total_et:6313 g_offset:6302 e_num:12 layer:0/0 pt_gt:0 >
2984:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2101 total_et:6314 g_offset:6302 e_num:13 layer:0/0 pt_gt:0 >
2985:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2101 total_et:6315 g_offset:6302 e_num:14 layer:0/0 pt_gt:0 >
2986:
2987:
2988:
2989:	POINT:  PBG.LCU9.OBJ.LCP1_50141_OBJ.C_SWITCH.Open	G50141隔离开关控制.隔离开关操作.分闸	<<No: 2060 offset:2102>>
2990:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2102 total_et:6316 g_offset:6316 e_num:1 layer:0/0 pt_gt:0 >
2991:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2102 total_et:6317 g_offset:6316 e_num:2 layer:0/0 pt_gt:0 >
2992:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2102 total_et:6318 g_offset:6316 e_num:3 layer:0/0 pt_gt:0 >
2993:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2102 total_et:6319 g_offset:6316 e_num:4 layer:0/0 pt_gt:0 >
2994:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:2102 total_et:6320 g_offset:6316 e_num:5 layer:0/0 pt_gt:0 >
2995:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:2102 total_et:6321 g_offset:6316 e_num:6 layer:0/0 pt_gt:0 >
2996:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2102 total_et:6322 g_offset:6316 e_num:7 layer:0/0 pt_gt:0 >
2997:	  &   50141G合闸                          PBG.LCU9.POL.LCP1_50141_DI11 ?   CLOSE    
		<group:2102 total_et:6323 g_offset:6316 e_num:8 layer:0/0 pt_gt:0 >
2998:	  &   50141G气室低气压报警                PBG.LCU9.POL.LCP1_50141QSL_DI04 ?   OPEN     
		<group:2102 total_et:6324 g_offset:6316 e_num:9 layer:0/0 pt_gt:0 >
2999:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:2102 total_et:6325 g_offset:6316 e_num:10 layer:0/0 pt_gt:0 >
3000:	  &   50141G/50142G/501417G/501427G远方操作PBG.LCU9.POL.LCP1_5014ALL_DI71 ?   CLOSE    
		<group:2102 total_et:6326 g_offset:6316 e_num:11 layer:0/0 pt_gt:0 >
3001:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2102 total_et:6327 g_offset:6316 e_num:12 layer:0/0 pt_gt:0 >
3002:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2102 total_et:6328 g_offset:6316 e_num:13 layer:0/0 pt_gt:0 >
3003:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2102 total_et:6329 g_offset:6316 e_num:14 layer:0/0 pt_gt:0 >
3004:
3005:
3006:
3007:	POINT:  PBG.LCU9.OBJ.LCP1_50142_OBJ.C_SWITCH.Close	G50142隔离开关控制.隔离开关操作.合闸	<<No: 2061 offset:2103>>
3008:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2103 total_et:6330 g_offset:6330 e_num:1 layer:0/0 pt_gt:0 >
3009:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2103 total_et:6331 g_offset:6330 e_num:2 layer:0/0 pt_gt:0 >
3010:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2103 total_et:6332 g_offset:6330 e_num:3 layer:0/0 pt_gt:0 >
3011:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2103 total_et:6333 g_offset:6330 e_num:4 layer:0/0 pt_gt:0 >
3012:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:2103 total_et:6334 g_offset:6330 e_num:5 layer:0/0 pt_gt:0 >
3013:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:2103 total_et:6335 g_offset:6330 e_num:6 layer:0/0 pt_gt:0 >
3014:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2103 total_et:6336 g_offset:6330 e_num:7 layer:0/0 pt_gt:0 >
3015:	  &   50142G分闸                          PBG.LCU9.POL.LCP1_50142_DI10 ?   CLOSE    
		<group:2103 total_et:6337 g_offset:6330 e_num:8 layer:0/0 pt_gt:0 >
3016:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:2103 total_et:6338 g_offset:6330 e_num:9 layer:0/0 pt_gt:0 >
3017:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:2103 total_et:6339 g_offset:6330 e_num:10 layer:0/0 pt_gt:0 >
3018:	  &   50141G/50142G/501417G/501427G远方操作PBG.LCU9.POL.LCP1_5014ALL_DI71 ?   CLOSE    
		<group:2103 total_et:6340 g_offset:6330 e_num:11 layer:0/0 pt_gt:0 >
3019:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2103 total_et:6341 g_offset:6330 e_num:12 layer:0/0 pt_gt:0 >
3020:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2103 total_et:6342 g_offset:6330 e_num:13 layer:0/0 pt_gt:0 >
3021:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2103 total_et:6343 g_offset:6330 e_num:14 layer:0/0 pt_gt:0 >
3022:
3023:	POINT:  PBG.LCU9.OBJ.LCP1_50142_OBJ.C_SWITCH.Open	G50142隔离开关控制.隔离开关操作.分闸	<<No: 2062 offset:2104>>
3024:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2104 total_et:6344 g_offset:6344 e_num:1 layer:0/0 pt_gt:0 >
3025:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2104 total_et:6345 g_offset:6344 e_num:2 layer:0/0 pt_gt:0 >
3026:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2104 total_et:6346 g_offset:6344 e_num:3 layer:0/0 pt_gt:0 >
3027:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2104 total_et:6347 g_offset:6344 e_num:4 layer:0/0 pt_gt:0 >
3028:	  &   501417G分闸                         PBG.LCU9.POL.LCP1_501417_DI10 ?   CLOSE    
		<group:2104 total_et:6348 g_offset:6344 e_num:5 layer:0/0 pt_gt:0 >
3029:	  &   501427G分闸                         PBG.LCU9.POL.LCP1_501427_DI10 ?   CLOSE    
		<group:2104 total_et:6349 g_offset:6344 e_num:6 layer:0/0 pt_gt:0 >
3030:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2104 total_et:6350 g_offset:6344 e_num:7 layer:0/0 pt_gt:0 >
3031:	  &   50142G合闸                          PBG.LCU9.POL.LCP1_50142_DI11 ?   CLOSE    
		<group:2104 total_et:6351 g_offset:6344 e_num:8 layer:0/0 pt_gt:0 >
3032:	  &   50142G气室低气压报警                PBG.LCU9.POL.LCP1_50142QSL_DI04 ?   OPEN     
		<group:2104 total_et:6352 g_offset:6344 e_num:9 layer:0/0 pt_gt:0 >
3033:	  &   5014断路器间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP1_PWDC_DI05 ?   OPEN     
		<group:2104 total_et:6353 g_offset:6344 e_num:10 layer:0/0 pt_gt:0 >
3034:	  &   50141G/50142G/501417G/501427G远方操作PBG.LCU9.POL.LCP1_5014ALL_DI71 ?   CLOSE    
		<group:2104 total_et:6354 g_offset:6344 e_num:11 layer:0/0 pt_gt:0 >
3035:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2104 total_et:6355 g_offset:6344 e_num:12 layer:0/0 pt_gt:0 >
3036:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2104 total_et:6356 g_offset:6344 e_num:13 layer:0/0 pt_gt:0 >
3037:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2104 total_et:6357 g_offset:6344 e_num:14 layer:0/0 pt_gt:0 >
3038:
3039:	POINT:  PBG.LCU9.OBJ.LCP2_50146_OBJ.C_SWITCH.Close	G50146隔离开关控制.隔离开关操作.合闸	<<No: 2063 offset:2105>>
3040:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2105 total_et:6358 g_offset:6358 e_num:1 layer:0/0 pt_gt:0 >
3041:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2105 total_et:6359 g_offset:6358 e_num:2 layer:0/0 pt_gt:0 >
3042:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2105 total_et:6360 g_offset:6358 e_num:3 layer:0/0 pt_gt:0 >
3043:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2105 total_et:6361 g_offset:6358 e_num:4 layer:0/0 pt_gt:0 >
3044:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2105 total_et:6362 g_offset:6358 e_num:5 layer:0/0 pt_gt:0 >
3045:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2105 total_et:6363 g_offset:6358 e_num:6 layer:0/0 pt_gt:0 >
3046:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2105 total_et:6364 g_offset:6358 e_num:7 layer:0/0 pt_gt:0 >
3047:	  &   5014617G分闸                        PBG.LCU9.POL.LCP2_5014617_DI10 ?   CLOSE    
		<group:2105 total_et:6365 g_offset:6358 e_num:8 layer:0/0 pt_gt:0 >
3048:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2105 total_et:6366 g_offset:6358 e_num:9 layer:0/0 pt_gt:0 >
3049:	  &   50146G分闸                          PBG.LCU9.POL.LCP2_50146_DI10 ?   CLOSE    
		<group:2105 total_et:6367 g_offset:6358 e_num:10 layer:0/0 pt_gt:0 >
3050:	  &   备用线出线间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP2_PWDC_DI05 ?   OPEN     
		<group:2105 total_et:6368 g_offset:6358 e_num:11 layer:0/0 pt_gt:0 >
3051:	  &   备用线出线间隔隔刀/地刀远方操作     PBG.LCU9.POL.LCP2_1EJG_DI71 ?   CLOSE    
		<group:2105 total_et:6369 g_offset:6358 e_num:12 layer:0/0 pt_gt:0 >
3052:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2105 total_et:6370 g_offset:6358 e_num:13 layer:0/0 pt_gt:0 >
3053:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2105 total_et:6371 g_offset:6358 e_num:14 layer:0/0 pt_gt:0 >
3054:	  &   500kV备用线1E检修态(合环）          PBG.LCU9.SYS.E1H_MAINTAIN_DIC ?   OPEN     
		<group:2105 total_et:6372 g_offset:6358 e_num:15 layer:0/0 pt_gt:0 >
3055:
3056:
3057:	POINT:  PBG.LCU9.OBJ.LCP2_50146_OBJ.C_SWITCH.Open	G50146隔离开关控制.隔离开关操作.分闸	<<No: 2064 offset:2106>>
3058:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2106 total_et:6373 g_offset:6373 e_num:1 layer:0/0 pt_gt:0 >
3059:	  &   5013DL_A相分闸                      PBG.LCU9.INT.LCP3_5013A_SOE10 ?   CLOSE    
		<group:2106 total_et:6374 g_offset:6373 e_num:2 layer:0/0 pt_gt:0 >
3060:	  &   5013DL_B相分闸                      PBG.LCU9.INT.LCP3_5013B_SOE10 ?   CLOSE    
		<group:2106 total_et:6375 g_offset:6373 e_num:3 layer:0/0 pt_gt:0 >
3061:	  &   5013DL_C相分闸                      PBG.LCU9.INT.LCP3_5013C_SOE10 ?   CLOSE    
		<group:2106 total_et:6376 g_offset:6373 e_num:4 layer:0/0 pt_gt:0 >
3062:	  &   5014DL_A相分闸                      PBG.LCU9.INT.LCP1_5014A_SOE10 ?   CLOSE    
		<group:2106 total_et:6377 g_offset:6373 e_num:5 layer:0/0 pt_gt:0 >
3063:	  &   5014DL_B相分闸                      PBG.LCU9.INT.LCP1_5014B_SOE10 ?   CLOSE    
		<group:2106 total_et:6378 g_offset:6373 e_num:6 layer:0/0 pt_gt:0 >
3064:	  &   5014DL_C相分闸                      PBG.LCU9.INT.LCP1_5014C_SOE10 ?   CLOSE    
		<group:2106 total_et:6379 g_offset:6373 e_num:7 layer:0/0 pt_gt:0 >
3065:	  &   5014617G分闸                        PBG.LCU9.POL.LCP2_5014617_DI10 ?   CLOSE    
		<group:2106 total_et:6380 g_offset:6373 e_num:8 layer:0/0 pt_gt:0 >
3066:	  &   501467G分闸                         PBG.LCU9.POL.LCP2_501467_DI10 ?   CLOSE    
		<group:2106 total_et:6381 g_offset:6373 e_num:9 layer:0/0 pt_gt:0 >
3067:	  &   50146G合闸                          PBG.LCU9.POL.LCP2_50146_DI11 ?   CLOSE    
		<group:2106 total_et:6382 g_offset:6373 e_num:10 layer:0/0 pt_gt:0 >
3068:	  &   备用线出线间隔汇控柜直流电源故障    PBG.LCU9.POL.LCP2_PWDC_DI05 ?   OPEN     
		<group:2106 total_et:6383 g_offset:6373 e_num:11 layer:0/0 pt_gt:0 >
3069:	  &   备用线出线间隔隔刀/地刀远方操作     PBG.LCU9.POL.LCP2_1EJG_DI71 ?   CLOSE    
		<group:2106 total_et:6384 g_offset:6373 e_num:12 layer:0/0 pt_gt:0 >
3070:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2106 total_et:6385 g_offset:6373 e_num:13 layer:0/0 pt_gt:0 >
3071:	  &   500kV备用线1E检修态                 PBG.LCU9.SYS.E1_MAINTAIN_DIC ?   OPEN     
		<group:2106 total_et:6386 g_offset:6373 e_num:14 layer:0/0 pt_gt:0 >
3072:	  &   500kV备用线1E检修态(合环）          PBG.LCU9.SYS.E1H_MAINTAIN_DIC ?   OPEN     
		<group:2106 total_et:6387 g_offset:6373 e_num:15 layer:0/0 pt_gt:0 >
3073:
3074:
3075:	POINT:  PBG.LCU9.OBJ.LCP15_50311_OBJ.C_SWITCH.Close	G50311隔离开关控制.隔离开关操作.合闸	<<No: 2065 offset:2107>>
3076:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2107 total_et:6388 g_offset:6388 e_num:1 layer:0/0 pt_gt:0 >
3077:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2107 total_et:6389 g_offset:6388 e_num:2 layer:0/0 pt_gt:0 >
3078:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2107 total_et:6390 g_offset:6388 e_num:3 layer:0/0 pt_gt:0 >
3079:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2107 total_et:6391 g_offset:6388 e_num:4 layer:0/0 pt_gt:0 >
3080:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:2107 total_et:6392 g_offset:6388 e_num:5 layer:0/0 pt_gt:0 >
3081:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:2107 total_et:6393 g_offset:6388 e_num:6 layer:0/0 pt_gt:0 >
3082:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2107 total_et:6394 g_offset:6388 e_num:7 layer:0/0 pt_gt:0 >
3083:	  &   50311G分闸                          PBG.LCU9.POL.LCP15_50311_DI10 ?   CLOSE    
		<group:2107 total_et:6395 g_offset:6388 e_num:8 layer:0/0 pt_gt:0 >
3084:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:2107 total_et:6396 g_offset:6388 e_num:9 layer:0/0 pt_gt:0 >
3085:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:2107 total_et:6397 g_offset:6388 e_num:10 layer:0/0 pt_gt:0 >
3086:	  &   50311G/50312G/503117G/503127G远方操作PBG.LCU9.POL.LCP15_5031ALL_DI71 ?   CLOSE    
		<group:2107 total_et:6398 g_offset:6388 e_num:11 layer:0/0 pt_gt:0 >
3087:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2107 total_et:6399 g_offset:6388 e_num:12 layer:0/0 pt_gt:0 >
3088:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2107 total_et:6400 g_offset:6388 e_num:13 layer:0/0 pt_gt:0 >
3089:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2107 total_et:6401 g_offset:6388 e_num:14 layer:0/0 pt_gt:0 >
3090:
3091:
3092:
3093:	POINT:  PBG.LCU9.OBJ.LCP15_50311_OBJ.C_SWITCH.Open	G50311隔离开关控制.隔离开关操作.分闸	<<No: 2066 offset:2108>>
3094:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2108 total_et:6402 g_offset:6402 e_num:1 layer:0/0 pt_gt:0 >
3095:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2108 total_et:6403 g_offset:6402 e_num:2 layer:0/0 pt_gt:0 >
3096:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2108 total_et:6404 g_offset:6402 e_num:3 layer:0/0 pt_gt:0 >
3097:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2108 total_et:6405 g_offset:6402 e_num:4 layer:0/0 pt_gt:0 >
3098:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:2108 total_et:6406 g_offset:6402 e_num:5 layer:0/0 pt_gt:0 >
3099:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:2108 total_et:6407 g_offset:6402 e_num:6 layer:0/0 pt_gt:0 >
3100:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2108 total_et:6408 g_offset:6402 e_num:7 layer:0/0 pt_gt:0 >
3101:	  &   50311G合闸                          PBG.LCU9.POL.LCP15_50311_DI11 ?   CLOSE    
		<group:2108 total_et:6409 g_offset:6402 e_num:8 layer:0/0 pt_gt:0 >
3102:	  &   50311G气室低气压报警                PBG.LCU9.POL.LCP15_50311QSL_DI04 ?   OPEN     
		<group:2108 total_et:6410 g_offset:6402 e_num:9 layer:0/0 pt_gt:0 >
3103:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:2108 total_et:6411 g_offset:6402 e_num:10 layer:0/0 pt_gt:0 >
3104:	  &   50311G/50312G/503117G/503127G远方操作PBG.LCU9.POL.LCP15_5031ALL_DI71 ?   CLOSE    
		<group:2108 total_et:6412 g_offset:6402 e_num:11 layer:0/0 pt_gt:0 >
3105:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2108 total_et:6413 g_offset:6402 e_num:12 layer:0/0 pt_gt:0 >
3106:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2108 total_et:6414 g_offset:6402 e_num:13 layer:0/0 pt_gt:0 >
3107:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2108 total_et:6415 g_offset:6402 e_num:14 layer:0/0 pt_gt:0 >
3108:
3109:
3110:
3111:	POINT:  PBG.LCU9.OBJ.LCP15_50312_OBJ.C_SWITCH.Close	G50312隔离开关控制.隔离开关操作.合闸	<<No: 2067 offset:2109>>
3112:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2109 total_et:6416 g_offset:6416 e_num:1 layer:0/0 pt_gt:0 >
3113:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2109 total_et:6417 g_offset:6416 e_num:2 layer:0/0 pt_gt:0 >
3114:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2109 total_et:6418 g_offset:6416 e_num:3 layer:0/0 pt_gt:0 >
3115:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2109 total_et:6419 g_offset:6416 e_num:4 layer:0/0 pt_gt:0 >
3116:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:2109 total_et:6420 g_offset:6416 e_num:5 layer:0/0 pt_gt:0 >
3117:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:2109 total_et:6421 g_offset:6416 e_num:6 layer:0/0 pt_gt:0 >
3118:	  &   503167G分闸                         PBG.LCU9.POL.LCP14_503167_DI10 ?   CLOSE    
		<group:2109 total_et:6422 g_offset:6416 e_num:7 layer:0/0 pt_gt:0 >
3119:	  &   50312G分闸                          PBG.LCU9.POL.LCP15_50312_DI10 ?   CLOSE    
		<group:2109 total_et:6423 g_offset:6416 e_num:8 layer:0/0 pt_gt:0 >
3120:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:2109 total_et:6424 g_offset:6416 e_num:9 layer:0/0 pt_gt:0 >
3121:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:2109 total_et:6425 g_offset:6416 e_num:10 layer:0/0 pt_gt:0 >
3122:	  &   50311G/50312G/503117G/503127G远方操作PBG.LCU9.POL.LCP15_5031ALL_DI71 ?   CLOSE    
		<group:2109 total_et:6426 g_offset:6416 e_num:11 layer:0/0 pt_gt:0 >
3123:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2109 total_et:6427 g_offset:6416 e_num:12 layer:0/0 pt_gt:0 >
3124:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2109 total_et:6428 g_offset:6416 e_num:13 layer:0/0 pt_gt:0 >
3125:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2109 total_et:6429 g_offset:6416 e_num:14 layer:0/0 pt_gt:0 >
3126:
3127:
3128:
3129:	POINT:  PBG.LCU9.OBJ.LCP15_50312_OBJ.C_SWITCH.Open	G50312隔离开关控制.隔离开关操作.分闸	<<No: 2068 offset:2110>>
3130:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2110 total_et:6430 g_offset:6430 e_num:1 layer:0/0 pt_gt:0 >
3131:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2110 total_et:6431 g_offset:6430 e_num:2 layer:0/0 pt_gt:0 >
3132:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2110 total_et:6432 g_offset:6430 e_num:3 layer:0/0 pt_gt:0 >
3133:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2110 total_et:6433 g_offset:6430 e_num:4 layer:0/0 pt_gt:0 >
3134:	  &   503117G分闸                         PBG.LCU9.POL.LCP15_503117_DI10 ?   CLOSE    
		<group:2110 total_et:6434 g_offset:6430 e_num:5 layer:0/0 pt_gt:0 >
3135:	  &   503127G分闸                         PBG.LCU9.POL.LCP15_503127_DI10 ?   CLOSE    
		<group:2110 total_et:6435 g_offset:6430 e_num:6 layer:0/0 pt_gt:0 >
3136:	  &   503167G分闸                         PBG.LCU9.POL.LCP14_503167_DI10 ?   CLOSE    
		<group:2110 total_et:6436 g_offset:6430 e_num:7 layer:0/0 pt_gt:0 >
3137:	  &   50312G合闸                          PBG.LCU9.POL.LCP15_50312_DI11 ?   CLOSE    
		<group:2110 total_et:6437 g_offset:6430 e_num:8 layer:0/0 pt_gt:0 >
3138:	  &   50312G气室低气压报警                PBG.LCU9.POL.LCP15_50312QSL_DI04 ?   OPEN     
		<group:2110 total_et:6438 g_offset:6430 e_num:9 layer:0/0 pt_gt:0 >
3139:	  &   LCP15柜直流电源故障                 PBG.LCU9.POL.LCP15_PWDC_DI05 ?   OPEN     
		<group:2110 total_et:6439 g_offset:6430 e_num:10 layer:0/0 pt_gt:0 >
3140:	  &   50311G/50312G/503117G/503127G远方操作PBG.LCU9.POL.LCP15_5031ALL_DI71 ?   CLOSE    
		<group:2110 total_et:6440 g_offset:6430 e_num:11 layer:0/0 pt_gt:0 >
3141:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2110 total_et:6441 g_offset:6430 e_num:12 layer:0/0 pt_gt:0 >
3142:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2110 total_et:6442 g_offset:6430 e_num:13 layer:0/0 pt_gt:0 >
3143:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2110 total_et:6443 g_offset:6430 e_num:14 layer:0/0 pt_gt:0 >
3144:
3145:
3146:
3147:	POINT:  PBG.LCU9.OBJ.LCP14_50316_OBJ.C_SWITCH.Close	G50316隔离开关控制.隔离开关操作.合闸	<<No: 2069 offset:2111>>
3148:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2111 total_et:6444 g_offset:6444 e_num:1 layer:0/0 pt_gt:0 >
3149:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2111 total_et:6445 g_offset:6444 e_num:2 layer:0/0 pt_gt:0 >
3150:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2111 total_et:6446 g_offset:6444 e_num:3 layer:0/0 pt_gt:0 >
3151:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2111 total_et:6447 g_offset:6444 e_num:4 layer:0/0 pt_gt:0 >
3152:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2111 total_et:6448 g_offset:6444 e_num:5 layer:0/0 pt_gt:0 >
3153:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2111 total_et:6449 g_offset:6444 e_num:6 layer:0/0 pt_gt:0 >
3154:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2111 total_et:6450 g_offset:6444 e_num:7 layer:0/0 pt_gt:0 >
3155:	  &   503167G分闸                         PBG.LCU9.POL.LCP14_503167_DI10 ?   CLOSE    
		<group:2111 total_et:6451 g_offset:6444 e_num:8 layer:0/0 pt_gt:0 >
3156:	  &   5031617G分闸                        PBG.LCU9.POL.LCP14_5031617_DI10 ?   CLOSE    
		<group:2111 total_et:6452 g_offset:6444 e_num:9 layer:0/0 pt_gt:0 >
3157:	  &   50316G分闸                          PBG.LCU9.POL.LCP14_50316_DI10 ?   CLOSE    
		<group:2111 total_et:6453 g_offset:6444 e_num:10 layer:0/0 pt_gt:0 >
3158:	  &   LCP14柜直流电源故障                 PBG.LCU9.POL.LCP14_PWDC_DI05 ?   OPEN     
		<group:2111 total_et:6454 g_offset:6444 e_num:11 layer:0/0 pt_gt:0 >
3159:	  &   3B进线间隔远方操作                  PBG.LCU9.POL.LCP14_3JXJG_DI71 ?   CLOSE    
		<group:2111 total_et:6455 g_offset:6444 e_num:12 layer:0/0 pt_gt:0 >
3160:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2111 total_et:6456 g_offset:6444 e_num:13 layer:0/0 pt_gt:0 >
3161:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2111 total_et:6457 g_offset:6444 e_num:14 layer:0/0 pt_gt:0 >
3162:	  &   500kV3号主变检修态（合环）          PBG.LCU9.POL.B3H_MAINTAIN_DIC ?   OPEN     
		<group:2111 total_et:6458 g_offset:6444 e_num:15 layer:0/0 pt_gt:0 >
3163:
3164:
3165:	POINT:  PBG.LCU9.OBJ.LCP14_50316_OBJ.C_SWITCH.Open	G50316隔离开关控制.隔离开关操作.分闸	<<No: 2070 offset:2112>>
3166:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2112 total_et:6459 g_offset:6459 e_num:1 layer:0/0 pt_gt:0 >
3167:	  &   5031DL_A相分闸                      PBG.LCU9.INT.LCP15_5031A_SOE10 ?   CLOSE    
		<group:2112 total_et:6460 g_offset:6459 e_num:2 layer:0/0 pt_gt:0 >
3168:	  &   5031DL_B相分闸                      PBG.LCU9.INT.LCP15_5031B_SOE10 ?   CLOSE    
		<group:2112 total_et:6461 g_offset:6459 e_num:3 layer:0/0 pt_gt:0 >
3169:	  &   5031DL_C相分闸                      PBG.LCU9.INT.LCP15_5031C_SOE10 ?   CLOSE    
		<group:2112 total_et:6462 g_offset:6459 e_num:4 layer:0/0 pt_gt:0 >
3170:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2112 total_et:6463 g_offset:6459 e_num:5 layer:0/0 pt_gt:0 >
3171:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2112 total_et:6464 g_offset:6459 e_num:6 layer:0/0 pt_gt:0 >
3172:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2112 total_et:6465 g_offset:6459 e_num:7 layer:0/0 pt_gt:0 >
3173:	  &   503167G分闸                         PBG.LCU9.POL.LCP14_503167_DI10 ?   CLOSE    
		<group:2112 total_et:6466 g_offset:6459 e_num:8 layer:0/0 pt_gt:0 >
3174:	  &   5031617G分闸                        PBG.LCU9.POL.LCP14_5031617_DI10 ?   CLOSE    
		<group:2112 total_et:6467 g_offset:6459 e_num:9 layer:0/0 pt_gt:0 >
3175:	  &   50316G合闸                          PBG.LCU9.POL.LCP14_50316_DI11 ?   CLOSE    
		<group:2112 total_et:6468 g_offset:6459 e_num:10 layer:0/0 pt_gt:0 >
3176:	  &   LCP14柜直流电源故障                 PBG.LCU9.POL.LCP14_PWDC_DI05 ?   OPEN     
		<group:2112 total_et:6469 g_offset:6459 e_num:11 layer:0/0 pt_gt:0 >
3177:	  &   3B进线间隔远方操作                  PBG.LCU9.POL.LCP14_3JXJG_DI71 ?   CLOSE    
		<group:2112 total_et:6470 g_offset:6459 e_num:12 layer:0/0 pt_gt:0 >
3178:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2112 total_et:6471 g_offset:6459 e_num:13 layer:0/0 pt_gt:0 >
3179:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2112 total_et:6472 g_offset:6459 e_num:14 layer:0/0 pt_gt:0 >
3180:	  &   500kV3号主变检修态（合环）          PBG.LCU9.POL.B3H_MAINTAIN_DIC ?   OPEN     
		<group:2112 total_et:6473 g_offset:6459 e_num:15 layer:0/0 pt_gt:0 >
3181:
3182:
3183:	POINT:  PBG.LCU9.OBJ.LCP13_50321_OBJ.C_SWITCH.Close	G50321隔离开关控制.隔离开关操作.合闸	<<No: 2071 offset:2113>>
3184:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2113 total_et:6474 g_offset:6474 e_num:1 layer:0/0 pt_gt:0 >
3185:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2113 total_et:6475 g_offset:6474 e_num:2 layer:0/0 pt_gt:0 >
3186:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2113 total_et:6476 g_offset:6474 e_num:3 layer:0/0 pt_gt:0 >
3187:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2113 total_et:6477 g_offset:6474 e_num:4 layer:0/0 pt_gt:0 >
3188:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:2113 total_et:6478 g_offset:6474 e_num:5 layer:0/0 pt_gt:0 >
3189:	  &   50321G分闸                          PBG.LCU9.POL.LCP13_50321_DI10 ?   CLOSE    
		<group:2113 total_et:6479 g_offset:6474 e_num:6 layer:0/0 pt_gt:0 >
3190:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:2113 total_et:6480 g_offset:6474 e_num:7 layer:0/0 pt_gt:0 >
3191:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:2113 total_et:6481 g_offset:6474 e_num:8 layer:0/0 pt_gt:0 >
3192:	  &   50321G/50322G/503217G/503227G远方操作PBG.LCU9.POL.LCP13_5032ALL_DI71 ?   CLOSE    
		<group:2113 total_et:6482 g_offset:6474 e_num:9 layer:0/0 pt_gt:0 >
3193:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2113 total_et:6483 g_offset:6474 e_num:10 layer:0/0 pt_gt:0 >
3194:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2113 total_et:6484 g_offset:6474 e_num:11 layer:0/0 pt_gt:0 >
3195:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2113 total_et:6485 g_offset:6474 e_num:12 layer:0/0 pt_gt:0 >
3196:
3197:	POINT:  PBG.LCU9.OBJ.LCP13_50321_OBJ.C_SWITCH.Open	G50321隔离开关控制.隔离开关操作.分闸	<<No: 2072 offset:2114>>
3198:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2114 total_et:6486 g_offset:6486 e_num:1 layer:0/0 pt_gt:0 >
3199:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2114 total_et:6487 g_offset:6486 e_num:2 layer:0/0 pt_gt:0 >
3200:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2114 total_et:6488 g_offset:6486 e_num:3 layer:0/0 pt_gt:0 >
3201:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2114 total_et:6489 g_offset:6486 e_num:4 layer:0/0 pt_gt:0 >
3202:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:2114 total_et:6490 g_offset:6486 e_num:5 layer:0/0 pt_gt:0 >
3203:	  &   50321G合闸                          PBG.LCU9.POL.LCP13_50321_DI11 ?   CLOSE    
		<group:2114 total_et:6491 g_offset:6486 e_num:6 layer:0/0 pt_gt:0 >
3204:	  &   50321G气室低气压报警                PBG.LCU9.POL.LCP13_50321QSL_DI04 ?   OPEN     
		<group:2114 total_et:6492 g_offset:6486 e_num:7 layer:0/0 pt_gt:0 >
3205:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:2114 total_et:6493 g_offset:6486 e_num:8 layer:0/0 pt_gt:0 >
3206:	  &   50321G/50322G/503217G/503227G远方操作PBG.LCU9.POL.LCP13_5032ALL_DI71 ?   CLOSE    
		<group:2114 total_et:6494 g_offset:6486 e_num:9 layer:0/0 pt_gt:0 >
3207:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2114 total_et:6495 g_offset:6486 e_num:10 layer:0/0 pt_gt:0 >
3208:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2114 total_et:6496 g_offset:6486 e_num:11 layer:0/0 pt_gt:0 >
3209:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2114 total_et:6497 g_offset:6486 e_num:12 layer:0/0 pt_gt:0 >
3210:
3211:	POINT:  PBG.LCU9.OBJ.LCP13_50322_OBJ.C_SWITCH.Close	G50322隔离开关控制.隔离开关操作.合闸	<<No: 2073 offset:2115>>
3212:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2115 total_et:6498 g_offset:6498 e_num:1 layer:0/0 pt_gt:0 >
3213:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2115 total_et:6499 g_offset:6498 e_num:2 layer:0/0 pt_gt:0 >
3214:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2115 total_et:6500 g_offset:6498 e_num:3 layer:0/0 pt_gt:0 >
3215:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2115 total_et:6501 g_offset:6498 e_num:4 layer:0/0 pt_gt:0 >
3216:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:2115 total_et:6502 g_offset:6498 e_num:5 layer:0/0 pt_gt:0 >
3217:	  &   503227G分闸                         PBG.LCU9.POL.LCP13_503227_DI10 ?   CLOSE    
		<group:2115 total_et:6503 g_offset:6498 e_num:6 layer:0/0 pt_gt:0 >
3218:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2115 total_et:6504 g_offset:6498 e_num:7 layer:0/0 pt_gt:0 >
3219:	  &   50322G分闸                          PBG.LCU9.POL.LCP13_50322_DI10 ?   CLOSE    
		<group:2115 total_et:6505 g_offset:6498 e_num:8 layer:0/0 pt_gt:0 >
3220:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:2115 total_et:6506 g_offset:6498 e_num:9 layer:0/0 pt_gt:0 >
3221:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:2115 total_et:6507 g_offset:6498 e_num:10 layer:0/0 pt_gt:0 >
3222:	  &   50321G/50322G/503217G/503227G远方操作PBG.LCU9.POL.LCP13_5032ALL_DI71 ?   CLOSE    
		<group:2115 total_et:6508 g_offset:6498 e_num:11 layer:0/0 pt_gt:0 >
3223:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2115 total_et:6509 g_offset:6498 e_num:12 layer:0/0 pt_gt:0 >
3224:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2115 total_et:6510 g_offset:6498 e_num:13 layer:0/0 pt_gt:0 >
3225:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2115 total_et:6511 g_offset:6498 e_num:14 layer:0/0 pt_gt:0 >
3226:
3227:	POINT:  PBG.LCU9.OBJ.LCP13_50322_OBJ.C_SWITCH.Open	G50322隔离开关控制.隔离开关操作.分闸	<<No: 2074 offset:2116>>
3228:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2116 total_et:6512 g_offset:6512 e_num:1 layer:0/0 pt_gt:0 >
3229:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2116 total_et:6513 g_offset:6512 e_num:2 layer:0/0 pt_gt:0 >
3230:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2116 total_et:6514 g_offset:6512 e_num:3 layer:0/0 pt_gt:0 >
3231:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2116 total_et:6515 g_offset:6512 e_num:4 layer:0/0 pt_gt:0 >
3232:	  &   503217G分闸                         PBG.LCU9.POL.LCP13_503217_DI10 ?   CLOSE    
		<group:2116 total_et:6516 g_offset:6512 e_num:5 layer:0/0 pt_gt:0 >
3233:	  &   503227G分闸                         PBG.LCU9.POL.LCP13_503227_DI10 ?   CLOSE    
		<group:2116 total_et:6517 g_offset:6512 e_num:6 layer:0/0 pt_gt:0 >
3234:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2116 total_et:6518 g_offset:6512 e_num:7 layer:0/0 pt_gt:0 >
3235:	  &   50322G合闸                          PBG.LCU9.POL.LCP13_50322_DI11 ?   CLOSE    
		<group:2116 total_et:6519 g_offset:6512 e_num:8 layer:0/0 pt_gt:0 >
3236:	  &   50322G气室低气压报警                PBG.LCU9.POL.LCP13_50322QSL_DI04 ?   OPEN     
		<group:2116 total_et:6520 g_offset:6512 e_num:9 layer:0/0 pt_gt:0 >
3237:	  &   5032开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP13_PWDC_DI05 ?   OPEN     
		<group:2116 total_et:6521 g_offset:6512 e_num:10 layer:0/0 pt_gt:0 >
3238:	  &   50321G/50322G/503217G/503227G远方操作PBG.LCU9.POL.LCP13_5032ALL_DI71 ?   CLOSE    
		<group:2116 total_et:6522 g_offset:6512 e_num:11 layer:0/0 pt_gt:0 >
3239:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2116 total_et:6523 g_offset:6512 e_num:12 layer:0/0 pt_gt:0 >
3240:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2116 total_et:6524 g_offset:6512 e_num:13 layer:0/0 pt_gt:0 >
3241:	  &   500kV3号主变检修态                  PBG.LCU9.SYS.B3_MAINTAIN_DIC ?   OPEN     
		<group:2116 total_et:6525 g_offset:6512 e_num:14 layer:0/0 pt_gt:0 >
3242:
3243:	POINT:  PBG.LCU9.OBJ.LCP12_50326_OBJ.C_SWITCH.Close	G50326隔离开关控制.隔离开关操作.合闸	<<No: 2075 offset:2117>>
3244:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2117 total_et:6526 g_offset:6526 e_num:1 layer:0/0 pt_gt:0 >
3245:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2117 total_et:6527 g_offset:6526 e_num:2 layer:0/0 pt_gt:0 >
3246:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2117 total_et:6528 g_offset:6526 e_num:3 layer:0/0 pt_gt:0 >
3247:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2117 total_et:6529 g_offset:6526 e_num:4 layer:0/0 pt_gt:0 >
3248:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2117 total_et:6530 g_offset:6526 e_num:5 layer:0/0 pt_gt:0 >
3249:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2117 total_et:6531 g_offset:6526 e_num:6 layer:0/0 pt_gt:0 >
3250:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2117 total_et:6532 g_offset:6526 e_num:7 layer:0/0 pt_gt:0 >
3251:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2117 total_et:6533 g_offset:6526 e_num:8 layer:0/0 pt_gt:0 >
3252:	  &   5032617G分闸                        PBG.LCU9.POL.LCP12_5032617_DI10 ?   CLOSE    
		<group:2117 total_et:6534 g_offset:6526 e_num:9 layer:0/0 pt_gt:0 >
3253:	  &   50326G分闸                          PBG.LCU9.POL.LCP12_50326_DI10 ?   CLOSE    
		<group:2117 total_et:6535 g_offset:6526 e_num:10 layer:0/0 pt_gt:0 >
3254:	  &   布坡二线出现间隔汇控柜直流电源故障  PBG.LCU9.POL.LCP12_PWDC_DI05 ?   OPEN     
		<group:2117 total_et:6536 g_offset:6526 e_num:11 layer:0/0 pt_gt:0 >
3255:	  &   布坡二线出线间隔隔刀/地刀远方操作   PBG.LCU9.POL.LCP12_3EJG_DI71 ?   CLOSE    
		<group:2117 total_et:6537 g_offset:6526 e_num:12 layer:0/0 pt_gt:0 >
3256:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2117 total_et:6538 g_offset:6526 e_num:13 layer:0/0 pt_gt:0 >
3257:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2117 total_et:6539 g_offset:6526 e_num:14 layer:0/0 pt_gt:0 >
3258:	  &   500kV布坡二线3E检修态(合环）        PBG.LCU9.SYS.E3H_MAINTAIN_DIC ?   OPEN     
		<group:2117 total_et:6540 g_offset:6526 e_num:15 layer:0/0 pt_gt:0 >
3259:
3260:
3261:	POINT:  PBG.LCU9.OBJ.LCP12_50326_OBJ.C_SWITCH.Open	G50326隔离开关控制.隔离开关操作.分闸	<<No: 2076 offset:2118>>
3262:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2118 total_et:6541 g_offset:6541 e_num:1 layer:0/0 pt_gt:0 >
3263:	  &   5032DL_A相分闸                      PBG.LCU9.INT.LCP13_5032A_SOE10 ?   CLOSE    
		<group:2118 total_et:6542 g_offset:6541 e_num:2 layer:0/0 pt_gt:0 >
3264:	  &   5032DL_B相分闸                      PBG.LCU9.INT.LCP13_5032B_SOE10 ?   CLOSE    
		<group:2118 total_et:6543 g_offset:6541 e_num:3 layer:0/0 pt_gt:0 >
3265:	  &   5032DL_C相分闸                      PBG.LCU9.INT.LCP13_5032C_SOE10 ?   CLOSE    
		<group:2118 total_et:6544 g_offset:6541 e_num:4 layer:0/0 pt_gt:0 >
3266:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2118 total_et:6545 g_offset:6541 e_num:5 layer:0/0 pt_gt:0 >
3267:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2118 total_et:6546 g_offset:6541 e_num:6 layer:0/0 pt_gt:0 >
3268:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2118 total_et:6547 g_offset:6541 e_num:7 layer:0/0 pt_gt:0 >
3269:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2118 total_et:6548 g_offset:6541 e_num:8 layer:0/0 pt_gt:0 >
3270:	  &   5032617G分闸                        PBG.LCU9.POL.LCP12_5032617_DI10 ?   CLOSE    
		<group:2118 total_et:6549 g_offset:6541 e_num:9 layer:0/0 pt_gt:0 >
3271:	  &   50326G合闸                          PBG.LCU9.POL.LCP12_50326_DI11 ?   CLOSE    
		<group:2118 total_et:6550 g_offset:6541 e_num:10 layer:0/0 pt_gt:0 >
3272:	  &   布坡二线出现间隔汇控柜直流电源故障  PBG.LCU9.POL.LCP12_PWDC_DI05 ?   OPEN     
		<group:2118 total_et:6551 g_offset:6541 e_num:11 layer:0/0 pt_gt:0 >
3273:	  &   布坡二线出线间隔隔刀/地刀远方操作   PBG.LCU9.POL.LCP12_3EJG_DI71 ?   CLOSE    
		<group:2118 total_et:6552 g_offset:6541 e_num:12 layer:0/0 pt_gt:0 >
3274:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2118 total_et:6553 g_offset:6541 e_num:13 layer:0/0 pt_gt:0 >
3275:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2118 total_et:6554 g_offset:6541 e_num:14 layer:0/0 pt_gt:0 >
3276:	  &   500kV布坡二线3E检修态(合环）        PBG.LCU9.SYS.E3H_MAINTAIN_DIC ?   OPEN     
		<group:2118 total_et:6555 g_offset:6541 e_num:15 layer:0/0 pt_gt:0 >
3277:
3278:
3279:	POINT:  PBG.LCU9.OBJ.LCP11_50331_OBJ.C_SWITCH.Close	G50331隔离开关控制.隔离开关操作.合闸	<<No: 2077 offset:2119>>
3280:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2119 total_et:6556 g_offset:6556 e_num:1 layer:0/0 pt_gt:0 >
3281:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2119 total_et:6557 g_offset:6556 e_num:2 layer:0/0 pt_gt:0 >
3282:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2119 total_et:6558 g_offset:6556 e_num:3 layer:0/0 pt_gt:0 >
3283:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2119 total_et:6559 g_offset:6556 e_num:4 layer:0/0 pt_gt:0 >
3284:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:2119 total_et:6560 g_offset:6556 e_num:5 layer:0/0 pt_gt:0 >
3285:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:2119 total_et:6561 g_offset:6556 e_num:6 layer:0/0 pt_gt:0 >
3286:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2119 total_et:6562 g_offset:6556 e_num:7 layer:0/0 pt_gt:0 >
3287:	  &   50331G分闸                          PBG.LCU9.POL.LCP11_50331_DI10 ?   CLOSE    
		<group:2119 total_et:6563 g_offset:6556 e_num:8 layer:0/0 pt_gt:0 >
3288:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:2119 total_et:6564 g_offset:6556 e_num:9 layer:0/0 pt_gt:0 >
3289:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:2119 total_et:6565 g_offset:6556 e_num:10 layer:0/0 pt_gt:0 >
3290:	  &   50331G/50332G/503317G/503327G远方操作PBG.LCU9.POL.LCP11_5033ALL_DI71 ?   CLOSE    
		<group:2119 total_et:6566 g_offset:6556 e_num:11 layer:0/0 pt_gt:0 >
3291:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2119 total_et:6567 g_offset:6556 e_num:12 layer:0/0 pt_gt:0 >
3292:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2119 total_et:6568 g_offset:6556 e_num:13 layer:0/0 pt_gt:0 >
3293:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2119 total_et:6569 g_offset:6556 e_num:14 layer:0/0 pt_gt:0 >
3294:
3295:
3296:	POINT:  PBG.LCU9.OBJ.LCP11_50331_OBJ.C_SWITCH.Open	G50331隔离开关控制.隔离开关操作.分闸	<<No: 2078 offset:2120>>
3297:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2120 total_et:6570 g_offset:6570 e_num:1 layer:0/0 pt_gt:0 >
3298:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2120 total_et:6571 g_offset:6570 e_num:2 layer:0/0 pt_gt:0 >
3299:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2120 total_et:6572 g_offset:6570 e_num:3 layer:0/0 pt_gt:0 >
3300:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2120 total_et:6573 g_offset:6570 e_num:4 layer:0/0 pt_gt:0 >
3301:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:2120 total_et:6574 g_offset:6570 e_num:5 layer:0/0 pt_gt:0 >
3302:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:2120 total_et:6575 g_offset:6570 e_num:6 layer:0/0 pt_gt:0 >
3303:	  &   503267G分闸                         PBG.LCU9.POL.LCP12_503267_DI10 ?   CLOSE    
		<group:2120 total_et:6576 g_offset:6570 e_num:7 layer:0/0 pt_gt:0 >
3304:	  &   50331G合闸                          PBG.LCU9.POL.LCP11_50331_DI11 ?   CLOSE    
		<group:2120 total_et:6577 g_offset:6570 e_num:8 layer:0/0 pt_gt:0 >
3305:	  &   50331G气室低气压报警                PBG.LCU9.POL.LCP11_50331QSL_DI04 ?   OPEN     
		<group:2120 total_et:6578 g_offset:6570 e_num:9 layer:0/0 pt_gt:0 >
3306:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:2120 total_et:6579 g_offset:6570 e_num:10 layer:0/0 pt_gt:0 >
3307:	  &   50331G/50332G/503317G/503327G远方操作PBG.LCU9.POL.LCP11_5033ALL_DI71 ?   CLOSE    
		<group:2120 total_et:6580 g_offset:6570 e_num:11 layer:0/0 pt_gt:0 >
3308:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2120 total_et:6581 g_offset:6570 e_num:12 layer:0/0 pt_gt:0 >
3309:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2120 total_et:6582 g_offset:6570 e_num:13 layer:0/0 pt_gt:0 >
3310:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2120 total_et:6583 g_offset:6570 e_num:14 layer:0/0 pt_gt:0 >
3311:
3312:
3313:	POINT:  PBG.LCU9.OBJ.LCP11_50332_OBJ.C_SWITCH.Close	G50332隔离开关控制.隔离开关操作.合闸	<<No: 2079 offset:2121>>
3314:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2121 total_et:6584 g_offset:6584 e_num:1 layer:0/0 pt_gt:0 >
3315:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2121 total_et:6585 g_offset:6584 e_num:2 layer:0/0 pt_gt:0 >
3316:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2121 total_et:6586 g_offset:6584 e_num:3 layer:0/0 pt_gt:0 >
3317:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2121 total_et:6587 g_offset:6584 e_num:4 layer:0/0 pt_gt:0 >
3318:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:2121 total_et:6588 g_offset:6584 e_num:5 layer:0/0 pt_gt:0 >
3319:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:2121 total_et:6589 g_offset:6584 e_num:6 layer:0/0 pt_gt:0 >
3320:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2121 total_et:6590 g_offset:6584 e_num:7 layer:0/0 pt_gt:0 >
3321:	  &   50332G分闸                          PBG.LCU9.POL.LCP11_50332_DI10 ?   CLOSE    
		<group:2121 total_et:6591 g_offset:6584 e_num:8 layer:0/0 pt_gt:0 >
3322:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:2121 total_et:6592 g_offset:6584 e_num:9 layer:0/0 pt_gt:0 >
3323:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:2121 total_et:6593 g_offset:6584 e_num:10 layer:0/0 pt_gt:0 >
3324:	  &   50331G/50332G/503317G/503327G远方操作PBG.LCU9.POL.LCP11_5033ALL_DI71 ?   CLOSE    
		<group:2121 total_et:6594 g_offset:6584 e_num:11 layer:0/0 pt_gt:0 >
3325:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2121 total_et:6595 g_offset:6584 e_num:12 layer:0/0 pt_gt:0 >
3326:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2121 total_et:6596 g_offset:6584 e_num:13 layer:0/0 pt_gt:0 >
3327:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2121 total_et:6597 g_offset:6584 e_num:14 layer:0/0 pt_gt:0 >
3328:
3329:
3330:	POINT:  PBG.LCU9.OBJ.LCP11_50332_OBJ.C_SWITCH.Open	G50332隔离开关控制.隔离开关操作.分闸	<<No: 2080 offset:2122>>
3331:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2122 total_et:6598 g_offset:6598 e_num:1 layer:0/0 pt_gt:0 >
3332:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2122 total_et:6599 g_offset:6598 e_num:2 layer:0/0 pt_gt:0 >
3333:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2122 total_et:6600 g_offset:6598 e_num:3 layer:0/0 pt_gt:0 >
3334:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2122 total_et:6601 g_offset:6598 e_num:4 layer:0/0 pt_gt:0 >
3335:	  &   503317G分闸                         PBG.LCU9.POL.LCP11_503317_DI10 ?   CLOSE    
		<group:2122 total_et:6602 g_offset:6598 e_num:5 layer:0/0 pt_gt:0 >
3336:	  &   503327G分闸                         PBG.LCU9.POL.LCP11_503327_DI10 ?   CLOSE    
		<group:2122 total_et:6603 g_offset:6598 e_num:6 layer:0/0 pt_gt:0 >
3337:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2122 total_et:6604 g_offset:6598 e_num:7 layer:0/0 pt_gt:0 >
3338:	  &   50332G合闸                          PBG.LCU9.POL.LCP11_50332_DI11 ?   CLOSE    
		<group:2122 total_et:6605 g_offset:6598 e_num:8 layer:0/0 pt_gt:0 >
3339:	  &   50332G气室低气压报警                PBG.LCU9.POL.LCP11_50332QSL_DI04 ?   OPEN     
		<group:2122 total_et:6606 g_offset:6598 e_num:9 layer:0/0 pt_gt:0 >
3340:	  &   5033开关间隔汇控柜直流电源故障      PBG.LCU9.POL.LCP11_PWDC_DI05 ?   OPEN     
		<group:2122 total_et:6607 g_offset:6598 e_num:10 layer:0/0 pt_gt:0 >
3341:	  &   50331G/50332G/503317G/503327G远方操作PBG.LCU9.POL.LCP11_5033ALL_DI71 ?   CLOSE    
		<group:2122 total_et:6608 g_offset:6598 e_num:11 layer:0/0 pt_gt:0 >
3342:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2122 total_et:6609 g_offset:6598 e_num:12 layer:0/0 pt_gt:0 >
3343:	  &   500kV布坡二线3E检修态               PBG.LCU9.SYS.E3_MAINTAIN_DIC ?   OPEN     
		<group:2122 total_et:6610 g_offset:6598 e_num:13 layer:0/0 pt_gt:0 >
3344:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2122 total_et:6611 g_offset:6598 e_num:14 layer:0/0 pt_gt:0 >
3345:
3346:
3347:	POINT:  PBG.LCU9.OBJ.LCP9_50341_OBJ.C_SWITCH.Close	G50341隔离开关控制.隔离开关操作.合闸	<<No: 2081 offset:2123>>
3348:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2123 total_et:6612 g_offset:6612 e_num:1 layer:0/0 pt_gt:0 >
3349:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2123 total_et:6613 g_offset:6612 e_num:2 layer:0/0 pt_gt:0 >
3350:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2123 total_et:6614 g_offset:6612 e_num:3 layer:0/0 pt_gt:0 >
3351:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2123 total_et:6615 g_offset:6612 e_num:4 layer:0/0 pt_gt:0 >
3352:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:2123 total_et:6616 g_offset:6612 e_num:5 layer:0/0 pt_gt:0 >
3353:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:2123 total_et:6617 g_offset:6612 e_num:6 layer:0/0 pt_gt:0 >
3354:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2123 total_et:6618 g_offset:6612 e_num:7 layer:0/0 pt_gt:0 >
3355:	  &   50341G分闸                          PBG.LCU9.POL.LCP9_50341_DI10 ?   CLOSE    
		<group:2123 total_et:6619 g_offset:6612 e_num:8 layer:0/0 pt_gt:0 >
3356:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:2123 total_et:6620 g_offset:6612 e_num:9 layer:0/0 pt_gt:0 >
3357:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:2123 total_et:6621 g_offset:6612 e_num:10 layer:0/0 pt_gt:0 >
3358:	  &   50341G/50342G/503417G/503427G远方操作PBG.LCU9.POL.LCP9_5034ALL_DI71 ?   CLOSE    
		<group:2123 total_et:6622 g_offset:6612 e_num:11 layer:0/0 pt_gt:0 >
3359:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2123 total_et:6623 g_offset:6612 e_num:12 layer:0/0 pt_gt:0 >
3360:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2123 total_et:6624 g_offset:6612 e_num:13 layer:0/0 pt_gt:0 >
3361:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2123 total_et:6625 g_offset:6612 e_num:14 layer:0/0 pt_gt:0 >
3362:
3363:
3364:
3365:	POINT:  PBG.LCU9.OBJ.LCP9_50341_OBJ.C_SWITCH.Open	G50341隔离开关控制.隔离开关操作.分闸	<<No: 2082 offset:2124>>
3366:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2124 total_et:6626 g_offset:6626 e_num:1 layer:0/0 pt_gt:0 >
3367:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2124 total_et:6627 g_offset:6626 e_num:2 layer:0/0 pt_gt:0 >
3368:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2124 total_et:6628 g_offset:6626 e_num:3 layer:0/0 pt_gt:0 >
3369:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2124 total_et:6629 g_offset:6626 e_num:4 layer:0/0 pt_gt:0 >
3370:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:2124 total_et:6630 g_offset:6626 e_num:5 layer:0/0 pt_gt:0 >
3371:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:2124 total_et:6631 g_offset:6626 e_num:6 layer:0/0 pt_gt:0 >
3372:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2124 total_et:6632 g_offset:6626 e_num:7 layer:0/0 pt_gt:0 >
3373:	  &   50341G合闸                          PBG.LCU9.POL.LCP9_50341_DI11 ?   CLOSE    
		<group:2124 total_et:6633 g_offset:6626 e_num:8 layer:0/0 pt_gt:0 >
3374:	  &   50341G气室低气压报警                PBG.LCU9.POL.LCP9_50341QSL_DI04 ?   OPEN     
		<group:2124 total_et:6634 g_offset:6626 e_num:9 layer:0/0 pt_gt:0 >
3375:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:2124 total_et:6635 g_offset:6626 e_num:10 layer:0/0 pt_gt:0 >
3376:	  &   50341G/50342G/503417G/503427G远方操作PBG.LCU9.POL.LCP9_5034ALL_DI71 ?   CLOSE    
		<group:2124 total_et:6636 g_offset:6626 e_num:11 layer:0/0 pt_gt:0 >
3377:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2124 total_et:6637 g_offset:6626 e_num:12 layer:0/0 pt_gt:0 >
3378:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2124 total_et:6638 g_offset:6626 e_num:13 layer:0/0 pt_gt:0 >
3379:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2124 total_et:6639 g_offset:6626 e_num:14 layer:0/0 pt_gt:0 >
3380:
3381:
3382:
3383:	POINT:  PBG.LCU9.OBJ.LCP9_50342_OBJ.C_SWITCH.Close	G50342隔离开关控制.隔离开关操作.合闸	<<No: 2083 offset:2125>>
3384:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2125 total_et:6640 g_offset:6640 e_num:1 layer:0/0 pt_gt:0 >
3385:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2125 total_et:6641 g_offset:6640 e_num:2 layer:0/0 pt_gt:0 >
3386:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2125 total_et:6642 g_offset:6640 e_num:3 layer:0/0 pt_gt:0 >
3387:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2125 total_et:6643 g_offset:6640 e_num:4 layer:0/0 pt_gt:0 >
3388:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:2125 total_et:6644 g_offset:6640 e_num:5 layer:0/0 pt_gt:0 >
3389:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:2125 total_et:6645 g_offset:6640 e_num:6 layer:0/0 pt_gt:0 >
3390:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2125 total_et:6646 g_offset:6640 e_num:7 layer:0/0 pt_gt:0 >
3391:	  &   50342G分闸                          PBG.LCU9.POL.LCP9_50342_DI10 ?   CLOSE    
		<group:2125 total_et:6647 g_offset:6640 e_num:8 layer:0/0 pt_gt:0 >
3392:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:2125 total_et:6648 g_offset:6640 e_num:9 layer:0/0 pt_gt:0 >
3393:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:2125 total_et:6649 g_offset:6640 e_num:10 layer:0/0 pt_gt:0 >
3394:	  &   50341G/50342G/503417G/503427G远方操作PBG.LCU9.POL.LCP9_5034ALL_DI71 ?   CLOSE    
		<group:2125 total_et:6650 g_offset:6640 e_num:11 layer:0/0 pt_gt:0 >
3395:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2125 total_et:6651 g_offset:6640 e_num:12 layer:0/0 pt_gt:0 >
3396:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2125 total_et:6652 g_offset:6640 e_num:13 layer:0/0 pt_gt:0 >
3397:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2125 total_et:6653 g_offset:6640 e_num:14 layer:0/0 pt_gt:0 >
3398:
3399:
3400:	POINT:  PBG.LCU9.OBJ.LCP9_50342_OBJ.C_SWITCH.Open	G50342隔离开关控制.隔离开关操作.分闸	<<No: 2084 offset:2126>>
3401:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2126 total_et:6654 g_offset:6654 e_num:1 layer:0/0 pt_gt:0 >
3402:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2126 total_et:6655 g_offset:6654 e_num:2 layer:0/0 pt_gt:0 >
3403:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2126 total_et:6656 g_offset:6654 e_num:3 layer:0/0 pt_gt:0 >
3404:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2126 total_et:6657 g_offset:6654 e_num:4 layer:0/0 pt_gt:0 >
3405:	  &   503417G分闸                         PBG.LCU9.POL.LCP9_503417_DI10 ?   CLOSE    
		<group:2126 total_et:6658 g_offset:6654 e_num:5 layer:0/0 pt_gt:0 >
3406:	  &   503427G分闸                         PBG.LCU9.POL.LCP9_503427_DI10 ?   CLOSE    
		<group:2126 total_et:6659 g_offset:6654 e_num:6 layer:0/0 pt_gt:0 >
3407:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2126 total_et:6660 g_offset:6654 e_num:7 layer:0/0 pt_gt:0 >
3408:	  &   50342G合闸                          PBG.LCU9.POL.LCP9_50342_DI11 ?   CLOSE    
		<group:2126 total_et:6661 g_offset:6654 e_num:8 layer:0/0 pt_gt:0 >
3409:	  &   50342G气室低气压报警                PBG.LCU9.POL.LCP9_50342QSL_DI04 ?   OPEN     
		<group:2126 total_et:6662 g_offset:6654 e_num:9 layer:0/0 pt_gt:0 >
3410:	  &   LCP9柜直流电源故障                  PBG.LCU9.POL.LCP9_PWDC_DI05 ?   OPEN     
		<group:2126 total_et:6663 g_offset:6654 e_num:10 layer:0/0 pt_gt:0 >
3411:	  &   50341G/50342G/503417G/503427G远方操作PBG.LCU9.POL.LCP9_5034ALL_DI71 ?   CLOSE    
		<group:2126 total_et:6664 g_offset:6654 e_num:11 layer:0/0 pt_gt:0 >
3412:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2126 total_et:6665 g_offset:6654 e_num:12 layer:0/0 pt_gt:0 >
3413:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2126 total_et:6666 g_offset:6654 e_num:13 layer:0/0 pt_gt:0 >
3414:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2126 total_et:6667 g_offset:6654 e_num:14 layer:0/0 pt_gt:0 >
3415:
3416:
3417:
3418:	POINT:  PBG.LCU9.OBJ.LCP10_50346_OBJ.C_SWITCH.Close	G50346隔离开关控制.隔离开关操作.合闸	<<No: 2085 offset:2127>>
3419:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2127 total_et:6668 g_offset:6668 e_num:1 layer:0/0 pt_gt:0 >
3420:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2127 total_et:6669 g_offset:6668 e_num:2 layer:0/0 pt_gt:0 >
3421:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2127 total_et:6670 g_offset:6668 e_num:3 layer:0/0 pt_gt:0 >
3422:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2127 total_et:6671 g_offset:6668 e_num:4 layer:0/0 pt_gt:0 >
3423:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2127 total_et:6672 g_offset:6668 e_num:5 layer:0/0 pt_gt:0 >
3424:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2127 total_et:6673 g_offset:6668 e_num:6 layer:0/0 pt_gt:0 >
3425:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2127 total_et:6674 g_offset:6668 e_num:7 layer:0/0 pt_gt:0 >
3426:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2127 total_et:6675 g_offset:6668 e_num:8 layer:0/0 pt_gt:0 >
3427:	  &   5034617G分闸                        PBG.LCU9.POL.LCP10_5034617_DI10 ?   CLOSE    
		<group:2127 total_et:6676 g_offset:6668 e_num:9 layer:0/0 pt_gt:0 >
3428:	  &   50346G分闸                          PBG.LCU9.POL.LCP10_50346_DI10 ?   CLOSE    
		<group:2127 total_et:6677 g_offset:6668 e_num:10 layer:0/0 pt_gt:0 >
3429:	  &   LCP10柜直流电源故障                 PBG.LCU9.POL.LCP10_PWDC_DI05 ?   OPEN     
		<group:2127 total_et:6678 g_offset:6668 e_num:11 layer:0/0 pt_gt:0 >
3430:	  &   2B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP10_2JXJG_DI71 ?   CLOSE    
		<group:2127 total_et:6679 g_offset:6668 e_num:12 layer:0/0 pt_gt:0 >
3431:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2127 total_et:6680 g_offset:6668 e_num:13 layer:0/0 pt_gt:0 >
3432:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2127 total_et:6681 g_offset:6668 e_num:14 layer:0/0 pt_gt:0 >
3433:	  &   500kV2号主变检修态（合环）          PBG.LCU9.POL.B2H_MAINTAIN_DIC ?   OPEN     
		<group:2127 total_et:6682 g_offset:6668 e_num:15 layer:0/0 pt_gt:0 >
3434:
3435:
3436:	POINT:  PBG.LCU9.OBJ.LCP10_50346_OBJ.C_SWITCH.Open	G50346隔离开关控制.隔离开关操作.分闸	<<No: 2086 offset:2128>>
3437:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2128 total_et:6683 g_offset:6683 e_num:1 layer:0/0 pt_gt:0 >
3438:	  &   5034DL_A相分闸                      PBG.LCU9.INT.LCP9_5034A_SOE10 ?   CLOSE    
		<group:2128 total_et:6684 g_offset:6683 e_num:2 layer:0/0 pt_gt:0 >
3439:	  &   5034DL_B相分闸                      PBG.LCU9.INT.LCP9_5034B_SOE10 ?   CLOSE    
		<group:2128 total_et:6685 g_offset:6683 e_num:3 layer:0/0 pt_gt:0 >
3440:	  &   5034DL_C相分闸                      PBG.LCU9.INT.LCP9_5034C_SOE10 ?   CLOSE    
		<group:2128 total_et:6686 g_offset:6683 e_num:4 layer:0/0 pt_gt:0 >
3441:	  &   5033DL_A相分闸                      PBG.LCU9.INT.LCP11_5033A_SOE10 ?   CLOSE    
		<group:2128 total_et:6687 g_offset:6683 e_num:5 layer:0/0 pt_gt:0 >
3442:	  &   5033DL_B相分闸                      PBG.LCU9.INT.LCP11_5033B_SOE10 ?   CLOSE    
		<group:2128 total_et:6688 g_offset:6683 e_num:6 layer:0/0 pt_gt:0 >
3443:	  &   5033DL_C相分闸                      PBG.LCU9.INT.LCP11_5033C_SOE10 ?   CLOSE    
		<group:2128 total_et:6689 g_offset:6683 e_num:7 layer:0/0 pt_gt:0 >
3444:	  &   503467G分闸                         PBG.LCU9.POL.LCP10_503467_DI10 ?   CLOSE    
		<group:2128 total_et:6690 g_offset:6683 e_num:8 layer:0/0 pt_gt:0 >
3445:	  &   5034617G分闸                        PBG.LCU9.POL.LCP10_5034617_DI10 ?   CLOSE    
		<group:2128 total_et:6691 g_offset:6683 e_num:9 layer:0/0 pt_gt:0 >
3446:	  &   50346G合闸                          PBG.LCU9.POL.LCP10_50346_DI11 ?   CLOSE    
		<group:2128 total_et:6692 g_offset:6683 e_num:10 layer:0/0 pt_gt:0 >
3447:	  &   LCP10柜直流电源故障                 PBG.LCU9.POL.LCP10_PWDC_DI05 ?   OPEN     
		<group:2128 total_et:6693 g_offset:6683 e_num:11 layer:0/0 pt_gt:0 >
3448:	  &   2B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP10_2JXJG_DI71 ?   CLOSE    
		<group:2128 total_et:6694 g_offset:6683 e_num:12 layer:0/0 pt_gt:0 >
3449:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2128 total_et:6695 g_offset:6683 e_num:13 layer:0/0 pt_gt:0 >
3450:	  &   500kV2号主变检修态                  PBG.LCU9.SYS.B2_MAINTAIN_DIC ?   OPEN     
		<group:2128 total_et:6696 g_offset:6683 e_num:14 layer:0/0 pt_gt:0 >
3451:	  &   500kV2号主变检修态（合环）          PBG.LCU9.POL.B2H_MAINTAIN_DIC ?   OPEN     
		<group:2128 total_et:6697 g_offset:6683 e_num:15 layer:0/0 pt_gt:0 >
3452:
3453:
3454:	POINT:  PBG.LCU9.OBJ.LCP24_50611_OBJ.C_SWITCH.Close	G50611隔离开关控制.隔离开关操作.合闸	<<No: 2087 offset:2129>>
3455:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2129 total_et:6698 g_offset:6698 e_num:1 layer:0/0 pt_gt:0 >
3456:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2129 total_et:6699 g_offset:6698 e_num:2 layer:0/0 pt_gt:0 >
3457:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2129 total_et:6700 g_offset:6698 e_num:3 layer:0/0 pt_gt:0 >
3458:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2129 total_et:6701 g_offset:6698 e_num:4 layer:0/0 pt_gt:0 >
3459:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:2129 total_et:6702 g_offset:6698 e_num:5 layer:0/0 pt_gt:0 >
3460:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2129 total_et:6703 g_offset:6698 e_num:6 layer:0/0 pt_gt:0 >
3461:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2129 total_et:6704 g_offset:6698 e_num:7 layer:0/0 pt_gt:0 >
3462:	  &   50611G分闸                          PBG.LCU9.POL.LCP24_50611_DI10 ?   CLOSE    
		<group:2129 total_et:6705 g_offset:6698 e_num:8 layer:0/0 pt_gt:0 >
3463:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:2129 total_et:6706 g_offset:6698 e_num:9 layer:0/0 pt_gt:0 >
3464:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:2129 total_et:6707 g_offset:6698 e_num:10 layer:0/0 pt_gt:0 >
3465:	  &   50611G/50612G/506117G/506127G远方操作PBG.LCU9.POL.LCP24_5061ALL_DI71 ?   CLOSE    
		<group:2129 total_et:6708 g_offset:6698 e_num:11 layer:0/0 pt_gt:0 >
3466:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2129 total_et:6709 g_offset:6698 e_num:12 layer:0/0 pt_gt:0 >
3467:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2129 total_et:6710 g_offset:6698 e_num:13 layer:0/0 pt_gt:0 >
3468:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2129 total_et:6711 g_offset:6698 e_num:14 layer:0/0 pt_gt:0 >
3469:
3470:
3471:
3472:	POINT:  PBG.LCU9.OBJ.LCP24_50611_OBJ.C_SWITCH.Open	G50611隔离开关控制.隔离开关操作.分闸	<<No: 2088 offset:2130>>
3473:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2130 total_et:6712 g_offset:6712 e_num:1 layer:0/0 pt_gt:0 >
3474:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2130 total_et:6713 g_offset:6712 e_num:2 layer:0/0 pt_gt:0 >
3475:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2130 total_et:6714 g_offset:6712 e_num:3 layer:0/0 pt_gt:0 >
3476:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2130 total_et:6715 g_offset:6712 e_num:4 layer:0/0 pt_gt:0 >
3477:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:2130 total_et:6716 g_offset:6712 e_num:5 layer:0/0 pt_gt:0 >
3478:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2130 total_et:6717 g_offset:6712 e_num:6 layer:0/0 pt_gt:0 >
3479:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2130 total_et:6718 g_offset:6712 e_num:7 layer:0/0 pt_gt:0 >
3480:	  &   50611G合闸                          PBG.LCU9.POL.LCP24_50611_DI11 ?   CLOSE    
		<group:2130 total_et:6719 g_offset:6712 e_num:8 layer:0/0 pt_gt:0 >
3481:	  &   50611G气室低气压报警                PBG.LCU9.POL.LCP24_50611QSL_DI04 ?   OPEN     
		<group:2130 total_et:6720 g_offset:6712 e_num:9 layer:0/0 pt_gt:0 >
3482:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:2130 total_et:6721 g_offset:6712 e_num:10 layer:0/0 pt_gt:0 >
3483:	  &   50611G/50612G/506117G/506127G远方操作PBG.LCU9.POL.LCP24_5061ALL_DI71 ?   CLOSE    
		<group:2130 total_et:6722 g_offset:6712 e_num:11 layer:0/0 pt_gt:0 >
3484:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2130 total_et:6723 g_offset:6712 e_num:12 layer:0/0 pt_gt:0 >
3485:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2130 total_et:6724 g_offset:6712 e_num:13 layer:0/0 pt_gt:0 >
3486:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2130 total_et:6725 g_offset:6712 e_num:14 layer:0/0 pt_gt:0 >
3487:
3488:
3489:
3490:	POINT:  PBG.LCU9.OBJ.LCP24_50612_OBJ.C_SWITCH.Close	G50612隔离开关控制.隔离开关操作.合闸	<<No: 2089 offset:2131>>
3491:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2131 total_et:6726 g_offset:6726 e_num:1 layer:0/0 pt_gt:0 >
3492:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2131 total_et:6727 g_offset:6726 e_num:2 layer:0/0 pt_gt:0 >
3493:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2131 total_et:6728 g_offset:6726 e_num:3 layer:0/0 pt_gt:0 >
3494:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2131 total_et:6729 g_offset:6726 e_num:4 layer:0/0 pt_gt:0 >
3495:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:2131 total_et:6730 g_offset:6726 e_num:5 layer:0/0 pt_gt:0 >
3496:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2131 total_et:6731 g_offset:6726 e_num:6 layer:0/0 pt_gt:0 >
3497:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2131 total_et:6732 g_offset:6726 e_num:7 layer:0/0 pt_gt:0 >
3498:	  &   50612G分闸                          PBG.LCU9.POL.LCP24_50612_DI10 ?   CLOSE    
		<group:2131 total_et:6733 g_offset:6726 e_num:8 layer:0/0 pt_gt:0 >
3499:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:2131 total_et:6734 g_offset:6726 e_num:9 layer:0/0 pt_gt:0 >
3500:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:2131 total_et:6735 g_offset:6726 e_num:10 layer:0/0 pt_gt:0 >
3501:	  &   50611G/50612G/506117G/506127G远方操作PBG.LCU9.POL.LCP24_5061ALL_DI71 ?   CLOSE    
		<group:2131 total_et:6736 g_offset:6726 e_num:11 layer:0/0 pt_gt:0 >
3502:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2131 total_et:6737 g_offset:6726 e_num:12 layer:0/0 pt_gt:0 >
3503:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2131 total_et:6738 g_offset:6726 e_num:13 layer:0/0 pt_gt:0 >
3504:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2131 total_et:6739 g_offset:6726 e_num:14 layer:0/0 pt_gt:0 >
3505:
3506:
3507:
3508:	POINT:  PBG.LCU9.OBJ.LCP24_50612_OBJ.C_SWITCH.Open	G50612隔离开关控制.隔离开关操作.分闸	<<No: 2090 offset:2132>>
3509:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2132 total_et:6740 g_offset:6740 e_num:1 layer:0/0 pt_gt:0 >
3510:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2132 total_et:6741 g_offset:6740 e_num:2 layer:0/0 pt_gt:0 >
3511:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2132 total_et:6742 g_offset:6740 e_num:3 layer:0/0 pt_gt:0 >
3512:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2132 total_et:6743 g_offset:6740 e_num:4 layer:0/0 pt_gt:0 >
3513:	  &   506117G分闸                         PBG.LCU9.POL.LCP24_506117_DI10 ?   CLOSE    
		<group:2132 total_et:6744 g_offset:6740 e_num:5 layer:0/0 pt_gt:0 >
3514:	  &   506127G分闸                         PBG.LCU9.POL.LCP24_506127_DI10 ?   CLOSE    
		<group:2132 total_et:6745 g_offset:6740 e_num:6 layer:0/0 pt_gt:0 >
3515:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2132 total_et:6746 g_offset:6740 e_num:7 layer:0/0 pt_gt:0 >
3516:	  &   50612G合闸                          PBG.LCU9.POL.LCP24_50612_DI11 ?   CLOSE    
		<group:2132 total_et:6747 g_offset:6740 e_num:8 layer:0/0 pt_gt:0 >
3517:	  &   50612G气室低气压报警                PBG.LCU9.POL.LCP24_50612QSL_DI04 ?   OPEN     
		<group:2132 total_et:6748 g_offset:6740 e_num:9 layer:0/0 pt_gt:0 >
3518:	  &   LCP24柜直流电源故障                 PBG.LCU9.POL.LCP24_PWDC_DI05 ?   OPEN     
		<group:2132 total_et:6749 g_offset:6740 e_num:10 layer:0/0 pt_gt:0 >
3519:	  &   50611G/50612G/506117G/506127G远方操作PBG.LCU9.POL.LCP24_5061ALL_DI71 ?   CLOSE    
		<group:2132 total_et:6750 g_offset:6740 e_num:11 layer:0/0 pt_gt:0 >
3520:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2132 total_et:6751 g_offset:6740 e_num:12 layer:0/0 pt_gt:0 >
3521:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2132 total_et:6752 g_offset:6740 e_num:13 layer:0/0 pt_gt:0 >
3522:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2132 total_et:6753 g_offset:6740 e_num:14 layer:0/0 pt_gt:0 >
3523:
3524:
3525:
3526:	POINT:  PBG.LCU9.OBJ.LCP25_50616_OBJ.C_SWITCH.Close	G50616隔离开关控制.隔离开关操作.合闸	<<No: 2091 offset:2133>>
3527:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2133 total_et:6754 g_offset:6754 e_num:1 layer:0/0 pt_gt:0 >
3528:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2133 total_et:6755 g_offset:6754 e_num:2 layer:0/0 pt_gt:0 >
3529:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2133 total_et:6756 g_offset:6754 e_num:3 layer:0/0 pt_gt:0 >
3530:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2133 total_et:6757 g_offset:6754 e_num:4 layer:0/0 pt_gt:0 >
3531:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2133 total_et:6758 g_offset:6754 e_num:5 layer:0/0 pt_gt:0 >
3532:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2133 total_et:6759 g_offset:6754 e_num:6 layer:0/0 pt_gt:0 >
3533:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2133 total_et:6760 g_offset:6754 e_num:7 layer:0/0 pt_gt:0 >
3534:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2133 total_et:6761 g_offset:6754 e_num:8 layer:0/0 pt_gt:0 >
3535:	  &   5061617G分闸                        PBG.LCU9.POL.LCP25_5061617_DI10 ?   CLOSE    
		<group:2133 total_et:6762 g_offset:6754 e_num:9 layer:0/0 pt_gt:0 >
3536:	  &   50616G分闸                          PBG.LCU9.POL.LCP25_50616_DI10 ?   CLOSE    
		<group:2133 total_et:6763 g_offset:6754 e_num:10 layer:0/0 pt_gt:0 >
3537:	  &   LCP25柜直流电源故障                 PBG.LCU9.POL.LCP25_PWDC_DI05 ?   OPEN     
		<group:2133 total_et:6764 g_offset:6754 e_num:11 layer:0/0 pt_gt:0 >
3538:	  &   6B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP25_6JXJG_DI71 ?   CLOSE    
		<group:2133 total_et:6765 g_offset:6754 e_num:12 layer:0/0 pt_gt:0 >
3539:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2133 total_et:6766 g_offset:6754 e_num:13 layer:0/0 pt_gt:0 >
3540:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2133 total_et:6767 g_offset:6754 e_num:14 layer:0/0 pt_gt:0 >
3541:	  &   500kV6号主变检修态（合环）          PBG.LCU9.POL.B6H_MAINTAIN_DIC ?   OPEN     
		<group:2133 total_et:6768 g_offset:6754 e_num:15 layer:0/0 pt_gt:0 >
3542:
3543:
3544:	POINT:  PBG.LCU9.OBJ.LCP25_50616_OBJ.C_SWITCH.Open	G50616隔离开关控制.隔离开关操作.分闸	<<No: 2092 offset:2134>>
3545:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2134 total_et:6769 g_offset:6769 e_num:1 layer:0/0 pt_gt:0 >
3546:	  &   5061DL_A相分闸                      PBG.LCU9.INT.LCP24_5061A_SOE10 ?   CLOSE    
		<group:2134 total_et:6770 g_offset:6769 e_num:2 layer:0/0 pt_gt:0 >
3547:	  &   5061DL_B相分闸                      PBG.LCU9.INT.LCP24_5061B_SOE10 ?   CLOSE    
		<group:2134 total_et:6771 g_offset:6769 e_num:3 layer:0/0 pt_gt:0 >
3548:	  &   5061DL_C相分闸                      PBG.LCU9.INT.LCP24_5061C_SOE10 ?   CLOSE    
		<group:2134 total_et:6772 g_offset:6769 e_num:4 layer:0/0 pt_gt:0 >
3549:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2134 total_et:6773 g_offset:6769 e_num:5 layer:0/0 pt_gt:0 >
3550:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2134 total_et:6774 g_offset:6769 e_num:6 layer:0/0 pt_gt:0 >
3551:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2134 total_et:6775 g_offset:6769 e_num:7 layer:0/0 pt_gt:0 >
3552:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2134 total_et:6776 g_offset:6769 e_num:8 layer:0/0 pt_gt:0 >
3553:	  &   5061617G分闸                        PBG.LCU9.POL.LCP25_5061617_DI10 ?   CLOSE    
		<group:2134 total_et:6777 g_offset:6769 e_num:9 layer:0/0 pt_gt:0 >
3554:	  &   50616G合闸                          PBG.LCU9.POL.LCP25_50616_DI11 ?   CLOSE    
		<group:2134 total_et:6778 g_offset:6769 e_num:10 layer:0/0 pt_gt:0 >
3555:	  &   LCP25柜直流电源故障                 PBG.LCU9.POL.LCP25_PWDC_DI05 ?   OPEN     
		<group:2134 total_et:6779 g_offset:6769 e_num:11 layer:0/0 pt_gt:0 >
3556:	  &   6B进线间隔隔刀/地刀远方操作         PBG.LCU9.POL.LCP25_6JXJG_DI71 ?   CLOSE    
		<group:2134 total_et:6780 g_offset:6769 e_num:12 layer:0/0 pt_gt:0 >
3557:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2134 total_et:6781 g_offset:6769 e_num:13 layer:0/0 pt_gt:0 >
3558:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2134 total_et:6782 g_offset:6769 e_num:14 layer:0/0 pt_gt:0 >
3559:	  &   500kV6号主变检修态（合环）          PBG.LCU9.POL.B6H_MAINTAIN_DIC ?   OPEN     
		<group:2134 total_et:6783 g_offset:6769 e_num:15 layer:0/0 pt_gt:0 >
3560:
3561:
3562:	POINT:  PBG.LCU9.OBJ.LCP26_50621_OBJ.C_SWITCH.Close	G50621隔离开关控制.隔离开关操作.合闸	<<No: 2093 offset:2135>>
3563:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2135 total_et:6784 g_offset:6784 e_num:1 layer:0/0 pt_gt:0 >
3564:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2135 total_et:6785 g_offset:6784 e_num:2 layer:0/0 pt_gt:0 >
3565:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2135 total_et:6786 g_offset:6784 e_num:3 layer:0/0 pt_gt:0 >
3566:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2135 total_et:6787 g_offset:6784 e_num:4 layer:0/0 pt_gt:0 >
3567:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:2135 total_et:6788 g_offset:6784 e_num:5 layer:0/0 pt_gt:0 >
3568:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:2135 total_et:6789 g_offset:6784 e_num:6 layer:0/0 pt_gt:0 >
3569:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2135 total_et:6790 g_offset:6784 e_num:7 layer:0/0 pt_gt:0 >
3570:	  &   50621G分闸                          PBG.LCU9.POL.LCP26_50621_DI10 ?   CLOSE    
		<group:2135 total_et:6791 g_offset:6784 e_num:8 layer:0/0 pt_gt:0 >
3571:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:2135 total_et:6792 g_offset:6784 e_num:9 layer:0/0 pt_gt:0 >
3572:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:2135 total_et:6793 g_offset:6784 e_num:10 layer:0/0 pt_gt:0 >
3573:	  &   50621G/50622G/506217G/506227G远方操作PBG.LCU9.POL.LCP26_5062ALL_DI71 ?   CLOSE    
		<group:2135 total_et:6794 g_offset:6784 e_num:11 layer:0/0 pt_gt:0 >
3574:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2135 total_et:6795 g_offset:6784 e_num:12 layer:0/0 pt_gt:0 >
3575:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2135 total_et:6796 g_offset:6784 e_num:13 layer:0/0 pt_gt:0 >
3576:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2135 total_et:6797 g_offset:6784 e_num:14 layer:0/0 pt_gt:0 >
3577:
3578:
3579:	POINT:  PBG.LCU9.OBJ.LCP26_50621_OBJ.C_SWITCH.Open	G50621隔离开关控制.隔离开关操作.分闸	<<No: 2094 offset:2136>>
3580:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2136 total_et:6798 g_offset:6798 e_num:1 layer:0/0 pt_gt:0 >
3581:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2136 total_et:6799 g_offset:6798 e_num:2 layer:0/0 pt_gt:0 >
3582:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2136 total_et:6800 g_offset:6798 e_num:3 layer:0/0 pt_gt:0 >
3583:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2136 total_et:6801 g_offset:6798 e_num:4 layer:0/0 pt_gt:0 >
3584:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:2136 total_et:6802 g_offset:6798 e_num:5 layer:0/0 pt_gt:0 >
3585:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:2136 total_et:6803 g_offset:6798 e_num:6 layer:0/0 pt_gt:0 >
3586:	  &   506167G分闸                         PBG.LCU9.POL.LCP25_506167_DI10 ?   CLOSE    
		<group:2136 total_et:6804 g_offset:6798 e_num:7 layer:0/0 pt_gt:0 >
3587:	  &   50621G合闸                          PBG.LCU9.POL.LCP26_50621_DI11 ?   CLOSE    
		<group:2136 total_et:6805 g_offset:6798 e_num:8 layer:0/0 pt_gt:0 >
3588:	  &   50621G气室低气压报警                PBG.LCU9.POL.LCP26_50621QSL_DI04 ?   OPEN     
		<group:2136 total_et:6806 g_offset:6798 e_num:9 layer:0/0 pt_gt:0 >
3589:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:2136 total_et:6807 g_offset:6798 e_num:10 layer:0/0 pt_gt:0 >
3590:	  &   50621G/50622G/506217G/506227G远方操作PBG.LCU9.POL.LCP26_5062ALL_DI71 ?   CLOSE    
		<group:2136 total_et:6808 g_offset:6798 e_num:11 layer:0/0 pt_gt:0 >
3591:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2136 total_et:6809 g_offset:6798 e_num:12 layer:0/0 pt_gt:0 >
3592:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2136 total_et:6810 g_offset:6798 e_num:13 layer:0/0 pt_gt:0 >
3593:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2136 total_et:6811 g_offset:6798 e_num:14 layer:0/0 pt_gt:0 >
3594:
3595:
3596:	POINT:  PBG.LCU9.OBJ.LCP26_50622_OBJ.C_SWITCH.Close	G50622隔离开关控制.隔离开关操作.合闸	<<No: 2095 offset:2137>>
3597:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2137 total_et:6812 g_offset:6812 e_num:1 layer:0/0 pt_gt:0 >
3598:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2137 total_et:6813 g_offset:6812 e_num:2 layer:0/0 pt_gt:0 >
3599:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2137 total_et:6814 g_offset:6812 e_num:3 layer:0/0 pt_gt:0 >
3600:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2137 total_et:6815 g_offset:6812 e_num:4 layer:0/0 pt_gt:0 >
3601:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:2137 total_et:6816 g_offset:6812 e_num:5 layer:0/0 pt_gt:0 >
3602:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:2137 total_et:6817 g_offset:6812 e_num:6 layer:0/0 pt_gt:0 >
3603:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2137 total_et:6818 g_offset:6812 e_num:7 layer:0/0 pt_gt:0 >
3604:	  &   50622G分闸                          PBG.LCU9.POL.LCP26_50622_DI10 ?   CLOSE    
		<group:2137 total_et:6819 g_offset:6812 e_num:8 layer:0/0 pt_gt:0 >
3605:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:2137 total_et:6820 g_offset:6812 e_num:9 layer:0/0 pt_gt:0 >
3606:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:2137 total_et:6821 g_offset:6812 e_num:10 layer:0/0 pt_gt:0 >
3607:	  &   50621G/50622G/506217G/506227G远方操作PBG.LCU9.POL.LCP26_5062ALL_DI71 ?   CLOSE    
		<group:2137 total_et:6822 g_offset:6812 e_num:11 layer:0/0 pt_gt:0 >
3608:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2137 total_et:6823 g_offset:6812 e_num:12 layer:0/0 pt_gt:0 >
3609:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2137 total_et:6824 g_offset:6812 e_num:13 layer:0/0 pt_gt:0 >
3610:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2137 total_et:6825 g_offset:6812 e_num:14 layer:0/0 pt_gt:0 >
3611:
3612:
3613:	POINT:  PBG.LCU9.OBJ.LCP26_50622_OBJ.C_SWITCH.Open	G50622隔离开关控制.隔离开关操作.分闸	<<No: 2096 offset:2138>>
3614:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2138 total_et:6826 g_offset:6826 e_num:1 layer:0/0 pt_gt:0 >
3615:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2138 total_et:6827 g_offset:6826 e_num:2 layer:0/0 pt_gt:0 >
3616:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2138 total_et:6828 g_offset:6826 e_num:3 layer:0/0 pt_gt:0 >
3617:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2138 total_et:6829 g_offset:6826 e_num:4 layer:0/0 pt_gt:0 >
3618:	  &   506217G分闸                         PBG.LCU9.POL.LCP26_506217_DI10 ?   CLOSE    
		<group:2138 total_et:6830 g_offset:6826 e_num:5 layer:0/0 pt_gt:0 >
3619:	  &   506227G分闸                         PBG.LCU9.POL.LCP26_506227_DI10 ?   CLOSE    
		<group:2138 total_et:6831 g_offset:6826 e_num:6 layer:0/0 pt_gt:0 >
3620:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2138 total_et:6832 g_offset:6826 e_num:7 layer:0/0 pt_gt:0 >
3621:	  &   50622G合闸                          PBG.LCU9.POL.LCP26_50622_DI11 ?   CLOSE    
		<group:2138 total_et:6833 g_offset:6826 e_num:8 layer:0/0 pt_gt:0 >
3622:	  &   50622G气室低气压报警                PBG.LCU9.POL.LCP26_50622QSL_DI04 ?   OPEN     
		<group:2138 total_et:6834 g_offset:6826 e_num:9 layer:0/0 pt_gt:0 >
3623:	  &   LCP26柜直流电源故障                 PBG.LCU9.POL.LCP26_PWDC_DI05 ?   OPEN     
		<group:2138 total_et:6835 g_offset:6826 e_num:10 layer:0/0 pt_gt:0 >
3624:	  &   50621G/50622G/506217G/506227G远方操作PBG.LCU9.POL.LCP26_5062ALL_DI71 ?   CLOSE    
		<group:2138 total_et:6836 g_offset:6826 e_num:11 layer:0/0 pt_gt:0 >
3625:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2138 total_et:6837 g_offset:6826 e_num:12 layer:0/0 pt_gt:0 >
3626:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2138 total_et:6838 g_offset:6826 e_num:13 layer:0/0 pt_gt:0 >
3627:	  &   500kV6号主变检修态                  PBG.LCU9.SYS.B6_MAINTAIN_DIC ?   OPEN     
		<group:2138 total_et:6839 g_offset:6826 e_num:14 layer:0/0 pt_gt:0 >
3628:
3629:
3630:	POINT:  PBG.LCU9.OBJ.LCP27_50626_OBJ.C_SWITCH.Close	G50626隔离开关控制.隔离开关操作.合闸	<<No: 2097 offset:2139>>
3631:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2139 total_et:6840 g_offset:6840 e_num:1 layer:0/0 pt_gt:0 >
3632:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2139 total_et:6841 g_offset:6840 e_num:2 layer:0/0 pt_gt:0 >
3633:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2139 total_et:6842 g_offset:6840 e_num:3 layer:0/0 pt_gt:0 >
3634:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2139 total_et:6843 g_offset:6840 e_num:4 layer:0/0 pt_gt:0 >
3635:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2139 total_et:6844 g_offset:6840 e_num:5 layer:0/0 pt_gt:0 >
3636:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2139 total_et:6845 g_offset:6840 e_num:6 layer:0/0 pt_gt:0 >
3637:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2139 total_et:6846 g_offset:6840 e_num:7 layer:0/0 pt_gt:0 >
3638:	  &   5062617G分闸                        PBG.LCU9.POL.LCP27_5062617_DI10 ?   CLOSE    
		<group:2139 total_et:6847 g_offset:6840 e_num:8 layer:0/0 pt_gt:0 >
3639:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2139 total_et:6848 g_offset:6840 e_num:9 layer:0/0 pt_gt:0 >
3640:	  &   50626G分闸                          PBG.LCU9.POL.LCP27_50626_DI10 ?   CLOSE    
		<group:2139 total_et:6849 g_offset:6840 e_num:10 layer:0/0 pt_gt:0 >
3641:	  &   LCP27柜直流电源故障                 PBG.LCU9.POL.LCP27_PWDC_DI05 ?   OPEN     
		<group:2139 total_et:6850 g_offset:6840 e_num:11 layer:0/0 pt_gt:0 >
3642:	  &   布坡四线线路出线间隔隔刀/地刀远方操作PBG.LCU9.POL.LCP27_5EJG_DI71 ?   CLOSE    
		<group:2139 total_et:6851 g_offset:6840 e_num:12 layer:0/0 pt_gt:0 >
3643:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2139 total_et:6852 g_offset:6840 e_num:13 layer:0/0 pt_gt:0 >
3644:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2139 total_et:6853 g_offset:6840 e_num:14 layer:0/0 pt_gt:0 >
3645:	  &   500kV布坡四线布坡四线检修态（合环） PBG.LCU9.POL.E5H_MAINTAIN_DIC ?   OPEN     
		<group:2139 total_et:6854 g_offset:6840 e_num:15 layer:0/0 pt_gt:0 >
3646:
3647:
3648:	POINT:  PBG.LCU9.OBJ.LCP27_50626_OBJ.C_SWITCH.Open	G50626隔离开关控制.隔离开关操作.分闸	<<No: 2098 offset:2140>>
3649:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2140 total_et:6855 g_offset:6855 e_num:1 layer:0/0 pt_gt:0 >
3650:	  &   5062DL_A相分闸                      PBG.LCU9.INT.LCP26_5062A_SOE10 ?   CLOSE    
		<group:2140 total_et:6856 g_offset:6855 e_num:2 layer:0/0 pt_gt:0 >
3651:	  &   5062DL_B相分闸                      PBG.LCU9.INT.LCP26_5062B_SOE10 ?   CLOSE    
		<group:2140 total_et:6857 g_offset:6855 e_num:3 layer:0/0 pt_gt:0 >
3652:	  &   5062DL_C相分闸                      PBG.LCU9.INT.LCP26_5062C_SOE10 ?   CLOSE    
		<group:2140 total_et:6858 g_offset:6855 e_num:4 layer:0/0 pt_gt:0 >
3653:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2140 total_et:6859 g_offset:6855 e_num:5 layer:0/0 pt_gt:0 >
3654:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2140 total_et:6860 g_offset:6855 e_num:6 layer:0/0 pt_gt:0 >
3655:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2140 total_et:6861 g_offset:6855 e_num:7 layer:0/0 pt_gt:0 >
3656:	  &   5062617G分闸                        PBG.LCU9.POL.LCP27_5062617_DI10 ?   CLOSE    
		<group:2140 total_et:6862 g_offset:6855 e_num:8 layer:0/0 pt_gt:0 >
3657:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2140 total_et:6863 g_offset:6855 e_num:9 layer:0/0 pt_gt:0 >
3658:	  &   50626G合闸                          PBG.LCU9.POL.LCP27_50626_DI11 ?   CLOSE    
		<group:2140 total_et:6864 g_offset:6855 e_num:10 layer:0/0 pt_gt:0 >
3659:	  &   LCP27柜直流电源故障                 PBG.LCU9.POL.LCP27_PWDC_DI05 ?   OPEN     
		<group:2140 total_et:6865 g_offset:6855 e_num:11 layer:0/0 pt_gt:0 >
3660:	  &   布坡四线线路出线间隔隔刀/地刀远方操作PBG.LCU9.POL.LCP27_5EJG_DI71 ?   CLOSE    
		<group:2140 total_et:6866 g_offset:6855 e_num:12 layer:0/0 pt_gt:0 >
3661:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2140 total_et:6867 g_offset:6855 e_num:13 layer:0/0 pt_gt:0 >
3662:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2140 total_et:6868 g_offset:6855 e_num:14 layer:0/0 pt_gt:0 >
3663:	  &   500kV布坡四线布坡四线检修态（合环） PBG.LCU9.POL.E5H_MAINTAIN_DIC ?   OPEN     
		<group:2140 total_et:6869 g_offset:6855 e_num:15 layer:0/0 pt_gt:0 >
3664:
3665:
3666:
3667:	POINT:  PBG.LCU9.OBJ.LCP28_50631_OBJ.C_SWITCH.Close	G50631隔离开关控制.隔离开关操作.合闸	<<No: 2099 offset:2141>>
3668:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2141 total_et:6870 g_offset:6870 e_num:1 layer:0/0 pt_gt:0 >
3669:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2141 total_et:6871 g_offset:6870 e_num:2 layer:0/0 pt_gt:0 >
3670:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2141 total_et:6872 g_offset:6870 e_num:3 layer:0/0 pt_gt:0 >
3671:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2141 total_et:6873 g_offset:6870 e_num:4 layer:0/0 pt_gt:0 >
3672:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:2141 total_et:6874 g_offset:6870 e_num:5 layer:0/0 pt_gt:0 >
3673:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:2141 total_et:6875 g_offset:6870 e_num:6 layer:0/0 pt_gt:0 >
3674:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2141 total_et:6876 g_offset:6870 e_num:7 layer:0/0 pt_gt:0 >
3675:	  &   50631G分闸                          PBG.LCU9.POL.LCP28_50631_DI10 ?   CLOSE    
		<group:2141 total_et:6877 g_offset:6870 e_num:8 layer:0/0 pt_gt:0 >
3676:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:2141 total_et:6878 g_offset:6870 e_num:9 layer:0/0 pt_gt:0 >
3677:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:2141 total_et:6879 g_offset:6870 e_num:10 layer:0/0 pt_gt:0 >
3678:	  &   50631G/50632G/506317G/506327G远方操作PBG.LCU9.POL.LCP28_5063ALL_DI71 ?   CLOSE    
		<group:2141 total_et:6880 g_offset:6870 e_num:11 layer:0/0 pt_gt:0 >
3679:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2141 total_et:6881 g_offset:6870 e_num:12 layer:0/0 pt_gt:0 >
3680:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2141 total_et:6882 g_offset:6870 e_num:13 layer:0/0 pt_gt:0 >
3681:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2141 total_et:6883 g_offset:6870 e_num:14 layer:0/0 pt_gt:0 >
3682:
3683:
3684:	POINT:  PBG.LCU9.OBJ.LCP28_50631_OBJ.C_SWITCH.Open	G50631隔离开关控制.隔离开关操作.分闸	<<No: 2100 offset:2142>>
3685:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2142 total_et:6884 g_offset:6884 e_num:1 layer:0/0 pt_gt:0 >
3686:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2142 total_et:6885 g_offset:6884 e_num:2 layer:0/0 pt_gt:0 >
3687:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2142 total_et:6886 g_offset:6884 e_num:3 layer:0/0 pt_gt:0 >
3688:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2142 total_et:6887 g_offset:6884 e_num:4 layer:0/0 pt_gt:0 >
3689:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:2142 total_et:6888 g_offset:6884 e_num:5 layer:0/0 pt_gt:0 >
3690:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:2142 total_et:6889 g_offset:6884 e_num:6 layer:0/0 pt_gt:0 >
3691:	  &   506267G分闸                         PBG.LCU9.POL.LCP27_506267_DI10 ?   CLOSE    
		<group:2142 total_et:6890 g_offset:6884 e_num:7 layer:0/0 pt_gt:0 >
3692:	  &   50631G合闸                          PBG.LCU9.POL.LCP28_50631_DI11 ?   CLOSE    
		<group:2142 total_et:6891 g_offset:6884 e_num:8 layer:0/0 pt_gt:0 >
3693:	  &   50631G气室低气压报警                PBG.LCU9.POL.LCP28_50631QSL_DI04 ?   OPEN     
		<group:2142 total_et:6892 g_offset:6884 e_num:9 layer:0/0 pt_gt:0 >
3694:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:2142 total_et:6893 g_offset:6884 e_num:10 layer:0/0 pt_gt:0 >
3695:	  &   50631G/50632G/506317G/506327G远方操作PBG.LCU9.POL.LCP28_5063ALL_DI71 ?   CLOSE    
		<group:2142 total_et:6894 g_offset:6884 e_num:11 layer:0/0 pt_gt:0 >
3696:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2142 total_et:6895 g_offset:6884 e_num:12 layer:0/0 pt_gt:0 >
3697:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2142 total_et:6896 g_offset:6884 e_num:13 layer:0/0 pt_gt:0 >
3698:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2142 total_et:6897 g_offset:6884 e_num:14 layer:0/0 pt_gt:0 >
3699:
3700:
3701:	POINT:  PBG.LCU9.OBJ.LCP28_50632_OBJ.C_SWITCH.Close	G50632隔离开关控制.隔离开关操作.合闸	<<No: 2101 offset:2143>>
3702:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2143 total_et:6898 g_offset:6898 e_num:1 layer:0/0 pt_gt:0 >
3703:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2143 total_et:6899 g_offset:6898 e_num:2 layer:0/0 pt_gt:0 >
3704:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2143 total_et:6900 g_offset:6898 e_num:3 layer:0/0 pt_gt:0 >
3705:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2143 total_et:6901 g_offset:6898 e_num:4 layer:0/0 pt_gt:0 >
3706:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:2143 total_et:6902 g_offset:6898 e_num:5 layer:0/0 pt_gt:0 >
3707:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:2143 total_et:6903 g_offset:6898 e_num:6 layer:0/0 pt_gt:0 >
3708:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2143 total_et:6904 g_offset:6898 e_num:7 layer:0/0 pt_gt:0 >
3709:	  &   50632G分闸                          PBG.LCU9.POL.LCP28_50632_DI10 ?   CLOSE    
		<group:2143 total_et:6905 g_offset:6898 e_num:8 layer:0/0 pt_gt:0 >
3710:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:2143 total_et:6906 g_offset:6898 e_num:9 layer:0/0 pt_gt:0 >
3711:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:2143 total_et:6907 g_offset:6898 e_num:10 layer:0/0 pt_gt:0 >
3712:	  &   50631G/50632G/506317G/506327G远方操作PBG.LCU9.POL.LCP28_5063ALL_DI71 ?   CLOSE    
		<group:2143 total_et:6908 g_offset:6898 e_num:11 layer:0/0 pt_gt:0 >
3713:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2143 total_et:6909 g_offset:6898 e_num:12 layer:0/0 pt_gt:0 >
3714:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2143 total_et:6910 g_offset:6898 e_num:13 layer:0/0 pt_gt:0 >
3715:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2143 total_et:6911 g_offset:6898 e_num:14 layer:0/0 pt_gt:0 >
3716:
3717:
3718:	POINT:  PBG.LCU9.OBJ.LCP28_50632_OBJ.C_SWITCH.Open	G50632隔离开关控制.隔离开关操作.分闸	<<No: 2102 offset:2144>>
3719:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2144 total_et:6912 g_offset:6912 e_num:1 layer:0/0 pt_gt:0 >
3720:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2144 total_et:6913 g_offset:6912 e_num:2 layer:0/0 pt_gt:0 >
3721:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2144 total_et:6914 g_offset:6912 e_num:3 layer:0/0 pt_gt:0 >
3722:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2144 total_et:6915 g_offset:6912 e_num:4 layer:0/0 pt_gt:0 >
3723:	  &   506317G分闸                         PBG.LCU9.POL.LCP28_506317_DI10 ?   CLOSE    
		<group:2144 total_et:6916 g_offset:6912 e_num:5 layer:0/0 pt_gt:0 >
3724:	  &   506327G分闸                         PBG.LCU9.POL.LCP28_506327_DI10 ?   CLOSE    
		<group:2144 total_et:6917 g_offset:6912 e_num:6 layer:0/0 pt_gt:0 >
3725:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2144 total_et:6918 g_offset:6912 e_num:7 layer:0/0 pt_gt:0 >
3726:	  &   50632G合闸                          PBG.LCU9.POL.LCP28_50632_DI11 ?   CLOSE    
		<group:2144 total_et:6919 g_offset:6912 e_num:8 layer:0/0 pt_gt:0 >
3727:	  &   50632G气室低气压报警                PBG.LCU9.POL.LCP28_50632QSL_DI04 ?   OPEN     
		<group:2144 total_et:6920 g_offset:6912 e_num:9 layer:0/0 pt_gt:0 >
3728:	  &   LCP28柜直流电源故障                 PBG.LCU9.POL.LCP28_PWDC_DI05 ?   OPEN     
		<group:2144 total_et:6921 g_offset:6912 e_num:10 layer:0/0 pt_gt:0 >
3729:	  &   50631G/50632G/506317G/506327G远方操作PBG.LCU9.POL.LCP28_5063ALL_DI71 ?   CLOSE    
		<group:2144 total_et:6922 g_offset:6912 e_num:11 layer:0/0 pt_gt:0 >
3730:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2144 total_et:6923 g_offset:6912 e_num:12 layer:0/0 pt_gt:0 >
3731:	  &   500kV布坡四线5E检修态               PBG.LCU9.SYS.E5_MAINTAIN_DIC ?   OPEN     
		<group:2144 total_et:6924 g_offset:6912 e_num:13 layer:0/0 pt_gt:0 >
3732:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2144 total_et:6925 g_offset:6912 e_num:14 layer:0/0 pt_gt:0 >
3733:
3734:
3735:	POINT:  PBG.LCU9.OBJ.LCP30_50641_OBJ.C_SWITCH.Close	G50641隔离开关控制.隔离开关操作.合闸	<<No: 2103 offset:2145>>
3736:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2145 total_et:6926 g_offset:6926 e_num:1 layer:0/0 pt_gt:0 >
3737:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2145 total_et:6927 g_offset:6926 e_num:2 layer:0/0 pt_gt:0 >
3738:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2145 total_et:6928 g_offset:6926 e_num:3 layer:0/0 pt_gt:0 >
3739:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2145 total_et:6929 g_offset:6926 e_num:4 layer:0/0 pt_gt:0 >
3740:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:2145 total_et:6930 g_offset:6926 e_num:5 layer:0/0 pt_gt:0 >
3741:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:2145 total_et:6931 g_offset:6926 e_num:6 layer:0/0 pt_gt:0 >
3742:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2145 total_et:6932 g_offset:6926 e_num:7 layer:0/0 pt_gt:0 >
3743:	  &   50641G分闸                          PBG.LCU9.POL.LCP30_50641_DI10 ?   CLOSE    
		<group:2145 total_et:6933 g_offset:6926 e_num:8 layer:0/0 pt_gt:0 >
3744:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:2145 total_et:6934 g_offset:6926 e_num:9 layer:0/0 pt_gt:0 >
3745:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:2145 total_et:6935 g_offset:6926 e_num:10 layer:0/0 pt_gt:0 >
3746:	  &   50641G/50642G/506417G/506427G远方操作PBG.LCU9.POL.LCP30_5064ALL_DI71 ?   CLOSE    
		<group:2145 total_et:6936 g_offset:6926 e_num:11 layer:0/0 pt_gt:0 >
3747:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2145 total_et:6937 g_offset:6926 e_num:12 layer:0/0 pt_gt:0 >
3748:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2145 total_et:6938 g_offset:6926 e_num:13 layer:0/0 pt_gt:0 >
3749:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2145 total_et:6939 g_offset:6926 e_num:14 layer:0/0 pt_gt:0 >
3750:
3751:
3752:	POINT:  PBG.LCU9.OBJ.LCP30_50641_OBJ.C_SWITCH.Open	G50641隔离开关控制.隔离开关操作.分闸	<<No: 2104 offset:2146>>
3753:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2146 total_et:6940 g_offset:6940 e_num:1 layer:0/0 pt_gt:0 >
3754:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2146 total_et:6941 g_offset:6940 e_num:2 layer:0/0 pt_gt:0 >
3755:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2146 total_et:6942 g_offset:6940 e_num:3 layer:0/0 pt_gt:0 >
3756:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2146 total_et:6943 g_offset:6940 e_num:4 layer:0/0 pt_gt:0 >
3757:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:2146 total_et:6944 g_offset:6940 e_num:5 layer:0/0 pt_gt:0 >
3758:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:2146 total_et:6945 g_offset:6940 e_num:6 layer:0/0 pt_gt:0 >
3759:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2146 total_et:6946 g_offset:6940 e_num:7 layer:0/0 pt_gt:0 >
3760:	  &   50641G合闸                          PBG.LCU9.POL.LCP30_50641_DI11 ?   CLOSE    
		<group:2146 total_et:6947 g_offset:6940 e_num:8 layer:0/0 pt_gt:0 >
3761:	  &   50641G气室低气压报警                PBG.LCU9.POL.LCP30_50641QSL_DI04 ?   OPEN     
		<group:2146 total_et:6948 g_offset:6940 e_num:9 layer:0/0 pt_gt:0 >
3762:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:2146 total_et:6949 g_offset:6940 e_num:10 layer:0/0 pt_gt:0 >
3763:	  &   50641G/50642G/506417G/506427G远方操作PBG.LCU9.POL.LCP30_5064ALL_DI71 ?   CLOSE    
		<group:2146 total_et:6950 g_offset:6940 e_num:11 layer:0/0 pt_gt:0 >
3764:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2146 total_et:6951 g_offset:6940 e_num:12 layer:0/0 pt_gt:0 >
3765:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2146 total_et:6952 g_offset:6940 e_num:13 layer:0/0 pt_gt:0 >
3766:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2146 total_et:6953 g_offset:6940 e_num:14 layer:0/0 pt_gt:0 >
3767:
3768:	POINT:  PBG.LCU9.OBJ.LCP30_50642_OBJ.C_SWITCH.Close	G50642隔离开关控制.隔离开关操作.合闸	<<No: 2105 offset:2147>>
3769:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2147 total_et:6954 g_offset:6954 e_num:1 layer:0/0 pt_gt:0 >
3770:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2147 total_et:6955 g_offset:6954 e_num:2 layer:0/0 pt_gt:0 >
3771:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2147 total_et:6956 g_offset:6954 e_num:3 layer:0/0 pt_gt:0 >
3772:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2147 total_et:6957 g_offset:6954 e_num:4 layer:0/0 pt_gt:0 >
3773:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:2147 total_et:6958 g_offset:6954 e_num:5 layer:0/0 pt_gt:0 >
3774:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:2147 total_et:6959 g_offset:6954 e_num:6 layer:0/0 pt_gt:0 >
3775:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2147 total_et:6960 g_offset:6954 e_num:7 layer:0/0 pt_gt:0 >
3776:	  &   50642G分闸                          PBG.LCU9.POL.LCP30_50642_DI10 ?   CLOSE    
		<group:2147 total_et:6961 g_offset:6954 e_num:8 layer:0/0 pt_gt:0 >
3777:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:2147 total_et:6962 g_offset:6954 e_num:9 layer:0/0 pt_gt:0 >
3778:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:2147 total_et:6963 g_offset:6954 e_num:10 layer:0/0 pt_gt:0 >
3779:	  &   50641G/50642G/506417G/506427G远方操作PBG.LCU9.POL.LCP30_5064ALL_DI71 ?   CLOSE    
		<group:2147 total_et:6964 g_offset:6954 e_num:11 layer:0/0 pt_gt:0 >
3780:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2147 total_et:6965 g_offset:6954 e_num:12 layer:0/0 pt_gt:0 >
3781:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2147 total_et:6966 g_offset:6954 e_num:13 layer:0/0 pt_gt:0 >
3782:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2147 total_et:6967 g_offset:6954 e_num:14 layer:0/0 pt_gt:0 >
3783:
3784:
3785:
3786:	POINT:  PBG.LCU9.OBJ.LCP30_50642_OBJ.C_SWITCH.Open	G50642隔离开关控制.隔离开关操作.分闸	<<No: 2106 offset:2148>>
3787:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2148 total_et:6968 g_offset:6968 e_num:1 layer:0/0 pt_gt:0 >
3788:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2148 total_et:6969 g_offset:6968 e_num:2 layer:0/0 pt_gt:0 >
3789:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2148 total_et:6970 g_offset:6968 e_num:3 layer:0/0 pt_gt:0 >
3790:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2148 total_et:6971 g_offset:6968 e_num:4 layer:0/0 pt_gt:0 >
3791:	  &   506417G分闸                         PBG.LCU9.POL.LCP30_506417_DI10 ?   CLOSE    
		<group:2148 total_et:6972 g_offset:6968 e_num:5 layer:0/0 pt_gt:0 >
3792:	  &   506427G分闸                         PBG.LCU9.POL.LCP30_506427_DI10 ?   CLOSE    
		<group:2148 total_et:6973 g_offset:6968 e_num:6 layer:0/0 pt_gt:0 >
3793:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2148 total_et:6974 g_offset:6968 e_num:7 layer:0/0 pt_gt:0 >
3794:	  &   50642G合闸                          PBG.LCU9.POL.LCP30_50642_DI11 ?   CLOSE    
		<group:2148 total_et:6975 g_offset:6968 e_num:8 layer:0/0 pt_gt:0 >
3795:	  &   50642G气室低气压报警                PBG.LCU9.POL.LCP30_50642QSL_DI04 ?   OPEN     
		<group:2148 total_et:6976 g_offset:6968 e_num:9 layer:0/0 pt_gt:0 >
3796:	  &   LCP30柜直流电源故障                 PBG.LCU9.POL.LCP30_PWDC_DI05 ?   OPEN     
		<group:2148 total_et:6977 g_offset:6968 e_num:10 layer:0/0 pt_gt:0 >
3797:	  &   50641G/50642G/506417G/506427G远方操作PBG.LCU9.POL.LCP30_5064ALL_DI71 ?   CLOSE    
		<group:2148 total_et:6978 g_offset:6968 e_num:11 layer:0/0 pt_gt:0 >
3798:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2148 total_et:6979 g_offset:6968 e_num:12 layer:0/0 pt_gt:0 >
3799:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2148 total_et:6980 g_offset:6968 e_num:13 layer:0/0 pt_gt:0 >
3800:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2148 total_et:6981 g_offset:6968 e_num:14 layer:0/0 pt_gt:0 >
3801:
3802:
3803:	POINT:  PBG.LCU9.OBJ.LCP29_50646_OBJ.C_SWITCH.Close	G50646隔离开关控制.隔离开关操作.合闸	<<No: 2107 offset:2149>>
3804:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2149 total_et:6982 g_offset:6982 e_num:1 layer:0/0 pt_gt:0 >
3805:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2149 total_et:6983 g_offset:6982 e_num:2 layer:0/0 pt_gt:0 >
3806:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2149 total_et:6984 g_offset:6982 e_num:3 layer:0/0 pt_gt:0 >
3807:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2149 total_et:6985 g_offset:6982 e_num:4 layer:0/0 pt_gt:0 >
3808:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2149 total_et:6986 g_offset:6982 e_num:5 layer:0/0 pt_gt:0 >
3809:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2149 total_et:6987 g_offset:6982 e_num:6 layer:0/0 pt_gt:0 >
3810:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2149 total_et:6988 g_offset:6982 e_num:7 layer:0/0 pt_gt:0 >
3811:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2149 total_et:6989 g_offset:6982 e_num:8 layer:0/0 pt_gt:0 >
3812:	  &   5064617G分闸                        PBG.LCU9.POL.LCP29_5064617_DI10 ?   CLOSE    
		<group:2149 total_et:6990 g_offset:6982 e_num:9 layer:0/0 pt_gt:0 >
3813:	  &   50646G分闸                          PBG.LCU9.POL.LCP29_50646_DI10 ?   CLOSE    
		<group:2149 total_et:6991 g_offset:6982 e_num:10 layer:0/0 pt_gt:0 >
3814:	  &   LCP29柜直流电源故障                 PBG.LCU9.POL.LCP29_PWDC_DI05 ?   OPEN     
		<group:2149 total_et:6992 g_offset:6982 e_num:11 layer:0/0 pt_gt:0 >
3815:	  &   深布线线路出线间隔隔刀/地刀远方操作 PBG.LCU9.POL.LCP29_6EJG_DI71 ?   CLOSE    
		<group:2149 total_et:6993 g_offset:6982 e_num:12 layer:0/0 pt_gt:0 >
3816:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2149 total_et:6994 g_offset:6982 e_num:13 layer:0/0 pt_gt:0 >
3817:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2149 total_et:6995 g_offset:6982 e_num:14 layer:0/0 pt_gt:0 >
3818:	  &   500kV布深线深布线检修态（合环）     PBG.LCU9.POL.E6H_MAINTAIN_DIC ?   OPEN     
		<group:2149 total_et:6996 g_offset:6982 e_num:15 layer:0/0 pt_gt:0 >
3819:
3820:
3821:
3822:	POINT:  PBG.LCU9.OBJ.LCP29_50646_OBJ.C_SWITCH.Open	G50646隔离开关控制.隔离开关操作.分闸	<<No: 2108 offset:2150>>
3823:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2150 total_et:6997 g_offset:6997 e_num:1 layer:0/0 pt_gt:0 >
3824:	  &   5064DL_A相分闸                      PBG.LCU9.INT.LCP30_5064A_SOE10 ?   CLOSE    
		<group:2150 total_et:6998 g_offset:6997 e_num:2 layer:0/0 pt_gt:0 >
3825:	  &   5064DL_B相分闸                      PBG.LCU9.INT.LCP30_5064B_SOE10 ?   CLOSE    
		<group:2150 total_et:6999 g_offset:6997 e_num:3 layer:0/0 pt_gt:0 >
3826:	  &   5064DL_C相分闸                      PBG.LCU9.INT.LCP30_5064C_SOE10 ?   CLOSE    
		<group:2150 total_et:7000 g_offset:6997 e_num:4 layer:0/0 pt_gt:0 >
3827:	  &   5063DL_A相分闸                      PBG.LCU9.INT.LCP28_5063A_SOE10 ?   CLOSE    
		<group:2150 total_et:7001 g_offset:6997 e_num:5 layer:0/0 pt_gt:0 >
3828:	  &   5063DL_B相分闸                      PBG.LCU9.INT.LCP28_5063B_SOE10 ?   CLOSE    
		<group:2150 total_et:7002 g_offset:6997 e_num:6 layer:0/0 pt_gt:0 >
3829:	  &   5063DL_C相分闸                      PBG.LCU9.INT.LCP28_5063C_SOE10 ?   CLOSE    
		<group:2150 total_et:7003 g_offset:6997 e_num:7 layer:0/0 pt_gt:0 >
3830:	  &   506467G分闸                         PBG.LCU9.POL.LCP29_506467_DI10 ?   CLOSE    
		<group:2150 total_et:7004 g_offset:6997 e_num:8 layer:0/0 pt_gt:0 >
3831:	  &   5064617G分闸                        PBG.LCU9.POL.LCP29_5064617_DI10 ?   CLOSE    
		<group:2150 total_et:7005 g_offset:6997 e_num:9 layer:0/0 pt_gt:0 >
3832:	  &   50646G合闸                          PBG.LCU9.POL.LCP29_50646_DI11 ?   CLOSE    
		<group:2150 total_et:7006 g_offset:6997 e_num:10 layer:0/0 pt_gt:0 >
3833:	  &   LCP29柜直流电源故障                 PBG.LCU9.POL.LCP29_PWDC_DI05 ?   OPEN     
		<group:2150 total_et:7007 g_offset:6997 e_num:11 layer:0/0 pt_gt:0 >
3834:	  &   深布线线路出线间隔隔刀/地刀远方操作 PBG.LCU9.POL.LCP29_6EJG_DI71 ?   CLOSE    
		<group:2150 total_et:7008 g_offset:6997 e_num:12 layer:0/0 pt_gt:0 >
3835:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2150 total_et:7009 g_offset:6997 e_num:13 layer:0/0 pt_gt:0 >
3836:	  &   500kV布深线6E检修态                 PBG.LCU9.SYS.E6_MAINTAIN_DIC ?   OPEN     
		<group:2150 total_et:7010 g_offset:6997 e_num:14 layer:0/0 pt_gt:0 >
3837:	  &   500kV布深线深布线检修态（合环）     PBG.LCU9.POL.E6H_MAINTAIN_DIC ?   OPEN     
		<group:2150 total_et:7011 g_offset:6997 e_num:15 layer:0/0 pt_gt:0 >
3838:
3839:
3840:	POINT:  PBG.LCU9.OBJ.LCP8_50241_OBJ.C_SWITCH.Close	G50241隔离开关控制.隔离开关操作.合闸	<<No: 2109 offset:2151>>
3841:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2151 total_et:7012 g_offset:7012 e_num:1 layer:0/0 pt_gt:0 >
3842:	  &   5024DL_A相分闸                      PBG.LCU9.INT.LCP8_5024A_SOE10 ?   CLOSE    
		<group:2151 total_et:7013 g_offset:7012 e_num:2 layer:0/0 pt_gt:0 >
3843:	  &   5024DL_B相分闸                      PBG.LCU9.INT.LCP8_5024B_SOE10 ?   CLOSE    
		<group:2151 total_et:7014 g_offset:7012 e_num:3 layer:0/0 pt_gt:0 >
3844:	  &   5024DL_C相分闸                      PBG.LCU9.INT.LCP8_5024C_SOE10 ?   CLOSE    
		<group:2151 total_et:7015 g_offset:7012 e_num:4 layer:0/0 pt_gt:0 >
3845:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:2151 total_et:7016 g_offset:7012 e_num:5 layer:0/0 pt_gt:0 >
3846:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:2151 total_et:7017 g_offset:7012 e_num:6 layer:0/0 pt_gt:0 >
3847:	  &   502467G分闸                         PBG.LCU9.POL.LCP8_5024617_DI10 ?   CLOSE    
		<group:2151 total_et:7018 g_offset:7012 e_num:7 layer:0/0 pt_gt:0 >
3848:	  &   50241G分闸                          PBG.LCU9.POL.LCP8_50241_DI10 ?   CLOSE    
		<group:2151 total_et:7019 g_offset:7012 e_num:8 layer:0/0 pt_gt:0 >
3849:	  &   50241G气室低气压报警                PBG.LCU9.POL.LCP8_50241QSL_DI04 ?   OPEN     
		<group:2151 total_et:7020 g_offset:7012 e_num:9 layer:0/0 pt_gt:0 >
3850:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:2151 total_et:7021 g_offset:7012 e_num:10 layer:0/0 pt_gt:0 >
3851:	  &   50241G/50242G/502467G/502417G/502427G/5217G远方操作PBG.LCU9.POL.LCP8_5024ALL_DI71 ?   CLOSE    
		<group:2151 total_et:7022 g_offset:7012 e_num:11 layer:0/0 pt_gt:0 >
3852:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2151 total_et:7023 g_offset:7012 e_num:12 layer:0/0 pt_gt:0 >
3853:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2151 total_et:7024 g_offset:7012 e_num:13 layer:0/0 pt_gt:0 >
3854:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:2151 total_et:7025 g_offset:7012 e_num:14 layer:0/0 pt_gt:0 >
3855:
3856:	POINT:  PBG.LCU9.OBJ.LCP8_50241_OBJ.C_SWITCH.Open	G50241隔离开关控制.隔离开关操作.分闸	<<No: 2110 offset:2152>>
3857:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2152 total_et:7026 g_offset:7026 e_num:1 layer:0/0 pt_gt:0 >
3858:	  &   5024DL_A相分闸                      PBG.LCU9.INT.LCP8_5024A_SOE10 ?   CLOSE    
		<group:2152 total_et:7027 g_offset:7026 e_num:2 layer:0/0 pt_gt:0 >
3859:	  &   5024DL_B相分闸                      PBG.LCU9.INT.LCP8_5024B_SOE10 ?   CLOSE    
		<group:2152 total_et:7028 g_offset:7026 e_num:3 layer:0/0 pt_gt:0 >
3860:	  &   5024DL_C相分闸                      PBG.LCU9.INT.LCP8_5024C_SOE10 ?   CLOSE    
		<group:2152 total_et:7029 g_offset:7026 e_num:4 layer:0/0 pt_gt:0 >
3861:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:2152 total_et:7030 g_offset:7026 e_num:5 layer:0/0 pt_gt:0 >
3862:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:2152 total_et:7031 g_offset:7026 e_num:6 layer:0/0 pt_gt:0 >
3863:	  &   502467G分闸                         PBG.LCU9.POL.LCP8_5024617_DI10 ?   CLOSE    
		<group:2152 total_et:7032 g_offset:7026 e_num:7 layer:0/0 pt_gt:0 >
3864:	  &   50241G合闸                          PBG.LCU9.POL.LCP8_50241_DI11 ?   CLOSE    
		<group:2152 total_et:7033 g_offset:7026 e_num:8 layer:0/0 pt_gt:0 >
3865:	  &   50241G气室低气压报警                PBG.LCU9.POL.LCP8_50241QSL_DI04 ?   OPEN     
		<group:2152 total_et:7034 g_offset:7026 e_num:9 layer:0/0 pt_gt:0 >
3866:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:2152 total_et:7035 g_offset:7026 e_num:10 layer:0/0 pt_gt:0 >
3867:	  &   50241G/50242G/502467G/502417G/502427G/5217G远方操作PBG.LCU9.POL.LCP8_5024ALL_DI71 ?   CLOSE    
		<group:2152 total_et:7036 g_offset:7026 e_num:11 layer:0/0 pt_gt:0 >
3868:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2152 total_et:7037 g_offset:7026 e_num:12 layer:0/0 pt_gt:0 >
3869:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2152 total_et:7038 g_offset:7026 e_num:13 layer:0/0 pt_gt:0 >
3870:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:2152 total_et:7039 g_offset:7026 e_num:14 layer:0/0 pt_gt:0 >
3871:
3872:	POINT:  PBG.LCU9.OBJ.LCP8_50242_OBJ.C_SWITCH.Close	G50242隔离开关控制.隔离开关操作.合闸	<<No: 2111 offset:2153>>
3873:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2153 total_et:7040 g_offset:7040 e_num:1 layer:0/0 pt_gt:0 >
3874:	  &   5024DL_A相分闸                      PBG.LCU9.INT.LCP8_5024A_SOE10 ?   CLOSE    
		<group:2153 total_et:7041 g_offset:7040 e_num:2 layer:0/0 pt_gt:0 >
3875:	  &   5024DL_B相分闸                      PBG.LCU9.INT.LCP8_5024B_SOE10 ?   CLOSE    
		<group:2153 total_et:7042 g_offset:7040 e_num:3 layer:0/0 pt_gt:0 >
3876:	  &   5024DL_C相分闸                      PBG.LCU9.INT.LCP8_5024C_SOE10 ?   CLOSE    
		<group:2153 total_et:7043 g_offset:7040 e_num:4 layer:0/0 pt_gt:0 >
3877:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:2153 total_et:7044 g_offset:7040 e_num:5 layer:0/0 pt_gt:0 >
3878:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:2153 total_et:7045 g_offset:7040 e_num:6 layer:0/0 pt_gt:0 >
3879:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2153 total_et:7046 g_offset:7040 e_num:7 layer:0/0 pt_gt:0 >
3880:	  &   50242G分闸                          PBG.LCU9.POL.LCP8_50242_DI10 ?   CLOSE    
		<group:2153 total_et:7047 g_offset:7040 e_num:8 layer:0/0 pt_gt:0 >
3881:	  &   50242G气室低气压报警                PBG.LCU9.POL.LCP8_50242QSL_DI04 ?   OPEN     
		<group:2153 total_et:7048 g_offset:7040 e_num:9 layer:0/0 pt_gt:0 >
3882:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:2153 total_et:7049 g_offset:7040 e_num:10 layer:0/0 pt_gt:0 >
3883:	  &   50241G/50242G/502467G/502417G/502427G/5217G远方操作PBG.LCU9.POL.LCP8_5024ALL_DI71 ?   CLOSE    
		<group:2153 total_et:7050 g_offset:7040 e_num:11 layer:0/0 pt_gt:0 >
3884:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2153 total_et:7051 g_offset:7040 e_num:12 layer:0/0 pt_gt:0 >
3885:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2153 total_et:7052 g_offset:7040 e_num:13 layer:0/0 pt_gt:0 >
3886:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:2153 total_et:7053 g_offset:7040 e_num:14 layer:0/0 pt_gt:0 >
3887:
3888:	POINT:  PBG.LCU9.OBJ.LCP8_50242_OBJ.C_SWITCH.Open	G50242隔离开关控制.隔离开关操作.分闸	<<No: 2112 offset:2154>>
3889:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2154 total_et:7054 g_offset:7054 e_num:1 layer:0/0 pt_gt:0 >
3890:	  &   5024DL_A相分闸                      PBG.LCU9.INT.LCP8_5024A_SOE10 ?   CLOSE    
		<group:2154 total_et:7055 g_offset:7054 e_num:2 layer:0/0 pt_gt:0 >
3891:	  &   5024DL_B相分闸                      PBG.LCU9.INT.LCP8_5024B_SOE10 ?   CLOSE    
		<group:2154 total_et:7056 g_offset:7054 e_num:3 layer:0/0 pt_gt:0 >
3892:	  &   5024DL_C相分闸                      PBG.LCU9.INT.LCP8_5024C_SOE10 ?   CLOSE    
		<group:2154 total_et:7057 g_offset:7054 e_num:4 layer:0/0 pt_gt:0 >
3893:	  &   502417G分闸                         PBG.LCU9.POL.LCP8_502417_DI10 ?   CLOSE    
		<group:2154 total_et:7058 g_offset:7054 e_num:5 layer:0/0 pt_gt:0 >
3894:	  &   502427G分闸                         PBG.LCU9.POL.LCP8_502427_DI10 ?   CLOSE    
		<group:2154 total_et:7059 g_offset:7054 e_num:6 layer:0/0 pt_gt:0 >
3895:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2154 total_et:7060 g_offset:7054 e_num:7 layer:0/0 pt_gt:0 >
3896:	  &   50242G合闸                          PBG.LCU9.POL.LCP8_50242_DI11 ?   CLOSE    
		<group:2154 total_et:7061 g_offset:7054 e_num:8 layer:0/0 pt_gt:0 >
3897:	  &   50242G气室低气压报警                PBG.LCU9.POL.LCP8_50242QSL_DI04 ?   OPEN     
		<group:2154 total_et:7062 g_offset:7054 e_num:9 layer:0/0 pt_gt:0 >
3898:	  &   LCP8柜直流电源故障                  PBG.LCU9.POL.LCP8_PWDC_DI05 ?   OPEN     
		<group:2154 total_et:7063 g_offset:7054 e_num:10 layer:0/0 pt_gt:0 >
3899:	  &   50241G/50242G/502467G/502417G/502427G/5217G远方操作PBG.LCU9.POL.LCP8_5024ALL_DI71 ?   CLOSE    
		<group:2154 total_et:7064 g_offset:7054 e_num:11 layer:0/0 pt_gt:0 >
3900:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2154 total_et:7065 g_offset:7054 e_num:12 layer:0/0 pt_gt:0 >
3901:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2154 total_et:7066 g_offset:7054 e_num:13 layer:0/0 pt_gt:0 >
3902:	  &   500kV2号电抗器检修态                PBG.LCU9.POL.DK2_MAINTAIN_DIC ?   OPEN     
		<group:2154 total_et:7067 g_offset:7054 e_num:14 layer:0/0 pt_gt:0 >
3903:
3904:	POINT:  PBG.LCU9.OBJ.LCP16_50411_OBJ.C_SWITCH.Close	G50411隔离开关控制.隔离开关操作.合闸	<<No: 2113 offset:2155>>
3905:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2155 total_et:7068 g_offset:7068 e_num:1 layer:0/0 pt_gt:0 >
3906:	  &   5041DL_A相分闸                      PBG.LCU9.INT.LCP16_5041A_SOE10 ?   CLOSE    
		<group:2155 total_et:7069 g_offset:7068 e_num:2 layer:0/0 pt_gt:0 >
3907:	  &   5041DL_B相分闸                      PBG.LCU9.INT.LCP16_5041B_SOE10 ?   CLOSE    
		<group:2155 total_et:7070 g_offset:7068 e_num:3 layer:0/0 pt_gt:0 >
3908:	  &   5041DL_C相分闸                      PBG.LCU9.INT.LCP16_5041C_SOE10 ?   CLOSE    
		<group:2155 total_et:7071 g_offset:7068 e_num:4 layer:0/0 pt_gt:0 >
3909:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:2155 total_et:7072 g_offset:7068 e_num:5 layer:0/0 pt_gt:0 >
3910:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:2155 total_et:7073 g_offset:7068 e_num:6 layer:0/0 pt_gt:0 >
3911:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2155 total_et:7074 g_offset:7068 e_num:7 layer:0/0 pt_gt:0 >
3912:	  &   50411G分闸                          PBG.LCU9.POL.LCP16_50411_DI10 ?   CLOSE    
		<group:2155 total_et:7075 g_offset:7068 e_num:8 layer:0/0 pt_gt:0 >
3913:	  &   50411G气室低气压报警                PBG.LCU9.POL.LCP16_50411QSL_DI04 ?   OPEN     
		<group:2155 total_et:7076 g_offset:7068 e_num:9 layer:0/0 pt_gt:0 >
3914:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:2155 total_et:7077 g_offset:7068 e_num:10 layer:0/0 pt_gt:0 >
3915:	  &   50411G/50412G/504167/504117/504127G/G5117远方操作PBG.LCU9.POL.LCP16_5041ALL_DI71 ?   CLOSE    
		<group:2155 total_et:7078 g_offset:7068 e_num:11 layer:0/0 pt_gt:0 >
3916:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2155 total_et:7079 g_offset:7068 e_num:12 layer:0/0 pt_gt:0 >
3917:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2155 total_et:7080 g_offset:7068 e_num:13 layer:0/0 pt_gt:0 >
3918:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:2155 total_et:7081 g_offset:7068 e_num:14 layer:0/0 pt_gt:0 >
3919:
3920:
3921:	POINT:  PBG.LCU9.OBJ.LCP16_50411_OBJ.C_SWITCH.Open	G50411隔离开关控制.隔离开关操作.分闸	<<No: 2114 offset:2156>>
3922:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2156 total_et:7082 g_offset:7082 e_num:1 layer:0/0 pt_gt:0 >
3923:	  &   5041DL_A相分闸                      PBG.LCU9.INT.LCP16_5041A_SOE10 ?   CLOSE    
		<group:2156 total_et:7083 g_offset:7082 e_num:2 layer:0/0 pt_gt:0 >
3924:	  &   5041DL_B相分闸                      PBG.LCU9.INT.LCP16_5041B_SOE10 ?   CLOSE    
		<group:2156 total_et:7084 g_offset:7082 e_num:3 layer:0/0 pt_gt:0 >
3925:	  &   5041DL_C相分闸                      PBG.LCU9.INT.LCP16_5041C_SOE10 ?   CLOSE    
		<group:2156 total_et:7085 g_offset:7082 e_num:4 layer:0/0 pt_gt:0 >
3926:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:2156 total_et:7086 g_offset:7082 e_num:5 layer:0/0 pt_gt:0 >
3927:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:2156 total_et:7087 g_offset:7082 e_num:6 layer:0/0 pt_gt:0 >
3928:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2156 total_et:7088 g_offset:7082 e_num:7 layer:0/0 pt_gt:0 >
3929:	  &   50411G合闸                          PBG.LCU9.POL.LCP16_50411_DI11 ?   CLOSE    
		<group:2156 total_et:7089 g_offset:7082 e_num:8 layer:0/0 pt_gt:0 >
3930:	  &   50411G气室低气压报警                PBG.LCU9.POL.LCP16_50411QSL_DI04 ?   OPEN     
		<group:2156 total_et:7090 g_offset:7082 e_num:9 layer:0/0 pt_gt:0 >
3931:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:2156 total_et:7091 g_offset:7082 e_num:10 layer:0/0 pt_gt:0 >
3932:	  &   50411G/50412G/504167/504117/504127G/G5117远方操作PBG.LCU9.POL.LCP16_5041ALL_DI71 ?   CLOSE    
		<group:2156 total_et:7092 g_offset:7082 e_num:11 layer:0/0 pt_gt:0 >
3933:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2156 total_et:7093 g_offset:7082 e_num:12 layer:0/0 pt_gt:0 >
3934:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2156 total_et:7094 g_offset:7082 e_num:13 layer:0/0 pt_gt:0 >
3935:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:2156 total_et:7095 g_offset:7082 e_num:14 layer:0/0 pt_gt:0 >
3936:
3937:	POINT:  PBG.LCU9.OBJ.LCP16_50412_OBJ.C_SWITCH.Close	G50412隔离开关控制.隔离开关操作.合闸	<<No: 2115 offset:2157>>
3938:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2157 total_et:7096 g_offset:7096 e_num:1 layer:0/0 pt_gt:0 >
3939:	  &   5041DL_A相分闸                      PBG.LCU9.INT.LCP16_5041A_SOE10 ?   CLOSE    
		<group:2157 total_et:7097 g_offset:7096 e_num:2 layer:0/0 pt_gt:0 >
3940:	  &   5041DL_B相分闸                      PBG.LCU9.INT.LCP16_5041B_SOE10 ?   CLOSE    
		<group:2157 total_et:7098 g_offset:7096 e_num:3 layer:0/0 pt_gt:0 >
3941:	  &   5041DL_C相分闸                      PBG.LCU9.INT.LCP16_5041C_SOE10 ?   CLOSE    
		<group:2157 total_et:7099 g_offset:7096 e_num:4 layer:0/0 pt_gt:0 >
3942:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:2157 total_et:7100 g_offset:7096 e_num:5 layer:0/0 pt_gt:0 >
3943:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:2157 total_et:7101 g_offset:7096 e_num:6 layer:0/0 pt_gt:0 >
3944:	  &   504167G分闸                         PBG.LCU9.POL.LCP16_5041617_DI10 ?   CLOSE    
		<group:2157 total_et:7102 g_offset:7096 e_num:7 layer:0/0 pt_gt:0 >
3945:	  &   50412G分闸                          PBG.LCU9.POL.LCP16_50412_DI10 ?   CLOSE    
		<group:2157 total_et:7103 g_offset:7096 e_num:8 layer:0/0 pt_gt:0 >
3946:	  &   50412G气室低气压报警                PBG.LCU9.POL.LCP16_50412QSL_DI04 ?   OPEN     
		<group:2157 total_et:7104 g_offset:7096 e_num:9 layer:0/0 pt_gt:0 >
3947:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:2157 total_et:7105 g_offset:7096 e_num:10 layer:0/0 pt_gt:0 >
3948:	  &   50411G/50412G/504167/504117/504127G/G5117远方操作PBG.LCU9.POL.LCP16_5041ALL_DI71 ?   CLOSE    
		<group:2157 total_et:7106 g_offset:7096 e_num:11 layer:0/0 pt_gt:0 >
3949:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2157 total_et:7107 g_offset:7096 e_num:12 layer:0/0 pt_gt:0 >
3950:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2157 total_et:7108 g_offset:7096 e_num:13 layer:0/0 pt_gt:0 >
3951:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:2157 total_et:7109 g_offset:7096 e_num:14 layer:0/0 pt_gt:0 >
3952:
3953:	POINT:  PBG.LCU9.OBJ.LCP16_50412_OBJ.C_SWITCH.Open	G50412隔离开关控制.隔离开关操作.分闸	<<No: 2116 offset:2158>>
3954:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2158 total_et:7110 g_offset:7110 e_num:1 layer:0/0 pt_gt:0 >
3955:	  &   5041DL_A相分闸                      PBG.LCU9.INT.LCP16_5041A_SOE10 ?   CLOSE    
		<group:2158 total_et:7111 g_offset:7110 e_num:2 layer:0/0 pt_gt:0 >
3956:	  &   5041DL_B相分闸                      PBG.LCU9.INT.LCP16_5041B_SOE10 ?   CLOSE    
		<group:2158 total_et:7112 g_offset:7110 e_num:3 layer:0/0 pt_gt:0 >
3957:	  &   5041DL_C相分闸                      PBG.LCU9.INT.LCP16_5041C_SOE10 ?   CLOSE    
		<group:2158 total_et:7113 g_offset:7110 e_num:4 layer:0/0 pt_gt:0 >
3958:	  &   504117G分闸                         PBG.LCU9.POL.LCP16_504117_DI10 ?   CLOSE    
		<group:2158 total_et:7114 g_offset:7110 e_num:5 layer:0/0 pt_gt:0 >
3959:	  &   504127G分闸                         PBG.LCU9.POL.LCP16_504127_DI10 ?   CLOSE    
		<group:2158 total_et:7115 g_offset:7110 e_num:6 layer:0/0 pt_gt:0 >
3960:	  &   504167G分闸                         PBG.LCU9.POL.LCP16_5041617_DI10 ?   CLOSE    
		<group:2158 total_et:7116 g_offset:7110 e_num:7 layer:0/0 pt_gt:0 >
3961:	  &   50412G合闸                          PBG.LCU9.POL.LCP16_50412_DI11 ?   CLOSE    
		<group:2158 total_et:7117 g_offset:7110 e_num:8 layer:0/0 pt_gt:0 >
3962:	  &   50412G气室低气压报警                PBG.LCU9.POL.LCP16_50412QSL_DI04 ?   OPEN     
		<group:2158 total_et:7118 g_offset:7110 e_num:9 layer:0/0 pt_gt:0 >
3963:	  &   LCP16柜直流电源故障                 PBG.LCU9.POL.LCP16_PWDC_DI05 ?   OPEN     
		<group:2158 total_et:7119 g_offset:7110 e_num:10 layer:0/0 pt_gt:0 >
3964:	  &   50411G/50412G/504167/504117/504127G/G5117远方操作PBG.LCU9.POL.LCP16_5041ALL_DI71 ?   CLOSE    
		<group:2158 total_et:7120 g_offset:7110 e_num:11 layer:0/0 pt_gt:0 >
3965:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2158 total_et:7121 g_offset:7110 e_num:12 layer:0/0 pt_gt:0 >
3966:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2158 total_et:7122 g_offset:7110 e_num:13 layer:0/0 pt_gt:0 >
3967:	  &   500kV1号电抗器检修态                PBG.LCU9.POL.DK1_MAINTAIN_DIC ?   OPEN     
		<group:2158 total_et:7123 g_offset:7110 e_num:14 layer:0/0 pt_gt:0 >
3968:
3969:	POINT:  PBG.LCU9.OBJ.LCP23_50511_OBJ.C_SWITCH.Close	G50511隔离开关控制.隔离开关操作.合闸	<<No: 2117 offset:2159>>
3970:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2159 total_et:7124 g_offset:7124 e_num:1 layer:0/0 pt_gt:0 >
3971:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2159 total_et:7125 g_offset:7124 e_num:2 layer:0/0 pt_gt:0 >
3972:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2159 total_et:7126 g_offset:7124 e_num:3 layer:0/0 pt_gt:0 >
3973:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2159 total_et:7127 g_offset:7124 e_num:4 layer:0/0 pt_gt:0 >
3974:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:2159 total_et:7128 g_offset:7124 e_num:5 layer:0/0 pt_gt:0 >
3975:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:2159 total_et:7129 g_offset:7124 e_num:6 layer:0/0 pt_gt:0 >
3976:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2159 total_et:7130 g_offset:7124 e_num:7 layer:0/0 pt_gt:0 >
3977:	  &   50511G分闸                          PBG.LCU9.POL.LCP23_50511_DI10 ?   CLOSE    
		<group:2159 total_et:7131 g_offset:7124 e_num:8 layer:0/0 pt_gt:0 >
3978:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:2159 total_et:7132 g_offset:7124 e_num:9 layer:0/0 pt_gt:0 >
3979:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:2159 total_et:7133 g_offset:7124 e_num:10 layer:0/0 pt_gt:0 >
3980:	  &   50511G/G50512G/505117G/505127G远方操作PBG.LCU9.POL.LCP23_5051ALL_DI71 ?   CLOSE    
		<group:2159 total_et:7134 g_offset:7124 e_num:11 layer:0/0 pt_gt:0 >
3981:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2159 total_et:7135 g_offset:7124 e_num:12 layer:0/0 pt_gt:0 >
3982:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2159 total_et:7136 g_offset:7124 e_num:13 layer:0/0 pt_gt:0 >
3983:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2159 total_et:7137 g_offset:7124 e_num:14 layer:0/0 pt_gt:0 >
3984:
3985:
3986:
3987:	POINT:  PBG.LCU9.OBJ.LCP23_50511_OBJ.C_SWITCH.Open	G50511隔离开关控制.隔离开关操作.分闸	<<No: 2118 offset:2160>>
3988:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2160 total_et:7138 g_offset:7138 e_num:1 layer:0/0 pt_gt:0 >
3989:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2160 total_et:7139 g_offset:7138 e_num:2 layer:0/0 pt_gt:0 >
3990:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2160 total_et:7140 g_offset:7138 e_num:3 layer:0/0 pt_gt:0 >
3991:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2160 total_et:7141 g_offset:7138 e_num:4 layer:0/0 pt_gt:0 >
3992:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:2160 total_et:7142 g_offset:7138 e_num:5 layer:0/0 pt_gt:0 >
3993:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:2160 total_et:7143 g_offset:7138 e_num:6 layer:0/0 pt_gt:0 >
3994:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2160 total_et:7144 g_offset:7138 e_num:7 layer:0/0 pt_gt:0 >
3995:	  &   50511G合闸                          PBG.LCU9.POL.LCP23_50511_DI11 ?   CLOSE    
		<group:2160 total_et:7145 g_offset:7138 e_num:8 layer:0/0 pt_gt:0 >
3996:	  &   50511G气室低气压报警                PBG.LCU9.POL.LCP23_50511QSL_DI04 ?   OPEN     
		<group:2160 total_et:7146 g_offset:7138 e_num:9 layer:0/0 pt_gt:0 >
3997:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:2160 total_et:7147 g_offset:7138 e_num:10 layer:0/0 pt_gt:0 >
3998:	  &   50511G/G50512G/505117G/505127G远方操作PBG.LCU9.POL.LCP23_5051ALL_DI71 ?   CLOSE    
		<group:2160 total_et:7148 g_offset:7138 e_num:11 layer:0/0 pt_gt:0 >
3999:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2160 total_et:7149 g_offset:7138 e_num:12 layer:0/0 pt_gt:0 >
4000:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2160 total_et:7150 g_offset:7138 e_num:13 layer:0/0 pt_gt:0 >
4001:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2160 total_et:7151 g_offset:7138 e_num:14 layer:0/0 pt_gt:0 >
4002:
4003:
4004:
4005:	POINT:  PBG.LCU9.OBJ.LCP23_50512_OBJ.C_SWITCH.Close	G50512隔离开关控制.隔离开关操作.合闸	<<No: 2119 offset:2161>>
4006:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2161 total_et:7152 g_offset:7152 e_num:1 layer:0/0 pt_gt:0 >
4007:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2161 total_et:7153 g_offset:7152 e_num:2 layer:0/0 pt_gt:0 >
4008:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2161 total_et:7154 g_offset:7152 e_num:3 layer:0/0 pt_gt:0 >
4009:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2161 total_et:7155 g_offset:7152 e_num:4 layer:0/0 pt_gt:0 >
4010:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:2161 total_et:7156 g_offset:7152 e_num:5 layer:0/0 pt_gt:0 >
4011:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:2161 total_et:7157 g_offset:7152 e_num:6 layer:0/0 pt_gt:0 >
4012:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2161 total_et:7158 g_offset:7152 e_num:7 layer:0/0 pt_gt:0 >
4013:	  &   50512G分闸                          PBG.LCU9.POL.LCP23_50512_DI10 ?   CLOSE    
		<group:2161 total_et:7159 g_offset:7152 e_num:8 layer:0/0 pt_gt:0 >
4014:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:2161 total_et:7160 g_offset:7152 e_num:9 layer:0/0 pt_gt:0 >
4015:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:2161 total_et:7161 g_offset:7152 e_num:10 layer:0/0 pt_gt:0 >
4016:	  &   50511G/G50512G/505117G/505127G远方操作PBG.LCU9.POL.LCP23_5051ALL_DI71 ?   CLOSE    
		<group:2161 total_et:7162 g_offset:7152 e_num:11 layer:0/0 pt_gt:0 >
4017:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2161 total_et:7163 g_offset:7152 e_num:12 layer:0/0 pt_gt:0 >
4018:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2161 total_et:7164 g_offset:7152 e_num:13 layer:0/0 pt_gt:0 >
4019:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2161 total_et:7165 g_offset:7152 e_num:14 layer:0/0 pt_gt:0 >
4020:
4021:
4022:
4023:	POINT:  PBG.LCU9.OBJ.LCP23_50512_OBJ.C_SWITCH.Open	G50512隔离开关控制.隔离开关操作.分闸	<<No: 2120 offset:2162>>
4024:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2162 total_et:7166 g_offset:7166 e_num:1 layer:0/0 pt_gt:0 >
4025:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2162 total_et:7167 g_offset:7166 e_num:2 layer:0/0 pt_gt:0 >
4026:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2162 total_et:7168 g_offset:7166 e_num:3 layer:0/0 pt_gt:0 >
4027:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2162 total_et:7169 g_offset:7166 e_num:4 layer:0/0 pt_gt:0 >
4028:	  &   505117G分闸                         PBG.LCU9.POL.LCP23_505117_DI10 ?   CLOSE    
		<group:2162 total_et:7170 g_offset:7166 e_num:5 layer:0/0 pt_gt:0 >
4029:	  &   505127G分闸                         PBG.LCU9.POL.LCP23_505127_DI10 ?   CLOSE    
		<group:2162 total_et:7171 g_offset:7166 e_num:6 layer:0/0 pt_gt:0 >
4030:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2162 total_et:7172 g_offset:7166 e_num:7 layer:0/0 pt_gt:0 >
4031:	  &   50512G合闸                          PBG.LCU9.POL.LCP23_50512_DI11 ?   CLOSE    
		<group:2162 total_et:7173 g_offset:7166 e_num:8 layer:0/0 pt_gt:0 >
4032:	  &   50512G气室低气压报警                PBG.LCU9.POL.LCP23_50512QSL_DI04 ?   OPEN     
		<group:2162 total_et:7174 g_offset:7166 e_num:9 layer:0/0 pt_gt:0 >
4033:	  &   LCP23柜直流电源故障                 PBG.LCU9.POL.LCP23_PWDC_DI05 ?   OPEN     
		<group:2162 total_et:7175 g_offset:7166 e_num:10 layer:0/0 pt_gt:0 >
4034:	  &   50511G/G50512G/505117G/505127G远方操作PBG.LCU9.POL.LCP23_5051ALL_DI71 ?   CLOSE    
		<group:2162 total_et:7176 g_offset:7166 e_num:11 layer:0/0 pt_gt:0 >
4035:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2162 total_et:7177 g_offset:7166 e_num:12 layer:0/0 pt_gt:0 >
4036:	  &   500kVⅠ母检修态                     PBG.LCU9.POL.M1_MAINTAIN_DIC ?   OPEN     
		<group:2162 total_et:7178 g_offset:7166 e_num:13 layer:0/0 pt_gt:0 >
4037:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2162 total_et:7179 g_offset:7166 e_num:14 layer:0/0 pt_gt:0 >
4038:
4039:
4040:
4041:	POINT:  PBG.LCU9.OBJ.LCP22_50516_OBJ.C_SWITCH.Close	G50516隔离开关控制.隔离开关操作.合闸	<<No: 2121 offset:2163>>
4042:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2163 total_et:7180 g_offset:7180 e_num:1 layer:0/0 pt_gt:0 >
4043:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2163 total_et:7181 g_offset:7180 e_num:2 layer:0/0 pt_gt:0 >
4044:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2163 total_et:7182 g_offset:7180 e_num:3 layer:0/0 pt_gt:0 >
4045:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2163 total_et:7183 g_offset:7180 e_num:4 layer:0/0 pt_gt:0 >
4046:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2163 total_et:7184 g_offset:7180 e_num:5 layer:0/0 pt_gt:0 >
4047:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2163 total_et:7185 g_offset:7180 e_num:6 layer:0/0 pt_gt:0 >
4048:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2163 total_et:7186 g_offset:7180 e_num:7 layer:0/0 pt_gt:0 >
4049:	  &   5051617G分闸                        PBG.LCU9.POL.LCP22_5051617_DI10 ?   CLOSE    
		<group:2163 total_et:7187 g_offset:7180 e_num:8 layer:0/0 pt_gt:0 >
4050:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2163 total_et:7188 g_offset:7180 e_num:9 layer:0/0 pt_gt:0 >
4051:	  &   50516G分闸                          PBG.LCU9.POL.LCP22_50516_DI10 ?   CLOSE    
		<group:2163 total_et:7189 g_offset:7180 e_num:10 layer:0/0 pt_gt:0 >
4052:	  &   LCP22柜直流电源故障                 PBG.LCU9.POL.LCP22_PWDC_DI05 ?   OPEN     
		<group:2163 total_et:7190 g_offset:7180 e_num:11 layer:0/0 pt_gt:0 >
4053:	  &   5B进线间隔远方操作                  PBG.LCU9.POL.LCP23_5JXJG_DI71 ?   CLOSE    
		<group:2163 total_et:7191 g_offset:7180 e_num:12 layer:0/0 pt_gt:0 >
4054:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2163 total_et:7192 g_offset:7180 e_num:13 layer:0/0 pt_gt:0 >
4055:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2163 total_et:7193 g_offset:7180 e_num:14 layer:0/0 pt_gt:0 >
4056:	  &   500kV5号主变检修态（合环）          PBG.LCU9.POL.B5H_MAINTAIN_DIC ?   OPEN     
		<group:2163 total_et:7194 g_offset:7180 e_num:15 layer:0/0 pt_gt:0 >
4057:
4058:
4059:	POINT:  PBG.LCU9.OBJ.LCP22_50516_OBJ.C_SWITCH.Open	G50516隔离开关控制.隔离开关操作.分闸	<<No: 2122 offset:2164>>
4060:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2164 total_et:7195 g_offset:7195 e_num:1 layer:0/0 pt_gt:0 >
4061:	  &   5051DL_A相分闸                      PBG.LCU9.INT.LCP23_5051A_SOE10 ?   CLOSE    
		<group:2164 total_et:7196 g_offset:7195 e_num:2 layer:0/0 pt_gt:0 >
4062:	  &   5051DL_B相分闸                      PBG.LCU9.INT.LCP23_5051B_SOE10 ?   CLOSE    
		<group:2164 total_et:7197 g_offset:7195 e_num:3 layer:0/0 pt_gt:0 >
4063:	  &   5051DL_C相分闸                      PBG.LCU9.INT.LCP23_5051C_SOE10 ?   CLOSE    
		<group:2164 total_et:7198 g_offset:7195 e_num:4 layer:0/0 pt_gt:0 >
4064:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2164 total_et:7199 g_offset:7195 e_num:5 layer:0/0 pt_gt:0 >
4065:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2164 total_et:7200 g_offset:7195 e_num:6 layer:0/0 pt_gt:0 >
4066:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2164 total_et:7201 g_offset:7195 e_num:7 layer:0/0 pt_gt:0 >
4067:	  &   5051617G分闸                        PBG.LCU9.POL.LCP22_5051617_DI10 ?   CLOSE    
		<group:2164 total_et:7202 g_offset:7195 e_num:8 layer:0/0 pt_gt:0 >
4068:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2164 total_et:7203 g_offset:7195 e_num:9 layer:0/0 pt_gt:0 >
4069:	  &   50516G合闸                          PBG.LCU9.POL.LCP22_50516_DI11 ?   CLOSE    
		<group:2164 total_et:7204 g_offset:7195 e_num:10 layer:0/0 pt_gt:0 >
4070:	  &   LCP22柜直流电源故障                 PBG.LCU9.POL.LCP22_PWDC_DI05 ?   OPEN     
		<group:2164 total_et:7205 g_offset:7195 e_num:11 layer:0/0 pt_gt:0 >
4071:	  &   5B进线间隔远方操作                  PBG.LCU9.POL.LCP23_5JXJG_DI71 ?   CLOSE    
		<group:2164 total_et:7206 g_offset:7195 e_num:12 layer:0/0 pt_gt:0 >
4072:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2164 total_et:7207 g_offset:7195 e_num:13 layer:0/0 pt_gt:0 >
4073:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2164 total_et:7208 g_offset:7195 e_num:14 layer:0/0 pt_gt:0 >
4074:	  &   500kV5号主变检修态（合环）          PBG.LCU9.POL.B5H_MAINTAIN_DIC ?   OPEN     
		<group:2164 total_et:7209 g_offset:7195 e_num:15 layer:0/0 pt_gt:0 >
4075:
4076:	POINT:  PBG.LCU9.OBJ.LCP21_50521_OBJ.C_SWITCH.Close	G50521隔离开关控制.隔离开关操作.合闸	<<No: 2123 offset:2165>>
4077:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2165 total_et:7210 g_offset:7210 e_num:1 layer:0/0 pt_gt:0 >
4078:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2165 total_et:7211 g_offset:7210 e_num:2 layer:0/0 pt_gt:0 >
4079:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2165 total_et:7212 g_offset:7210 e_num:3 layer:0/0 pt_gt:0 >
4080:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2165 total_et:7213 g_offset:7210 e_num:4 layer:0/0 pt_gt:0 >
4081:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:2165 total_et:7214 g_offset:7210 e_num:5 layer:0/0 pt_gt:0 >
4082:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2165 total_et:7215 g_offset:7210 e_num:6 layer:0/0 pt_gt:0 >
4083:	  &   5117G分闸                           PBG.LCU9.POL.LCP16_5117_DI10 ?   CLOSE    
		<group:2165 total_et:7216 g_offset:7210 e_num:7 layer:0/0 pt_gt:0 >
4084:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2165 total_et:7217 g_offset:7210 e_num:8 layer:0/0 pt_gt:0 >
4085:	  &   50521G分闸                          PBG.LCU9.POL.LCP21_50521_DI10 ?   CLOSE    
		<group:2165 total_et:7218 g_offset:7210 e_num:9 layer:0/0 pt_gt:0 >
4086:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:2165 total_et:7219 g_offset:7210 e_num:10 layer:0/0 pt_gt:0 >
4087:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:2165 total_et:7220 g_offset:7210 e_num:11 layer:0/0 pt_gt:0 >
4088:	  &   50521G/50522G/505217G/505227G远方操作PBG.LCU9.POL.LCP22_5052ALL_DI71 ?   CLOSE    
		<group:2165 total_et:7221 g_offset:7210 e_num:12 layer:0/0 pt_gt:0 >
4089:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2165 total_et:7222 g_offset:7210 e_num:13 layer:0/0 pt_gt:0 >
4090:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2165 total_et:7223 g_offset:7210 e_num:14 layer:0/0 pt_gt:0 >
4091:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2165 total_et:7224 g_offset:7210 e_num:15 layer:0/0 pt_gt:0 >
4092:
4093:
4094:	POINT:  PBG.LCU9.OBJ.LCP21_50521_OBJ.C_SWITCH.Open	G50521隔离开关控制.隔离开关操作.分闸	<<No: 2124 offset:2166>>
4095:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2166 total_et:7225 g_offset:7225 e_num:1 layer:0/0 pt_gt:0 >
4096:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2166 total_et:7226 g_offset:7225 e_num:2 layer:0/0 pt_gt:0 >
4097:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2166 total_et:7227 g_offset:7225 e_num:3 layer:0/0 pt_gt:0 >
4098:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2166 total_et:7228 g_offset:7225 e_num:4 layer:0/0 pt_gt:0 >
4099:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:2166 total_et:7229 g_offset:7225 e_num:5 layer:0/0 pt_gt:0 >
4100:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2166 total_et:7230 g_offset:7225 e_num:6 layer:0/0 pt_gt:0 >
4101:	  &   505167G分闸                         PBG.LCU9.POL.LCP22_505167_DI10 ?   CLOSE    
		<group:2166 total_et:7231 g_offset:7225 e_num:7 layer:0/0 pt_gt:0 >
4102:	  &   50521G合闸                          PBG.LCU9.POL.LCP21_50521_DI11 ?   CLOSE    
		<group:2166 total_et:7232 g_offset:7225 e_num:8 layer:0/0 pt_gt:0 >
4103:	  &   50521G气室低气压报警                PBG.LCU9.POL.LCP21_50521QSL_DI04 ?   OPEN     
		<group:2166 total_et:7233 g_offset:7225 e_num:9 layer:0/0 pt_gt:0 >
4104:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:2166 total_et:7234 g_offset:7225 e_num:10 layer:0/0 pt_gt:0 >
4105:	  &   50521G/50522G/505217G/505227G远方操作PBG.LCU9.POL.LCP22_5052ALL_DI71 ?   CLOSE    
		<group:2166 total_et:7235 g_offset:7225 e_num:11 layer:0/0 pt_gt:0 >
4106:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2166 total_et:7236 g_offset:7225 e_num:12 layer:0/0 pt_gt:0 >
4107:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2166 total_et:7237 g_offset:7225 e_num:13 layer:0/0 pt_gt:0 >
4108:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2166 total_et:7238 g_offset:7225 e_num:14 layer:0/0 pt_gt:0 >
4109:
4110:
4111:	POINT:  PBG.LCU9.OBJ.LCP21_50522_OBJ.C_SWITCH.Close	G50522隔离开关控制.隔离开关操作.合闸	<<No: 2125 offset:2167>>
4112:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2167 total_et:7239 g_offset:7239 e_num:1 layer:0/0 pt_gt:0 >
4113:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2167 total_et:7240 g_offset:7239 e_num:2 layer:0/0 pt_gt:0 >
4114:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2167 total_et:7241 g_offset:7239 e_num:3 layer:0/0 pt_gt:0 >
4115:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2167 total_et:7242 g_offset:7239 e_num:4 layer:0/0 pt_gt:0 >
4116:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:2167 total_et:7243 g_offset:7239 e_num:5 layer:0/0 pt_gt:0 >
4117:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2167 total_et:7244 g_offset:7239 e_num:6 layer:0/0 pt_gt:0 >
4118:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2167 total_et:7245 g_offset:7239 e_num:7 layer:0/0 pt_gt:0 >
4119:	  &   50522G分闸                          PBG.LCU9.POL.LCP21_50522_DI10 ?   CLOSE    
		<group:2167 total_et:7246 g_offset:7239 e_num:8 layer:0/0 pt_gt:0 >
4120:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:2167 total_et:7247 g_offset:7239 e_num:9 layer:0/0 pt_gt:0 >
4121:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:2167 total_et:7248 g_offset:7239 e_num:10 layer:0/0 pt_gt:0 >
4122:	  &   50521G/50522G/505217G/505227G远方操作PBG.LCU9.POL.LCP22_5052ALL_DI71 ?   CLOSE    
		<group:2167 total_et:7249 g_offset:7239 e_num:11 layer:0/0 pt_gt:0 >
4123:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2167 total_et:7250 g_offset:7239 e_num:12 layer:0/0 pt_gt:0 >
4124:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2167 total_et:7251 g_offset:7239 e_num:13 layer:0/0 pt_gt:0 >
4125:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2167 total_et:7252 g_offset:7239 e_num:14 layer:0/0 pt_gt:0 >
4126:
4127:
4128:	POINT:  PBG.LCU9.OBJ.LCP21_50522_OBJ.C_SWITCH.Open	G50522隔离开关控制.隔离开关操作.分闸	<<No: 2126 offset:2168>>
4129:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2168 total_et:7253 g_offset:7253 e_num:1 layer:0/0 pt_gt:0 >
4130:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2168 total_et:7254 g_offset:7253 e_num:2 layer:0/0 pt_gt:0 >
4131:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2168 total_et:7255 g_offset:7253 e_num:3 layer:0/0 pt_gt:0 >
4132:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2168 total_et:7256 g_offset:7253 e_num:4 layer:0/0 pt_gt:0 >
4133:	  &   505217G分闸                         PBG.LCU9.POL.LCP21_505217_DI10 ?   CLOSE    
		<group:2168 total_et:7257 g_offset:7253 e_num:5 layer:0/0 pt_gt:0 >
4134:	  &   505227G分闸                         PBG.LCU9.POL.LCP21_505227_DI10 ?   CLOSE    
		<group:2168 total_et:7258 g_offset:7253 e_num:6 layer:0/0 pt_gt:0 >
4135:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2168 total_et:7259 g_offset:7253 e_num:7 layer:0/0 pt_gt:0 >
4136:	  &   50522G合闸                          PBG.LCU9.POL.LCP21_50522_DI11 ?   CLOSE    
		<group:2168 total_et:7260 g_offset:7253 e_num:8 layer:0/0 pt_gt:0 >
4137:	  &   50522G气室低气压报警                PBG.LCU9.POL.LCP21_50522QSL_DI04 ?   OPEN     
		<group:2168 total_et:7261 g_offset:7253 e_num:9 layer:0/0 pt_gt:0 >
4138:	  &   LCP21柜直流电源故障                 PBG.LCU9.POL.LCP21_PWDC_DI05 ?   OPEN     
		<group:2168 total_et:7262 g_offset:7253 e_num:10 layer:0/0 pt_gt:0 >
4139:	  &   50521G/50522G/505217G/505227G远方操作PBG.LCU9.POL.LCP22_5052ALL_DI71 ?   CLOSE    
		<group:2168 total_et:7263 g_offset:7253 e_num:11 layer:0/0 pt_gt:0 >
4140:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2168 total_et:7264 g_offset:7253 e_num:12 layer:0/0 pt_gt:0 >
4141:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2168 total_et:7265 g_offset:7253 e_num:13 layer:0/0 pt_gt:0 >
4142:	  &   500kV5号主变检修态                  PBG.LCU9.SYS.B5_MAINTAIN_DIC ?   OPEN     
		<group:2168 total_et:7266 g_offset:7253 e_num:14 layer:0/0 pt_gt:0 >
4143:
4144:
4145:	POINT:  PBG.LCU9.OBJ.LCP20_50526_OBJ.C_SWITCH.Close	G50526隔离开关控制.隔离开关操作.合闸	<<No: 2127 offset:2169>>
4146:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2169 total_et:7267 g_offset:7267 e_num:1 layer:0/0 pt_gt:0 >
4147:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2169 total_et:7268 g_offset:7267 e_num:2 layer:0/0 pt_gt:0 >
4148:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2169 total_et:7269 g_offset:7267 e_num:3 layer:0/0 pt_gt:0 >
4149:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2169 total_et:7270 g_offset:7267 e_num:4 layer:0/0 pt_gt:0 >
4150:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2169 total_et:7271 g_offset:7267 e_num:5 layer:0/0 pt_gt:0 >
4151:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2169 total_et:7272 g_offset:7267 e_num:6 layer:0/0 pt_gt:0 >
4152:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2169 total_et:7273 g_offset:7267 e_num:7 layer:0/0 pt_gt:0 >
4153:	  &   5052617G分闸                        PBG.LCU9.POL.LCP20_5052617_DI10 ?   CLOSE    
		<group:2169 total_et:7274 g_offset:7267 e_num:8 layer:0/0 pt_gt:0 >
4154:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2169 total_et:7275 g_offset:7267 e_num:9 layer:0/0 pt_gt:0 >
4155:	  &   50526G分闸                          PBG.LCU9.POL.LCP20_50526_DI10 ?   CLOSE    
		<group:2169 total_et:7276 g_offset:7267 e_num:10 layer:0/0 pt_gt:0 >
4156:	  &   LCP20柜直流电源故障                 PBG.LCU9.POL.LCP20_PWDC_DI05 ?   OPEN     
		<group:2169 total_et:7277 g_offset:7267 e_num:11 layer:0/0 pt_gt:0 >
4157:	  &   布坡三线线路出线间隔隔刀/地刀远方操作PBG.LCU9.POL.LCP21_4EJG_DI71 ?   CLOSE    
		<group:2169 total_et:7278 g_offset:7267 e_num:12 layer:0/0 pt_gt:0 >
4158:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2169 total_et:7279 g_offset:7267 e_num:13 layer:0/0 pt_gt:0 >
4159:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2169 total_et:7280 g_offset:7267 e_num:14 layer:0/0 pt_gt:0 >
4160:	  &   500kV布坡三线4E检修态(合环）        PBG.LCU9.SYS.E4H_MAINTAIN_DIC ?   OPEN     
		<group:2169 total_et:7281 g_offset:7267 e_num:15 layer:0/0 pt_gt:0 >
4161:
4162:
4163:	POINT:  PBG.LCU9.OBJ.LCP20_50526_OBJ.C_SWITCH.Open	G50526隔离开关控制.隔离开关操作.分闸	<<No: 2128 offset:2170>>
4164:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2170 total_et:7282 g_offset:7282 e_num:1 layer:0/0 pt_gt:0 >
4165:	  &   5052DL_A相分闸                      PBG.LCU9.INT.LCP21_5052A_SOE10 ?   CLOSE    
		<group:2170 total_et:7283 g_offset:7282 e_num:2 layer:0/0 pt_gt:0 >
4166:	  &   5052DL_B相分闸                      PBG.LCU9.INT.LCP21_5052B_SOE10 ?   CLOSE    
		<group:2170 total_et:7284 g_offset:7282 e_num:3 layer:0/0 pt_gt:0 >
4167:	  &   5052DL_C相分闸                      PBG.LCU9.INT.LCP21_5052C_SOE10 ?   CLOSE    
		<group:2170 total_et:7285 g_offset:7282 e_num:4 layer:0/0 pt_gt:0 >
4168:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2170 total_et:7286 g_offset:7282 e_num:5 layer:0/0 pt_gt:0 >
4169:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2170 total_et:7287 g_offset:7282 e_num:6 layer:0/0 pt_gt:0 >
4170:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2170 total_et:7288 g_offset:7282 e_num:7 layer:0/0 pt_gt:0 >
4171:	  &   5052617G分闸                        PBG.LCU9.POL.LCP20_5052617_DI10 ?   CLOSE    
		<group:2170 total_et:7289 g_offset:7282 e_num:8 layer:0/0 pt_gt:0 >
4172:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2170 total_et:7290 g_offset:7282 e_num:9 layer:0/0 pt_gt:0 >
4173:	  &   50526G合闸                          PBG.LCU9.POL.LCP20_50526_DI11 ?   CLOSE    
		<group:2170 total_et:7291 g_offset:7282 e_num:10 layer:0/0 pt_gt:0 >
4174:	  &   LCP20柜直流电源故障                 PBG.LCU9.POL.LCP20_PWDC_DI05 ?   OPEN     
		<group:2170 total_et:7292 g_offset:7282 e_num:11 layer:0/0 pt_gt:0 >
4175:	  &   布坡三线线路出线间隔隔刀/地刀远方操作PBG.LCU9.POL.LCP21_4EJG_DI71 ?   CLOSE    
		<group:2170 total_et:7293 g_offset:7282 e_num:12 layer:0/0 pt_gt:0 >
4176:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2170 total_et:7294 g_offset:7282 e_num:13 layer:0/0 pt_gt:0 >
4177:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2170 total_et:7295 g_offset:7282 e_num:14 layer:0/0 pt_gt:0 >
4178:	  &   500kV布坡三线4E检修态(合环）        PBG.LCU9.SYS.E4H_MAINTAIN_DIC ?   OPEN     
		<group:2170 total_et:7296 g_offset:7282 e_num:15 layer:0/0 pt_gt:0 >
4179:
4180:
4181:	POINT:  PBG.LCU9.OBJ.LCP19_50531_OBJ.C_SWITCH.Close	G50531隔离开关控制.隔离开关操作.合闸	<<No: 2129 offset:2171>>
4182:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2171 total_et:7297 g_offset:7297 e_num:1 layer:0/0 pt_gt:0 >
4183:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2171 total_et:7298 g_offset:7297 e_num:2 layer:0/0 pt_gt:0 >
4184:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2171 total_et:7299 g_offset:7297 e_num:3 layer:0/0 pt_gt:0 >
4185:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2171 total_et:7300 g_offset:7297 e_num:4 layer:0/0 pt_gt:0 >
4186:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:2171 total_et:7301 g_offset:7297 e_num:5 layer:0/0 pt_gt:0 >
4187:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2171 total_et:7302 g_offset:7297 e_num:6 layer:0/0 pt_gt:0 >
4188:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2171 total_et:7303 g_offset:7297 e_num:7 layer:0/0 pt_gt:0 >
4189:	  &   50531G分闸                          PBG.LCU9.POL.LCP19_50531_DI10 ?   CLOSE    
		<group:2171 total_et:7304 g_offset:7297 e_num:8 layer:0/0 pt_gt:0 >
4190:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:2171 total_et:7305 g_offset:7297 e_num:9 layer:0/0 pt_gt:0 >
4191:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:2171 total_et:7306 g_offset:7297 e_num:10 layer:0/0 pt_gt:0 >
4192:	  &   50531G/50532G/505317G/505327G远方操作PBG.LCU9.POL.LCP19_5053ALL_DI71 ?   CLOSE    
		<group:2171 total_et:7307 g_offset:7297 e_num:11 layer:0/0 pt_gt:0 >
4193:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2171 total_et:7308 g_offset:7297 e_num:12 layer:0/0 pt_gt:0 >
4194:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2171 total_et:7309 g_offset:7297 e_num:13 layer:0/0 pt_gt:0 >
4195:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2171 total_et:7310 g_offset:7297 e_num:14 layer:0/0 pt_gt:0 >
4196:
4197:	POINT:  PBG.LCU9.OBJ.LCP19_50531_OBJ.C_SWITCH.Open	G50531隔离开关控制.隔离开关操作.分闸	<<No: 2130 offset:2172>>
4198:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2172 total_et:7311 g_offset:7311 e_num:1 layer:0/0 pt_gt:0 >
4199:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2172 total_et:7312 g_offset:7311 e_num:2 layer:0/0 pt_gt:0 >
4200:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2172 total_et:7313 g_offset:7311 e_num:3 layer:0/0 pt_gt:0 >
4201:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2172 total_et:7314 g_offset:7311 e_num:4 layer:0/0 pt_gt:0 >
4202:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:2172 total_et:7315 g_offset:7311 e_num:5 layer:0/0 pt_gt:0 >
4203:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2172 total_et:7316 g_offset:7311 e_num:6 layer:0/0 pt_gt:0 >
4204:	  &   505267G分闸                         PBG.LCU9.POL.LCP20_505267_DI10 ?   CLOSE    
		<group:2172 total_et:7317 g_offset:7311 e_num:7 layer:0/0 pt_gt:0 >
4205:	  &   50531G合闸                          PBG.LCU9.POL.LCP19_50531_DI11 ?   CLOSE    
		<group:2172 total_et:7318 g_offset:7311 e_num:8 layer:0/0 pt_gt:0 >
4206:	  &   50531G气室低气压报警                PBG.LCU9.POL.LCP19_50531QSL_DI04 ?   OPEN     
		<group:2172 total_et:7319 g_offset:7311 e_num:9 layer:0/0 pt_gt:0 >
4207:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:2172 total_et:7320 g_offset:7311 e_num:10 layer:0/0 pt_gt:0 >
4208:	  &   50531G/50532G/505317G/505327G远方操作PBG.LCU9.POL.LCP19_5053ALL_DI71 ?   CLOSE    
		<group:2172 total_et:7321 g_offset:7311 e_num:11 layer:0/0 pt_gt:0 >
4209:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2172 total_et:7322 g_offset:7311 e_num:12 layer:0/0 pt_gt:0 >
4210:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2172 total_et:7323 g_offset:7311 e_num:13 layer:0/0 pt_gt:0 >
4211:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2172 total_et:7324 g_offset:7311 e_num:14 layer:0/0 pt_gt:0 >
4212:
4213:	POINT:  PBG.LCU9.OBJ.LCP19_50532_OBJ.C_SWITCH.Close	G50532隔离开关控制.隔离开关操作.合闸	<<No: 2131 offset:2173>>
4214:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2173 total_et:7325 g_offset:7325 e_num:1 layer:0/0 pt_gt:0 >
4215:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2173 total_et:7326 g_offset:7325 e_num:2 layer:0/0 pt_gt:0 >
4216:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2173 total_et:7327 g_offset:7325 e_num:3 layer:0/0 pt_gt:0 >
4217:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2173 total_et:7328 g_offset:7325 e_num:4 layer:0/0 pt_gt:0 >
4218:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:2173 total_et:7329 g_offset:7325 e_num:5 layer:0/0 pt_gt:0 >
4219:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2173 total_et:7330 g_offset:7325 e_num:6 layer:0/0 pt_gt:0 >
4220:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2173 total_et:7331 g_offset:7325 e_num:7 layer:0/0 pt_gt:0 >
4221:	  &   50532G分闸                          PBG.LCU9.POL.LCP19_50532_DI10 ?   CLOSE    
		<group:2173 total_et:7332 g_offset:7325 e_num:8 layer:0/0 pt_gt:0 >
4222:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:2173 total_et:7333 g_offset:7325 e_num:9 layer:0/0 pt_gt:0 >
4223:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:2173 total_et:7334 g_offset:7325 e_num:10 layer:0/0 pt_gt:0 >
4224:	  &   50531G/50532G/505317G/505327G远方操作PBG.LCU9.POL.LCP19_5053ALL_DI71 ?   CLOSE    
		<group:2173 total_et:7335 g_offset:7325 e_num:11 layer:0/0 pt_gt:0 >
4225:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2173 total_et:7336 g_offset:7325 e_num:12 layer:0/0 pt_gt:0 >
4226:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2173 total_et:7337 g_offset:7325 e_num:13 layer:0/0 pt_gt:0 >
4227:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2173 total_et:7338 g_offset:7325 e_num:14 layer:0/0 pt_gt:0 >
4228:
4229:	POINT:  PBG.LCU9.OBJ.LCP19_50532_OBJ.C_SWITCH.Open	G50532隔离开关控制.隔离开关操作.分闸	<<No: 2132 offset:2174>>
4230:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2174 total_et:7339 g_offset:7339 e_num:1 layer:0/0 pt_gt:0 >
4231:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2174 total_et:7340 g_offset:7339 e_num:2 layer:0/0 pt_gt:0 >
4232:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2174 total_et:7341 g_offset:7339 e_num:3 layer:0/0 pt_gt:0 >
4233:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2174 total_et:7342 g_offset:7339 e_num:4 layer:0/0 pt_gt:0 >
4234:	  &   505317G分闸                         PBG.LCU9.POL.LCP19_505317_DI10 ?   CLOSE    
		<group:2174 total_et:7343 g_offset:7339 e_num:5 layer:0/0 pt_gt:0 >
4235:	  &   505327G分闸                         PBG.LCU9.POL.LCP19_505327_DI10 ?   CLOSE    
		<group:2174 total_et:7344 g_offset:7339 e_num:6 layer:0/0 pt_gt:0 >
4236:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2174 total_et:7345 g_offset:7339 e_num:7 layer:0/0 pt_gt:0 >
4237:	  &   50532G合闸                          PBG.LCU9.POL.LCP19_50532_DI11 ?   CLOSE    
		<group:2174 total_et:7346 g_offset:7339 e_num:8 layer:0/0 pt_gt:0 >
4238:	  &   50532G气室低气压报警                PBG.LCU9.POL.LCP19_50532QSL_DI04 ?   OPEN     
		<group:2174 total_et:7347 g_offset:7339 e_num:9 layer:0/0 pt_gt:0 >
4239:	  &   LCP19柜直流电源故障                 PBG.LCU9.POL.LCP19_PWDC_DI05 ?   OPEN     
		<group:2174 total_et:7348 g_offset:7339 e_num:10 layer:0/0 pt_gt:0 >
4240:	  &   50531G/50532G/505317G/505327G远方操作PBG.LCU9.POL.LCP19_5053ALL_DI71 ?   CLOSE    
		<group:2174 total_et:7349 g_offset:7339 e_num:11 layer:0/0 pt_gt:0 >
4241:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2174 total_et:7350 g_offset:7339 e_num:12 layer:0/0 pt_gt:0 >
4242:	  &   500kV布坡三线4E检修态               PBG.LCU9.SYS.E4_MAINTAIN_DIC ?   OPEN     
		<group:2174 total_et:7351 g_offset:7339 e_num:13 layer:0/0 pt_gt:0 >
4243:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2174 total_et:7352 g_offset:7339 e_num:14 layer:0/0 pt_gt:0 >
4244:
4245:	POINT:  PBG.LCU9.OBJ.LCP17_50541_OBJ.C_SWITCH.Close	G50541隔离开关控制.隔离开关操作.合闸	<<No: 2133 offset:2175>>
4246:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2175 total_et:7353 g_offset:7353 e_num:1 layer:0/0 pt_gt:0 >
4247:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2175 total_et:7354 g_offset:7353 e_num:2 layer:0/0 pt_gt:0 >
4248:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2175 total_et:7355 g_offset:7353 e_num:3 layer:0/0 pt_gt:0 >
4249:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2175 total_et:7356 g_offset:7353 e_num:4 layer:0/0 pt_gt:0 >
4250:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:2175 total_et:7357 g_offset:7353 e_num:5 layer:0/0 pt_gt:0 >
4251:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:2175 total_et:7358 g_offset:7353 e_num:6 layer:0/0 pt_gt:0 >
4252:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2175 total_et:7359 g_offset:7353 e_num:7 layer:0/0 pt_gt:0 >
4253:	  &   50541G分闸                          PBG.LCU9.POL.LCP17_50541_DI10 ?   CLOSE    
		<group:2175 total_et:7360 g_offset:7353 e_num:8 layer:0/0 pt_gt:0 >
4254:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:2175 total_et:7361 g_offset:7353 e_num:9 layer:0/0 pt_gt:0 >
4255:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:2175 total_et:7362 g_offset:7353 e_num:10 layer:0/0 pt_gt:0 >
4256:	  &   50541G/50542G/505417G/505427G远方操作PBG.LCU9.POL.LCP17_5054ALL_DI71 ?   CLOSE    
		<group:2175 total_et:7363 g_offset:7353 e_num:11 layer:0/0 pt_gt:0 >
4257:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2175 total_et:7364 g_offset:7353 e_num:12 layer:0/0 pt_gt:0 >
4258:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2175 total_et:7365 g_offset:7353 e_num:13 layer:0/0 pt_gt:0 >
4259:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2175 total_et:7366 g_offset:7353 e_num:14 layer:0/0 pt_gt:0 >
4260:
4261:
4262:
4263:	POINT:  PBG.LCU9.OBJ.LCP17_50541_OBJ.C_SWITCH.Open	G50541隔离开关控制.隔离开关操作.分闸	<<No: 2134 offset:2176>>
4264:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2176 total_et:7367 g_offset:7367 e_num:1 layer:0/0 pt_gt:0 >
4265:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2176 total_et:7368 g_offset:7367 e_num:2 layer:0/0 pt_gt:0 >
4266:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2176 total_et:7369 g_offset:7367 e_num:3 layer:0/0 pt_gt:0 >
4267:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2176 total_et:7370 g_offset:7367 e_num:4 layer:0/0 pt_gt:0 >
4268:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:2176 total_et:7371 g_offset:7367 e_num:5 layer:0/0 pt_gt:0 >
4269:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:2176 total_et:7372 g_offset:7367 e_num:6 layer:0/0 pt_gt:0 >
4270:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2176 total_et:7373 g_offset:7367 e_num:7 layer:0/0 pt_gt:0 >
4271:	  &   50541G合闸                          PBG.LCU9.POL.LCP17_50541_DI11 ?   CLOSE    
		<group:2176 total_et:7374 g_offset:7367 e_num:8 layer:0/0 pt_gt:0 >
4272:	  &   50541G气室低气压报警                PBG.LCU9.POL.LCP17_50541QSL_DI04 ?   OPEN     
		<group:2176 total_et:7375 g_offset:7367 e_num:9 layer:0/0 pt_gt:0 >
4273:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:2176 total_et:7376 g_offset:7367 e_num:10 layer:0/0 pt_gt:0 >
4274:	  &   50541G/50542G/505417G/505427G远方操作PBG.LCU9.POL.LCP17_5054ALL_DI71 ?   CLOSE    
		<group:2176 total_et:7377 g_offset:7367 e_num:11 layer:0/0 pt_gt:0 >
4275:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2176 total_et:7378 g_offset:7367 e_num:12 layer:0/0 pt_gt:0 >
4276:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2176 total_et:7379 g_offset:7367 e_num:13 layer:0/0 pt_gt:0 >
4277:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2176 total_et:7380 g_offset:7367 e_num:14 layer:0/0 pt_gt:0 >
4278:
4279:
4280:
4281:	POINT:  PBG.LCU9.OBJ.LCP17_50542_OBJ.C_SWITCH.Close	G50542隔离开关控制.隔离开关操作.合闸	<<No: 2135 offset:2177>>
4282:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2177 total_et:7381 g_offset:7381 e_num:1 layer:0/0 pt_gt:0 >
4283:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2177 total_et:7382 g_offset:7381 e_num:2 layer:0/0 pt_gt:0 >
4284:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2177 total_et:7383 g_offset:7381 e_num:3 layer:0/0 pt_gt:0 >
4285:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2177 total_et:7384 g_offset:7381 e_num:4 layer:0/0 pt_gt:0 >
4286:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:2177 total_et:7385 g_offset:7381 e_num:5 layer:0/0 pt_gt:0 >
4287:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:2177 total_et:7386 g_offset:7381 e_num:6 layer:0/0 pt_gt:0 >
4288:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2177 total_et:7387 g_offset:7381 e_num:7 layer:0/0 pt_gt:0 >
4289:	  &   50542G分闸                          PBG.LCU9.POL.LCP17_50542_DI10 ?   CLOSE    
		<group:2177 total_et:7388 g_offset:7381 e_num:8 layer:0/0 pt_gt:0 >
4290:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:2177 total_et:7389 g_offset:7381 e_num:9 layer:0/0 pt_gt:0 >
4291:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:2177 total_et:7390 g_offset:7381 e_num:10 layer:0/0 pt_gt:0 >
4292:	  &   50541G/50542G/505417G/505427G远方操作PBG.LCU9.POL.LCP17_5054ALL_DI71 ?   CLOSE    
		<group:2177 total_et:7391 g_offset:7381 e_num:11 layer:0/0 pt_gt:0 >
4293:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2177 total_et:7392 g_offset:7381 e_num:12 layer:0/0 pt_gt:0 >
4294:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2177 total_et:7393 g_offset:7381 e_num:13 layer:0/0 pt_gt:0 >
4295:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2177 total_et:7394 g_offset:7381 e_num:14 layer:0/0 pt_gt:0 >
4296:
4297:	POINT:  PBG.LCU9.OBJ.LCP17_50542_OBJ.C_SWITCH.Open	G50542隔离开关控制.隔离开关操作.分闸	<<No: 2136 offset:2178>>
4298:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2178 total_et:7395 g_offset:7395 e_num:1 layer:0/0 pt_gt:0 >
4299:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2178 total_et:7396 g_offset:7395 e_num:2 layer:0/0 pt_gt:0 >
4300:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2178 total_et:7397 g_offset:7395 e_num:3 layer:0/0 pt_gt:0 >
4301:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2178 total_et:7398 g_offset:7395 e_num:4 layer:0/0 pt_gt:0 >
4302:	  &   505417G分闸                         PBG.LCU9.POL.LCP17_505417_DI10 ?   CLOSE    
		<group:2178 total_et:7399 g_offset:7395 e_num:5 layer:0/0 pt_gt:0 >
4303:	  &   505427G分闸                         PBG.LCU9.POL.LCP17_505427_DI10 ?   CLOSE    
		<group:2178 total_et:7400 g_offset:7395 e_num:6 layer:0/0 pt_gt:0 >
4304:	  &   5217G分闸                           PBG.LCU9.POL.LCP8_5217_DI10 ?   CLOSE    
		<group:2178 total_et:7401 g_offset:7395 e_num:7 layer:0/0 pt_gt:0 >
4305:	  &   50542G合闸                          PBG.LCU9.POL.LCP17_50542_DI11 ?   CLOSE    
		<group:2178 total_et:7402 g_offset:7395 e_num:8 layer:0/0 pt_gt:0 >
4306:	  &   50542G气室低气压报警                PBG.LCU9.POL.LCP17_50542QSL_DI04 ?   OPEN     
		<group:2178 total_et:7403 g_offset:7395 e_num:9 layer:0/0 pt_gt:0 >
4307:	  &   LCP17柜直流电源故障                 PBG.LCU9.POL.LCP17_PWDC_DI05 ?   OPEN     
		<group:2178 total_et:7404 g_offset:7395 e_num:10 layer:0/0 pt_gt:0 >
4308:	  &   50541G/50542G/505417G/505427G远方操作PBG.LCU9.POL.LCP17_5054ALL_DI71 ?   CLOSE    
		<group:2178 total_et:7405 g_offset:7395 e_num:11 layer:0/0 pt_gt:0 >
4309:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2178 total_et:7406 g_offset:7395 e_num:12 layer:0/0 pt_gt:0 >
4310:	  &   500kVⅡ母检修态                     PBG.LCU9.POL.M2_MAINTAIN_DIC ?   OPEN     
		<group:2178 total_et:7407 g_offset:7395 e_num:13 layer:0/0 pt_gt:0 >
4311:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2178 total_et:7408 g_offset:7395 e_num:14 layer:0/0 pt_gt:0 >
4312:
4313:	POINT:  PBG.LCU9.OBJ.LCP18_50546_OBJ.C_SWITCH.Close	G50546隔离开关控制.隔离开关操作.合闸	<<No: 2137 offset:2179>>
4314:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2179 total_et:7409 g_offset:7409 e_num:1 layer:0/0 pt_gt:0 >
4315:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2179 total_et:7410 g_offset:7409 e_num:2 layer:0/0 pt_gt:0 >
4316:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2179 total_et:7411 g_offset:7409 e_num:3 layer:0/0 pt_gt:0 >
4317:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2179 total_et:7412 g_offset:7409 e_num:4 layer:0/0 pt_gt:0 >
4318:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2179 total_et:7413 g_offset:7409 e_num:5 layer:0/0 pt_gt:0 >
4319:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2179 total_et:7414 g_offset:7409 e_num:6 layer:0/0 pt_gt:0 >
4320:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2179 total_et:7415 g_offset:7409 e_num:7 layer:0/0 pt_gt:0 >
4321:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2179 total_et:7416 g_offset:7409 e_num:8 layer:0/0 pt_gt:0 >
4322:	  &   5054617G分闸                        PBG.LCU9.POL.LCP18_5054617_DI10 ?   CLOSE    
		<group:2179 total_et:7417 g_offset:7409 e_num:9 layer:0/0 pt_gt:0 >
4323:	  &   50546G分闸                          PBG.LCU9.POL.LCP18_50546_DI10 ?   CLOSE    
		<group:2179 total_et:7418 g_offset:7409 e_num:10 layer:0/0 pt_gt:0 >
4324:	  &   LCP18柜直流电源故障                 PBG.LCU9.POL.LCP18_PWDC_DI05 ?   OPEN     
		<group:2179 total_et:7419 g_offset:7409 e_num:11 layer:0/0 pt_gt:0 >
4325:	  &   4B进线间隔远方操作                  PBG.LCU9.POL.LCP18_4JXJG_DI71 ?   CLOSE    
		<group:2179 total_et:7420 g_offset:7409 e_num:12 layer:0/0 pt_gt:0 >
4326:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2179 total_et:7421 g_offset:7409 e_num:13 layer:0/0 pt_gt:0 >
4327:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2179 total_et:7422 g_offset:7409 e_num:14 layer:0/0 pt_gt:0 >
4328:	  &   500kV4号主变检修态（合环）          PBG.LCU9.POL.B4H_MAINTAIN_DIC ?   OPEN     
		<group:2179 total_et:7423 g_offset:7409 e_num:15 layer:0/0 pt_gt:0 >
4329:
4330:	POINT:  PBG.LCU9.OBJ.LCP18_50546_OBJ.C_SWITCH.Open	G50546隔离开关控制.隔离开关操作.分闸	<<No: 2138 offset:2180>>
4331:	  =   LCU在线离线状态                     PBG.LCU9.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2180 total_et:7424 g_offset:7424 e_num:1 layer:0/0 pt_gt:0 >
4332:	  &   5054DL_A相分闸                      PBG.LCU9.INT.LCP17_5054A_SOE10 ?   CLOSE    
		<group:2180 total_et:7425 g_offset:7424 e_num:2 layer:0/0 pt_gt:0 >
4333:	  &   5054DL_B相分闸                      PBG.LCU9.INT.LCP17_5054B_SOE10 ?   CLOSE    
		<group:2180 total_et:7426 g_offset:7424 e_num:3 layer:0/0 pt_gt:0 >
4334:	  &   5054DL_C相分闸                      PBG.LCU9.INT.LCP17_5054C_SOE10 ?   CLOSE    
		<group:2180 total_et:7427 g_offset:7424 e_num:4 layer:0/0 pt_gt:0 >
4335:	  &   5053DL_A相分闸                      PBG.LCU9.INT.LCP19_5053A_SOE10 ?   CLOSE    
		<group:2180 total_et:7428 g_offset:7424 e_num:5 layer:0/0 pt_gt:0 >
4336:	  &   5053DL_B相分闸                      PBG.LCU9.INT.LCP19_5053B_SOE10 ?   CLOSE    
		<group:2180 total_et:7429 g_offset:7424 e_num:6 layer:0/0 pt_gt:0 >
4337:	  &   5053DL_C相分闸                      PBG.LCU9.INT.LCP19_5053C_SOE10 ?   CLOSE    
		<group:2180 total_et:7430 g_offset:7424 e_num:7 layer:0/0 pt_gt:0 >
4338:	  &   505467G分闸                         PBG.LCU9.POL.LCP18_505467_DI10 ?   CLOSE    
		<group:2180 total_et:7431 g_offset:7424 e_num:8 layer:0/0 pt_gt:0 >
4339:	  &   5054617G分闸                        PBG.LCU9.POL.LCP18_5054617_DI10 ?   CLOSE    
		<group:2180 total_et:7432 g_offset:7424 e_num:9 layer:0/0 pt_gt:0 >
4340:	  &   50546G合闸                          PBG.LCU9.POL.LCP18_50546_DI11 ?   CLOSE    
		<group:2180 total_et:7433 g_offset:7424 e_num:10 layer:0/0 pt_gt:0 >
4341:	  &   LCP18柜直流电源故障                 PBG.LCU9.POL.LCP18_PWDC_DI05 ?   OPEN     
		<group:2180 total_et:7434 g_offset:7424 e_num:11 layer:0/0 pt_gt:0 >
4342:	  &   4B进线间隔远方操作                  PBG.LCU9.POL.LCP18_4JXJG_DI71 ?   CLOSE    
		<group:2180 total_et:7435 g_offset:7424 e_num:12 layer:0/0 pt_gt:0 >
4343:	  &   LCU9检修态                          PBG.LCU9.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2180 total_et:7436 g_offset:7424 e_num:13 layer:0/0 pt_gt:0 >
4344:	  &   500kV4号主变检修态                  PBG.LCU9.SYS.B4_MAINTAIN_DIC ?   OPEN     
		<group:2180 total_et:7437 g_offset:7424 e_num:14 layer:0/0 pt_gt:0 >
4345:	  &   500kV4号主变检修态（合环）          PBG.LCU9.POL.B4H_MAINTAIN_DIC ?   OPEN     
		<group:2180 total_et:7438 g_offset:7424 e_num:15 layer:0/0 pt_gt:0 >
4346:
4347:

	END reacked,Total pt=292 gt=292 et=3491 close file now!

	13: INCLUDE		INTLK_LCU10.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU10.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU10.OBJ.CY_DL7001_OBJ.C_SWITCH.Close	10kVⅦ段1#出线DL7001控制.隔离开关操作.合闸	<<No: 2139 offset:2181>>
  4:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2181 total_et:7439 g_offset:7439 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2181 total_et:7440 g_offset:7439 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.LCU10.OBJ.CY_DL7001_OBJ.C_SWITCH.Open	10kVⅦ段1#出线DL7001控制.隔离开关操作.分闸	<<No: 2140 offset:2182>>
  8:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2182 total_et:7441 g_offset:7441 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2182 total_et:7442 g_offset:7441 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.LCU10.OBJ.CY_DL702_OBJ.C_SWITCH.Close	10kVⅦ段进线DL702控制.隔离开关操作.合闸	<<No: 2141 offset:2183>>
 12:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2183 total_et:7443 g_offset:7443 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2183 include bracket et_num:7444 g_offset:7443 layer:0/0
		{bracket et_num:7444 e_g_offset:2184>
 13:	 (  10kV_Ⅶ-Ⅷ段母联开关DL708合闸       PBG.LCU10.INT.CY_DL708_SOE11 ?   CLOSE    
		<group:2184 total_et:7445 g_offset:7445 e_num:1 layer:1/1 pt_gt:1 >
 14:	  &   10kV_Ⅷ段进线开关DL805分闸          PBG.LCU10.INT.CY_DL805_SOE10 ?   CLOSE    
		<group:2184 total_et:7446 g_offset:7445 e_num:2 layer:1/1 pt_gt:1 >
 15:	  &   10kV_Ⅷ段外来电源进线开关DL883分闸  PBG.LCU10.INT.CY_DL883_SOE10 ?   CLOSE    
		<group:2184 total_et:7447 g_offset:7445 e_num:3 layer:1/1 pt_gt:1 >
 16:	  +   10kV_Ⅶ-Ⅷ段母联开关DL708分闸       PBG.LCU10.INT.CY_DL708_SOE10 ?   CLOSE    
		<group:2185 total_et:7448 g_offset:7448 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7444 g_offset:2184 g_num:2 lay=0
	}<group:2183 g_offset:7443 g_num:6 layer:0/0
 17:	 )  10kV_Ⅶ段进线开关DL702本柜地刀      PBG.LCU10.INT.CY_DL702DD_SOE11 ?   OPEN     
		<group:2183 total_et:7449 g_offset:7443 e_num:7 layer:0/0 pt_gt:2 >
 18:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2183 total_et:7450 g_offset:7443 e_num:8 layer:0/0 pt_gt:2 >
 19:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2183 total_et:7451 g_offset:7443 e_num:9 layer:0/0 pt_gt:2 >
 20:
 21:	POINT:  PBG.LCU10.OBJ.CY_DL702_OBJ.C_SWITCH.Open	10kVⅦ段进线DL702控制.隔离开关操作.分闸	<<No: 2142 offset:2186>>
 22:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2186 total_et:7452 g_offset:7452 e_num:1 layer:0/0 pt_gt:0 >
 23:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2186 total_et:7453 g_offset:7452 e_num:2 layer:0/0 pt_gt:0 >
 24:
 25:	POINT:  PBG.LCU10.OBJ.CY_DL708_OBJ.C_SWITCH.Close	10kVⅦ-Ⅷ母联DL708控制.隔离开关操作.合闸	<<No: 2143 offset:2187>>
 26:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2187 total_et:7454 g_offset:7454 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2187 include bracket et_num:7455 g_offset:7454 layer:0/0
		{bracket et_num:7455 e_g_offset:2188>
 27:	 (  10kV_Ⅶ段进线开关DL702分闸          PBG.LCU10.INT.CY_DL702_SOE10 ?   CLOSE    
		<group:2188 total_et:7456 g_offset:7456 e_num:1 layer:1/1 pt_gt:1 >
 28:	  +   10kV_Ⅷ段进线开关DL805分闸          PBG.LCU10.INT.CY_DL805_SOE10 ?   CLOSE    
		<group:2189 total_et:7457 g_offset:7457 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7455 g_offset:2188 g_num:2 lay=0
	}<group:2187 g_offset:7454 g_num:4 layer:0/0
 29:	 )  10kV_Ⅶ段母线地刀                   PBG.LCU10.INT.CY_7MPTDD_SOE11 ?   OPEN     
		<group:2187 total_et:7458 g_offset:7454 e_num:5 layer:0/0 pt_gt:2 >
 30:	  &   10kV_Ⅷ段母线地刀                   PBG.LCU10.INT.CY_8MPTDD_SOE11 ?   OPEN     
		<group:2187 total_et:7459 g_offset:7454 e_num:6 layer:0/0 pt_gt:2 >
 31:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2187 total_et:7460 g_offset:7454 e_num:7 layer:0/0 pt_gt:2 >
 32:
 33:	POINT:  PBG.LCU10.OBJ.CY_DL708_OBJ.C_SWITCH.Open	10kVⅦ-Ⅷ母联DL708控制.隔离开关操作.分闸	<<No: 2144 offset:2190>>
 34:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2190 total_et:7461 g_offset:7461 e_num:1 layer:0/0 pt_gt:0 >
 35:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2190 total_et:7462 g_offset:7461 e_num:2 layer:0/0 pt_gt:0 >
 36:
 37:	POINT:  PBG.LCU10.OBJ.CY_DL7231_OBJ.C_SWITCH.Close	3#公用电系统1#变231B高压侧DL7231控制.隔离开关操作.合闸	<<No: 2145 offset:2191>>
 38:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2191 total_et:7463 g_offset:7463 e_num:1 layer:0/0 pt_gt:0 >
 39:	  &   3号公用电231B开关DL7231本柜地刀     PBG.LCU10.INT.CY_DL7231DD_SOE11 ?   OPEN     
		<group:2191 total_et:7464 g_offset:7463 e_num:2 layer:0/0 pt_gt:0 >
 40:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2191 total_et:7465 g_offset:7463 e_num:3 layer:0/0 pt_gt:0 >
 41:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2191 total_et:7466 g_offset:7463 e_num:4 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.LCU10.OBJ.CY_DL7231_OBJ.C_SWITCH.Open	3#公用电系统1#变231B高压侧DL7231控制.隔离开关操作.分闸	<<No: 2146 offset:2192>>
 44:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2192 total_et:7467 g_offset:7467 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2192 total_et:7468 g_offset:7467 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.LCU10.OBJ.CY_DL7251_OBJ.C_SWITCH.Close	10kVⅦ段13#出线DL7251控制.隔离开关操作.合闸	<<No: 2147 offset:2193>>
 48:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2193 total_et:7469 g_offset:7469 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   10kV_Ⅶ段坝体深井泵1号变开关DL7251本柜地刀PBG.LCU10.INT.CY_DL7251DD_SOE11 ?   OPEN     
		<group:2193 total_et:7470 g_offset:7469 e_num:2 layer:0/0 pt_gt:0 >
 50:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2193 total_et:7471 g_offset:7469 e_num:3 layer:0/0 pt_gt:0 >
 51:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2193 total_et:7472 g_offset:7469 e_num:4 layer:0/0 pt_gt:0 >
 52:
 53:	POINT:  PBG.LCU10.OBJ.CY_DL7251_OBJ.C_SWITCH.Open	10kVⅦ段13#出线DL7251控制.隔离开关操作.分闸	<<No: 2148 offset:2194>>
 54:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2194 total_et:7473 g_offset:7473 e_num:1 layer:0/0 pt_gt:0 >
 55:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2194 total_et:7474 g_offset:7473 e_num:2 layer:0/0 pt_gt:0 >
 56:
 57:	POINT:  PBG.LCU10.OBJ.CY_DL7261_OBJ.C_SWITCH.Close	10kVⅦ段13#出线DL7261控制.隔离开关操作.合闸	<<No: 2149 offset:2195>>
 58:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2195 total_et:7475 g_offset:7475 e_num:1 layer:0/0 pt_gt:0 >
 59:	  &   10kV_Ⅶ段水厂1号变开关DL7261本柜地刀PBG.LCU10.INT.CY_DL7261DD_SOE11 ?   OPEN     
		<group:2195 total_et:7476 g_offset:7475 e_num:2 layer:0/0 pt_gt:0 >
 60:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2195 total_et:7477 g_offset:7475 e_num:3 layer:0/0 pt_gt:0 >
 61:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2195 total_et:7478 g_offset:7475 e_num:4 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.LCU10.OBJ.CY_DL7261_OBJ.C_SWITCH.Open	10kVⅦ段13#出线DL7261控制.隔离开关操作.分闸	<<No: 2150 offset:2196>>
 64:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2196 total_et:7479 g_offset:7479 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2196 total_et:7480 g_offset:7479 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.LCU10.OBJ.CY_DL7331_OBJ.C_SWITCH.Close	3#照明系统1#变331B高压侧DL7331控制.隔离开关操作.合闸	<<No: 2151 offset:2197>>
 68:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2197 total_et:7481 g_offset:7481 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   3号照明331B开关DL7331本柜地刀       PBG.LCU10.INT.CY_DL7331DD_SOE11 ?   OPEN     
		<group:2197 total_et:7482 g_offset:7481 e_num:2 layer:0/0 pt_gt:0 >
 70:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2197 total_et:7483 g_offset:7481 e_num:3 layer:0/0 pt_gt:0 >
 71:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2197 total_et:7484 g_offset:7481 e_num:4 layer:0/0 pt_gt:0 >
 72:
 73:	POINT:  PBG.LCU10.OBJ.CY_DL7331_OBJ.C_SWITCH.Open	3#照明系统1#变331B高压侧DL7331控制.隔离开关操作.分闸	<<No: 2152 offset:2198>>
 74:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2198 total_et:7485 g_offset:7485 e_num:1 layer:0/0 pt_gt:0 >
 75:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2198 total_et:7486 g_offset:7485 e_num:2 layer:0/0 pt_gt:0 >
 76:
 77:	POINT:  PBG.LCU10.OBJ.CY_DL7411_OBJ.C_SWITCH.Close	10kVⅦ段3#出线DL7411控制.隔离开关操作.合闸	<<No: 2153 offset:2199>>
 78:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2199 total_et:7487 g_offset:7487 e_num:1 layer:0/0 pt_gt:0 >
 79:	  &   10kV_Ⅶ段进水口1号变开关DL7411本柜地刀PBG.LCU10.INT.CY_DL7411DD_SOE11 ?   OPEN     
		<group:2199 total_et:7488 g_offset:7487 e_num:2 layer:0/0 pt_gt:0 >
 80:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2199 total_et:7489 g_offset:7487 e_num:3 layer:0/0 pt_gt:0 >
 81:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2199 total_et:7490 g_offset:7487 e_num:4 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.LCU10.OBJ.CY_DL7411_OBJ.C_SWITCH.Open	10kVⅦ段3#出线DL7411控制.隔离开关操作.分闸	<<No: 2154 offset:2200>>
 84:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2200 total_et:7491 g_offset:7491 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2200 total_et:7492 g_offset:7491 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.LCU10.OBJ.CY_DL7421_OBJ.C_SWITCH.Close	10kVⅦ段4#出线DL7421控制.隔离开关操作.合闸	<<No: 2155 offset:2201>>
 88:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2201 total_et:7493 g_offset:7493 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   10kV_Ⅶ段泄洪洞1号变开关DL7421本柜地刀PBG.LCU10.INT.CY_DL7421DD_SOE11 ?   OPEN     
		<group:2201 total_et:7494 g_offset:7493 e_num:2 layer:0/0 pt_gt:0 >
 90:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2201 total_et:7495 g_offset:7493 e_num:3 layer:0/0 pt_gt:0 >
 91:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2201 total_et:7496 g_offset:7493 e_num:4 layer:0/0 pt_gt:0 >
 92:
 93:	POINT:  PBG.LCU10.OBJ.CY_DL7421_OBJ.C_SWITCH.Open	10kVⅦ段4#出线DL7421控制.隔离开关操作.分闸	<<No: 2156 offset:2202>>
 94:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2202 total_et:7497 g_offset:7497 e_num:1 layer:0/0 pt_gt:0 >
 95:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2202 total_et:7498 g_offset:7497 e_num:2 layer:0/0 pt_gt:0 >
 96:
 97:	POINT:  PBG.LCU10.OBJ.CY_DL7431_OBJ.C_SWITCH.Close	10kVⅦ段6#出线DL7431控制.隔离开关操作.合闸	<<No: 2157 offset:2203>>
 98:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2203 total_et:7499 g_offset:7499 e_num:1 layer:0/0 pt_gt:0 >
 99:	  &   10kV_Ⅶ段溢洪道1号变开关DL7431本柜地刀PBG.LCU10.INT.CY_DL7431DD_SOE11 ?   OPEN     
		<group:2203 total_et:7500 g_offset:7499 e_num:2 layer:0/0 pt_gt:0 >
100:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2203 total_et:7501 g_offset:7499 e_num:3 layer:0/0 pt_gt:0 >
101:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2203 total_et:7502 g_offset:7499 e_num:4 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.LCU10.OBJ.CY_DL7431_OBJ.C_SWITCH.Open	10kVⅦ段6#出线DL7431控制.隔离开关操作.分闸	<<No: 2158 offset:2204>>
104:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2204 total_et:7503 g_offset:7503 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2204 total_et:7504 g_offset:7503 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.LCU10.OBJ.CY_DL7440_OBJ.C_SWITCH.Close	10kVⅦ段11#出线DL7440控制.隔离开关操作.合闸	<<No: 2159 offset:2205>>
108:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2205 total_et:7505 g_offset:7505 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   10kV_Ⅶ段放空洞事故门电源开关DL7440本柜地刀PBG.LCU10.INT.CY_DL7440DD_SOE11 ?   OPEN     
		<group:2205 total_et:7506 g_offset:7505 e_num:2 layer:0/0 pt_gt:0 >
110:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2205 total_et:7507 g_offset:7505 e_num:3 layer:0/0 pt_gt:0 >
111:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2205 total_et:7508 g_offset:7505 e_num:4 layer:0/0 pt_gt:0 >
112:
113:	POINT:  PBG.LCU10.OBJ.CY_DL7440_OBJ.C_SWITCH.Open	10kVⅦ段11#出线DL7440控制.隔离开关操作.分闸	<<No: 2160 offset:2206>>
114:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2206 total_et:7509 g_offset:7509 e_num:1 layer:0/0 pt_gt:0 >
115:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2206 total_et:7510 g_offset:7509 e_num:2 layer:0/0 pt_gt:0 >
116:
117:	POINT:  PBG.LCU10.OBJ.CY_DL7511_OBJ.C_SWITCH.Close	10kVⅦ段10#出线DL7511控制.隔离开关操作.合闸	<<No: 2161 offset:2207>>
118:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2207 total_et:7511 g_offset:7511 e_num:1 layer:0/0 pt_gt:0 >
119:	  &   10kV_Ⅶ段尼日河首部1号变开关DL7511本柜地刀PBG.LCU10.INT.CY_DL7511DD_SOE11 ?   OPEN     
		<group:2207 total_et:7512 g_offset:7511 e_num:2 layer:0/0 pt_gt:0 >
120:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2207 total_et:7513 g_offset:7511 e_num:3 layer:0/0 pt_gt:0 >
121:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2207 total_et:7514 g_offset:7511 e_num:4 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.LCU10.OBJ.CY_DL7511_OBJ.C_SWITCH.Open	10kVⅦ段10#出线DL7511控制.隔离开关操作.分闸	<<No: 2162 offset:2208>>
124:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2208 total_et:7515 g_offset:7515 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2208 total_et:7516 g_offset:7515 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.LCU10.OBJ.CY_DL791_OBJ.C_SWITCH.Close	10kVⅦ段7#出线DL791控制.隔离开关操作.合闸	<<No: 2163 offset:2209>>
128:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2209 total_et:7517 g_offset:7517 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   10kV_Ⅶ段1号备用开关DL791本柜地刀   PBG.LCU10.INT.CY_DL791DD_SOE11 ?   OPEN     
		<group:2209 total_et:7518 g_offset:7517 e_num:2 layer:0/0 pt_gt:0 >
130:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2209 total_et:7519 g_offset:7517 e_num:3 layer:0/0 pt_gt:0 >
131:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2209 total_et:7520 g_offset:7517 e_num:4 layer:0/0 pt_gt:0 >
132:
133:	POINT:  PBG.LCU10.OBJ.CY_DL791_OBJ.C_SWITCH.Open	10kVⅦ段7#出线DL791控制.隔离开关操作.分闸	<<No: 2164 offset:2210>>
134:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2210 total_et:7521 g_offset:7521 e_num:1 layer:0/0 pt_gt:0 >
135:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2210 total_et:7522 g_offset:7521 e_num:2 layer:0/0 pt_gt:0 >
136:
137:	POINT:  PBG.LCU10.OBJ.CY_DL792_OBJ.C_SWITCH.Close	10kVⅦ段14#出线DL792控制.隔离开关操作.合闸	<<No: 2165 offset:2211>>
138:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2211 total_et:7523 g_offset:7523 e_num:1 layer:0/0 pt_gt:0 >
139:	  &   10kV_Ⅶ段2号备用开关DL792本柜地刀   PBG.LCU10.INT.CY_DL792DD_SOE11 ?   OPEN     
		<group:2211 total_et:7524 g_offset:7523 e_num:2 layer:0/0 pt_gt:0 >
140:	  &   10kV_Ⅶ段母线PT断线                 PBG.LCU10.INT.CY_7MPT_SOE08 ?   OPEN     
		<group:2211 total_et:7525 g_offset:7523 e_num:3 layer:0/0 pt_gt:0 >
141:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2211 total_et:7526 g_offset:7523 e_num:4 layer:0/0 pt_gt:0 >
142:
143:	POINT:  PBG.LCU10.OBJ.CY_DL792_OBJ.C_SWITCH.Open	10kVⅦ段14#出线DL792控制.隔离开关操作.分闸	<<No: 2166 offset:2212>>
144:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2212 total_et:7527 g_offset:7527 e_num:1 layer:0/0 pt_gt:0 >
145:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2212 total_et:7528 g_offset:7527 e_num:2 layer:0/0 pt_gt:0 >
146:
147:	POINT:  PBG.LCU10.OBJ.CY_DL805_OBJ.C_SWITCH.Close	10kVⅧ段进线DL805控制.隔离开关操作.合闸	<<No: 2167 offset:2213>>
148:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2213 total_et:7529 g_offset:7529 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2213 include bracket et_num:7530 g_offset:7529 layer:0/0
		{bracket et_num:7530 e_g_offset:2214>
149:	 (  10kV_Ⅶ-Ⅷ段母联开关DL708合闸       PBG.LCU10.INT.CY_DL708_SOE11 ?   CLOSE    
		<group:2214 total_et:7531 g_offset:7531 e_num:1 layer:1/1 pt_gt:1 >
150:	  &   10kV_Ⅶ段进线开关DL702分闸          PBG.LCU10.INT.CY_DL702_SOE10 ?   CLOSE    
		<group:2214 total_et:7532 g_offset:7531 e_num:2 layer:1/1 pt_gt:1 >
151:	  &   10kV_Ⅷ段外来电源进线开关DL883分闸  PBG.LCU10.INT.CY_DL883_SOE10 ?   CLOSE    
		<group:2214 total_et:7533 g_offset:7531 e_num:3 layer:1/1 pt_gt:1 >
152:	  +   10kV_Ⅶ-Ⅷ段母联开关DL708分闸       PBG.LCU10.INT.CY_DL708_SOE10 ?   CLOSE    
		<group:2215 total_et:7534 g_offset:7534 e_num:1 layer:1/1 pt_gt:2 >
153:	  &   10kV_Ⅷ段外来电源进线开关DL883分闸  PBG.LCU10.INT.CY_DL883_SOE10 ?   CLOSE    
		<group:2215 total_et:7535 g_offset:7534 e_num:2 layer:1/1 pt_gt:2 >
		}bracket et_num:7530 g_offset:2214 g_num:2 lay=0
	}<group:2213 g_offset:7529 g_num:7 layer:0/0
154:	 )  10kV_Ⅷ段进线开关DL805本柜地刀      PBG.LCU10.INT.CY_DL805DD_SOE11 ?   OPEN     
		<group:2213 total_et:7536 g_offset:7529 e_num:8 layer:0/0 pt_gt:2 >
155:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2213 total_et:7537 g_offset:7529 e_num:9 layer:0/0 pt_gt:2 >
156:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2213 total_et:7538 g_offset:7529 e_num:10 layer:0/0 pt_gt:2 >
157:
158:	POINT:  PBG.LCU10.OBJ.CY_DL805_OBJ.C_SWITCH.Open	10kVⅧ段进线DL805控制.隔离开关操作.分闸	<<No: 2168 offset:2216>>
159:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2216 total_et:7539 g_offset:7539 e_num:1 layer:0/0 pt_gt:0 >
160:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2216 total_et:7540 g_offset:7539 e_num:2 layer:0/0 pt_gt:0 >
161:
162:	POINT:  PBG.LCU10.OBJ.CY_DL8232_OBJ.C_SWITCH.Close	3#公用电系统2#变232B高压侧DL8232控制.隔离开关操作.合闸	<<No: 2169 offset:2217>>
163:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2217 total_et:7541 g_offset:7541 e_num:1 layer:0/0 pt_gt:0 >
164:	  &   3号公用电232B开关DL8232本柜地刀     PBG.LCU10.INT.CY_DL8232DD_SOE11 ?   OPEN     
		<group:2217 total_et:7542 g_offset:7541 e_num:2 layer:0/0 pt_gt:0 >
165:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2217 total_et:7543 g_offset:7541 e_num:3 layer:0/0 pt_gt:0 >
166:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2217 total_et:7544 g_offset:7541 e_num:4 layer:0/0 pt_gt:0 >
167:
168:	POINT:  PBG.LCU10.OBJ.CY_DL8232_OBJ.C_SWITCH.Open	3#公用电系统2#变232B高压侧DL8232控制.隔离开关操作.分闸	<<No: 2170 offset:2218>>
169:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2218 total_et:7545 g_offset:7545 e_num:1 layer:0/0 pt_gt:0 >
170:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2218 total_et:7546 g_offset:7545 e_num:2 layer:0/0 pt_gt:0 >
171:
172:	POINT:  PBG.LCU10.OBJ.CY_DL8252_OBJ.C_SWITCH.Close	10kVⅧ段12#出线DL8252控制.隔离开关操作.合闸	<<No: 2171 offset:2219>>
173:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2219 total_et:7547 g_offset:7547 e_num:1 layer:0/0 pt_gt:0 >
174:	  &   10kV_Ⅷ段坝体深井泵2号变开关DL8252本柜地刀PBG.LCU10.INT.CY_DL8252DD_SOE11 ?   OPEN     
		<group:2219 total_et:7548 g_offset:7547 e_num:2 layer:0/0 pt_gt:0 >
175:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2219 total_et:7549 g_offset:7547 e_num:3 layer:0/0 pt_gt:0 >
176:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2219 total_et:7550 g_offset:7547 e_num:4 layer:0/0 pt_gt:0 >
177:
178:	POINT:  PBG.LCU10.OBJ.CY_DL8252_OBJ.C_SWITCH.Open	10kVⅧ段12#出线DL8252控制.隔离开关操作.分闸	<<No: 2172 offset:2220>>
179:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2220 total_et:7551 g_offset:7551 e_num:1 layer:0/0 pt_gt:0 >
180:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2220 total_et:7552 g_offset:7551 e_num:2 layer:0/0 pt_gt:0 >
181:
182:	POINT:  PBG.LCU10.OBJ.CY_DL8262_OBJ.C_SWITCH.Close	10kVⅧ段13#出线DL8262控制.隔离开关操作.合闸	<<No: 2173 offset:2221>>
183:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2221 total_et:7553 g_offset:7553 e_num:1 layer:0/0 pt_gt:0 >
184:	  &   10kV_Ⅷ段水厂2号变开关DL8262本柜地刀PBG.LCU10.INT.CY_DL8262DD_SOE11 ?   OPEN     
		<group:2221 total_et:7554 g_offset:7553 e_num:2 layer:0/0 pt_gt:0 >
185:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2221 total_et:7555 g_offset:7553 e_num:3 layer:0/0 pt_gt:0 >
186:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2221 total_et:7556 g_offset:7553 e_num:4 layer:0/0 pt_gt:0 >
187:
188:	POINT:  PBG.LCU10.OBJ.CY_DL8262_OBJ.C_SWITCH.Open	10kVⅧ段13#出线DL8262控制.隔离开关操作.分闸	<<No: 2174 offset:2222>>
189:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2222 total_et:7557 g_offset:7557 e_num:1 layer:0/0 pt_gt:0 >
190:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2222 total_et:7558 g_offset:7557 e_num:2 layer:0/0 pt_gt:0 >
191:
192:	POINT:  PBG.LCU10.OBJ.CY_DL8332_OBJ.C_SWITCH.Close	3#照明系统2#变332B高压侧DL8332控制.隔离开关操作.合闸	<<No: 2175 offset:2223>>
193:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2223 total_et:7559 g_offset:7559 e_num:1 layer:0/0 pt_gt:0 >
194:	  &   3号照明332B开关DL8332本柜地刀       PBG.LCU10.INT.CY_DL8332DD_SOE11 ?   OPEN     
		<group:2223 total_et:7560 g_offset:7559 e_num:2 layer:0/0 pt_gt:0 >
195:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2223 total_et:7561 g_offset:7559 e_num:3 layer:0/0 pt_gt:0 >
196:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2223 total_et:7562 g_offset:7559 e_num:4 layer:0/0 pt_gt:0 >
197:
198:	POINT:  PBG.LCU10.OBJ.CY_DL8332_OBJ.C_SWITCH.Open	3#照明系统2#变332B高压侧DL8332控制.隔离开关操作.分闸	<<No: 2176 offset:2224>>
199:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2224 total_et:7563 g_offset:7563 e_num:1 layer:0/0 pt_gt:0 >
200:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2224 total_et:7564 g_offset:7563 e_num:2 layer:0/0 pt_gt:0 >
201:
202:	POINT:  PBG.LCU10.OBJ.CY_DL8412_OBJ.C_SWITCH.Close	10kVⅧ段3#出线DL8412控制.隔离开关操作.合闸	<<No: 2177 offset:2225>>
203:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2225 total_et:7565 g_offset:7565 e_num:1 layer:0/0 pt_gt:0 >
204:	  &   10kV_Ⅷ段进水口2号变开关DL8412本柜地刀PBG.LCU10.INT.CY_DL8412DD_SOE11 ?   OPEN     
		<group:2225 total_et:7566 g_offset:7565 e_num:2 layer:0/0 pt_gt:0 >
205:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2225 total_et:7567 g_offset:7565 e_num:3 layer:0/0 pt_gt:0 >
206:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2225 total_et:7568 g_offset:7565 e_num:4 layer:0/0 pt_gt:0 >
207:
208:	POINT:  PBG.LCU10.OBJ.CY_DL8412_OBJ.C_SWITCH.Open	10kVⅧ段3#出线DL8412控制.隔离开关操作.分闸	<<No: 2178 offset:2226>>
209:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2226 total_et:7569 g_offset:7569 e_num:1 layer:0/0 pt_gt:0 >
210:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2226 total_et:7570 g_offset:7569 e_num:2 layer:0/0 pt_gt:0 >
211:
212:	POINT:  PBG.LCU10.OBJ.CY_DL8422_OBJ.C_SWITCH.Close	10kVⅧ段4#出线DL8422控制.隔离开关操作.合闸	<<No: 2179 offset:2227>>
213:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2227 total_et:7571 g_offset:7571 e_num:1 layer:0/0 pt_gt:0 >
214:	  &   10kV_Ⅷ段泄洪洞2号变开关DL8422本柜地刀PBG.LCU10.INT.CY_DL8422DD_SOE11 ?   OPEN     
		<group:2227 total_et:7572 g_offset:7571 e_num:2 layer:0/0 pt_gt:0 >
215:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2227 total_et:7573 g_offset:7571 e_num:3 layer:0/0 pt_gt:0 >
216:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2227 total_et:7574 g_offset:7571 e_num:4 layer:0/0 pt_gt:0 >
217:
218:	POINT:  PBG.LCU10.OBJ.CY_DL8422_OBJ.C_SWITCH.Open	10kVⅧ段4#出线DL8422控制.隔离开关操作.分闸	<<No: 2180 offset:2228>>
219:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2228 total_et:7575 g_offset:7575 e_num:1 layer:0/0 pt_gt:0 >
220:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2228 total_et:7576 g_offset:7575 e_num:2 layer:0/0 pt_gt:0 >
221:
222:	POINT:  PBG.LCU10.OBJ.CY_DL8432_OBJ.C_SWITCH.Close	10kVⅧ段6#出线DL8432控制.隔离开关操作.合闸	<<No: 2181 offset:2229>>
223:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2229 total_et:7577 g_offset:7577 e_num:1 layer:0/0 pt_gt:0 >
224:	  &   10kV_Ⅷ段溢洪道2号变开关DL8432本柜地刀PBG.LCU10.INT.CY_DL8432DD_SOE11 ?   OPEN     
		<group:2229 total_et:7578 g_offset:7577 e_num:2 layer:0/0 pt_gt:0 >
225:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2229 total_et:7579 g_offset:7577 e_num:3 layer:0/0 pt_gt:0 >
226:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2229 total_et:7580 g_offset:7577 e_num:4 layer:0/0 pt_gt:0 >
227:
228:	POINT:  PBG.LCU10.OBJ.CY_DL8432_OBJ.C_SWITCH.Open	10kVⅧ段6#出线DL8432控制.隔离开关操作.分闸	<<No: 2182 offset:2230>>
229:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2230 total_et:7581 g_offset:7581 e_num:1 layer:0/0 pt_gt:0 >
230:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2230 total_et:7582 g_offset:7581 e_num:2 layer:0/0 pt_gt:0 >
231:
232:	POINT:  PBG.LCU10.OBJ.CY_DL8450_OBJ.C_SWITCH.Close	10kVⅧ段11#出线DL8450控制.隔离开关操作.合闸	<<No: 2183 offset:2231>>
233:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2231 total_et:7583 g_offset:7583 e_num:1 layer:0/0 pt_gt:0 >
234:	  &   10kV_Ⅷ段放空洞工作门电源开关DL8450本柜地刀PBG.LCU10.INT.CY_DL8450DD_SOE11 ?   OPEN     
		<group:2231 total_et:7584 g_offset:7583 e_num:2 layer:0/0 pt_gt:0 >
235:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2231 total_et:7585 g_offset:7583 e_num:3 layer:0/0 pt_gt:0 >
236:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2231 total_et:7586 g_offset:7583 e_num:4 layer:0/0 pt_gt:0 >
237:
238:	POINT:  PBG.LCU10.OBJ.CY_DL8450_OBJ.C_SWITCH.Open	10kVⅧ段11#出线DL8450控制.隔离开关操作.分闸	<<No: 2184 offset:2232>>
239:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2232 total_et:7587 g_offset:7587 e_num:1 layer:0/0 pt_gt:0 >
240:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2232 total_et:7588 g_offset:7587 e_num:2 layer:0/0 pt_gt:0 >
241:
242:	POINT:  PBG.LCU10.OBJ.CY_DL8512_OBJ.C_SWITCH.Close	10kVⅧ段10#出线DL8512控制.隔离开关操作.合闸	<<No: 2185 offset:2233>>
243:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2233 total_et:7589 g_offset:7589 e_num:1 layer:0/0 pt_gt:0 >
244:	  &   10kV_Ⅷ段尼日河首部2号变开关DL8512本柜地刀PBG.LCU10.INT.CY_DL8512DD_SOE11 ?   OPEN     
		<group:2233 total_et:7590 g_offset:7589 e_num:2 layer:0/0 pt_gt:0 >
245:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2233 total_et:7591 g_offset:7589 e_num:3 layer:0/0 pt_gt:0 >
246:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2233 total_et:7592 g_offset:7589 e_num:4 layer:0/0 pt_gt:0 >
247:
248:	POINT:  PBG.LCU10.OBJ.CY_DL8512_OBJ.C_SWITCH.Open	10kVⅧ段10#出线DL8512控制.隔离开关操作.分闸	<<No: 2186 offset:2234>>
249:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2234 total_et:7593 g_offset:7593 e_num:1 layer:0/0 pt_gt:0 >
250:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2234 total_et:7594 g_offset:7593 e_num:2 layer:0/0 pt_gt:0 >
251:
252:	POINT:  PBG.LCU10.OBJ.CY_DL883_OBJ.C_SWITCH.Close	10kVⅧ段外来电进线DL883控制.隔离开关操作.合闸	<<No: 2187 offset:2235>>
253:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2235 total_et:7595 g_offset:7595 e_num:1 layer:0/0 pt_gt:0 >
254:	  &   10kV_Ⅶ-Ⅷ段母联开关DL708分闸       PBG.LCU10.INT.CY_DL708_SOE10 ?   OPEN     
		<group:2235 total_et:7596 g_offset:7595 e_num:2 layer:0/0 pt_gt:0 >
255:	  &   10kV_Ⅷ段进线开关DL805分闸          PBG.LCU10.INT.CY_DL805_SOE10 ?   OPEN     
		<group:2235 total_et:7597 g_offset:7595 e_num:3 layer:0/0 pt_gt:0 >
256:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2235 total_et:7598 g_offset:7595 e_num:4 layer:0/0 pt_gt:0 >
257:	  &   10kV_Ⅷ段外来电源进线开关DL883本柜地刀PBG.LCU10.INT.CY_DL883DD_SOE11 ?   OPEN     
		<group:2235 total_et:7599 g_offset:7595 e_num:5 layer:0/0 pt_gt:0 >
258:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2235 total_et:7600 g_offset:7595 e_num:6 layer:0/0 pt_gt:0 >
259:
260:	POINT:  PBG.LCU10.OBJ.CY_DL883_OBJ.C_SWITCH.Open	10kVⅧ段外来电进线DL883控制.隔离开关操作.分闸	<<No: 2188 offset:2236>>
261:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2236 total_et:7601 g_offset:7601 e_num:1 layer:0/0 pt_gt:0 >
262:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2236 total_et:7602 g_offset:7601 e_num:2 layer:0/0 pt_gt:0 >
263:
264:	POINT:  PBG.LCU10.OBJ.CY_DL891_OBJ.C_SWITCH.Close	10kVⅧ段7#出线DL891控制.隔离开关操作.合闸	<<No: 2189 offset:2237>>
265:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2237 total_et:7603 g_offset:7603 e_num:1 layer:0/0 pt_gt:0 >
266:	  &   10kV_Ⅷ段1号备用开关DL891本柜地刀   PBG.LCU10.INT.CY_DL891DD_SOE11 ?   OPEN     
		<group:2237 total_et:7604 g_offset:7603 e_num:2 layer:0/0 pt_gt:0 >
267:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2237 total_et:7605 g_offset:7603 e_num:3 layer:0/0 pt_gt:0 >
268:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2237 total_et:7606 g_offset:7603 e_num:4 layer:0/0 pt_gt:0 >
269:
270:	POINT:  PBG.LCU10.OBJ.CY_DL891_OBJ.C_SWITCH.Open	10kVⅧ段7#出线DL891控制.隔离开关操作.分闸	<<No: 2190 offset:2238>>
271:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2238 total_et:7607 g_offset:7607 e_num:1 layer:0/0 pt_gt:0 >
272:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2238 total_et:7608 g_offset:7607 e_num:2 layer:0/0 pt_gt:0 >
273:
274:	POINT:  PBG.LCU10.OBJ.CY_DL892_OBJ.C_SWITCH.Close	10kVⅧ段14#出线DL892控制.隔离开关操作.合闸	<<No: 2191 offset:2239>>
275:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2239 total_et:7609 g_offset:7609 e_num:1 layer:0/0 pt_gt:0 >
276:	  &   10kV_Ⅷ段2号备用开关DL892本柜地刀   PBG.LCU10.INT.CY_DL892DD_SOE11 ?   OPEN     
		<group:2239 total_et:7610 g_offset:7609 e_num:2 layer:0/0 pt_gt:0 >
277:	  &   10kV_Ⅷ段母线PT断线                 PBG.LCU10.INT.CY_8MPT_SOE08 ?   OPEN     
		<group:2239 total_et:7611 g_offset:7609 e_num:3 layer:0/0 pt_gt:0 >
278:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2239 total_et:7612 g_offset:7609 e_num:4 layer:0/0 pt_gt:0 >
279:
280:	POINT:  PBG.LCU10.OBJ.CY_DL892_OBJ.C_SWITCH.Open	10kVⅧ段14#出线DL892控制.隔离开关操作.分闸	<<No: 2192 offset:2240>>
281:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2240 total_et:7613 g_offset:7613 e_num:1 layer:0/0 pt_gt:0 >
282:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2240 total_et:7614 g_offset:7613 e_num:2 layer:0/0 pt_gt:0 >
283:
284:	POINT:  PBG.LCU10.OBJ.GY3_GY31_OBJ.C_SWITCH.Close	3#公用电系统400VI段进线GY31控制.隔离开关操作.合闸	<<No: 2193 offset:2241>>
285:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2241 total_et:7615 g_offset:7615 e_num:1 layer:0/0 pt_gt:0 >
286:	  &   3号公用电母联断路器GY33分闸         PBG.LCU10.POL.GY3_GY33_DI10 ?   CLOSE    
		<group:2241 total_et:7616 g_offset:7615 e_num:2 layer:0/0 pt_gt:0 >
287:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2241 total_et:7617 g_offset:7615 e_num:3 layer:0/0 pt_gt:0 >
288:
289:	POINT:  PBG.LCU10.OBJ.GY3_GY31_OBJ.C_SWITCH.Open	3#公用电系统400VI段进线GY31控制.隔离开关操作.分闸	<<No: 2194 offset:2242>>
290:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2242 total_et:7618 g_offset:7618 e_num:1 layer:0/0 pt_gt:0 >
291:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2242 total_et:7619 g_offset:7618 e_num:2 layer:0/0 pt_gt:0 >
292:
293:	POINT:  PBG.LCU10.OBJ.GY3_GY32_OBJ.C_SWITCH.Close	3#公用电系统400VII段进线GY32控制.隔离开关操作.合闸	<<No: 2195 offset:2243>>
294:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2243 total_et:7620 g_offset:7620 e_num:1 layer:0/0 pt_gt:0 >
295:	  &   3号公用电母联断路器GY33分闸         PBG.LCU10.POL.GY3_GY33_DI10 ?   CLOSE    
		<group:2243 total_et:7621 g_offset:7620 e_num:2 layer:0/0 pt_gt:0 >
296:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2243 total_et:7622 g_offset:7620 e_num:3 layer:0/0 pt_gt:0 >
297:
298:	POINT:  PBG.LCU10.OBJ.GY3_GY32_OBJ.C_SWITCH.Open	3#公用电系统400VII段进线GY32控制.隔离开关操作.分闸	<<No: 2196 offset:2244>>
299:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2244 total_et:7623 g_offset:7623 e_num:1 layer:0/0 pt_gt:0 >
300:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2244 total_et:7624 g_offset:7623 e_num:2 layer:0/0 pt_gt:0 >
301:
302:	POINT:  PBG.LCU10.OBJ.GY3_GY33_OBJ.C_SWITCH.Close	3#公用电系统400V母联GY33控制.隔离开关操作.合闸	<<No: 2197 offset:2245>>
303:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2245 total_et:7625 g_offset:7625 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2245 include bracket et_num:7626 g_offset:7625 layer:0/0
		{bracket et_num:7626 e_g_offset:2246>
304:	 (  3号公用电Ⅰ段进线断路器GY31分闸     PBG.LCU10.POL.GY3_GY31_DI10 ?   CLOSE    
		<group:2246 total_et:7627 g_offset:7627 e_num:1 layer:1/1 pt_gt:1 >
305:	  +   3号公用电Ⅱ段进线断路器GY32分闸     PBG.LCU10.POL.GY3_GY32_DI10 ?   CLOSE    
		<group:2247 total_et:7628 g_offset:7628 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7626 g_offset:2246 g_num:2 lay=0
	}<group:2245 g_offset:7625 g_num:4 layer:0/0
306:	 )  地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2245 total_et:7629 g_offset:7625 e_num:5 layer:0/0 pt_gt:2 >
307:	 
308:	POINT:  PBG.LCU10.OBJ.GY3_GY33_OBJ.C_SWITCH.Open	3#公用电系统400V母联GY33控制.隔离开关操作.分闸	<<No: 2198 offset:2248>>
309:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2248 total_et:7630 g_offset:7630 e_num:1 layer:0/0 pt_gt:0 >
310:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2248 total_et:7631 g_offset:7630 e_num:2 layer:0/0 pt_gt:0 >
311:
312:	POINT:  PBG.LCU10.OBJ.ZM3_ZM31_OBJ.C_SWITCH.Close	3#照明系统400VI段进线ZM31控制.隔离开关操作.合闸	<<No: 2199 offset:2249>>
313:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2249 total_et:7632 g_offset:7632 e_num:1 layer:0/0 pt_gt:0 >
314:	  &   3号照明母联断路器ZM33分闸           PBG.LCU10.POL.ZM3_ZM33_DI10 ?   CLOSE    
		<group:2249 total_et:7633 g_offset:7632 e_num:2 layer:0/0 pt_gt:0 >
315:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2249 total_et:7634 g_offset:7632 e_num:3 layer:0/0 pt_gt:0 >
316:
317:	POINT:  PBG.LCU10.OBJ.ZM3_ZM31_OBJ.C_SWITCH.Open	3#照明系统400VI段进线ZM31控制.隔离开关操作.分闸	<<No: 2200 offset:2250>>
318:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2250 total_et:7635 g_offset:7635 e_num:1 layer:0/0 pt_gt:0 >
319:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2250 total_et:7636 g_offset:7635 e_num:2 layer:0/0 pt_gt:0 >
320:
321:	POINT:  PBG.LCU10.OBJ.ZM3_ZM32_OBJ.C_SWITCH.Close	3#照明系统400VII段进线ZM32控制.隔离开关操作.合闸	<<No: 2201 offset:2251>>
322:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2251 total_et:7637 g_offset:7637 e_num:1 layer:0/0 pt_gt:0 >
323:	  &   3号照明母联断路器ZM33分闸           PBG.LCU10.POL.ZM3_ZM33_DI10 ?   CLOSE    
		<group:2251 total_et:7638 g_offset:7637 e_num:2 layer:0/0 pt_gt:0 >
324:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2251 total_et:7639 g_offset:7637 e_num:3 layer:0/0 pt_gt:0 >
325:
326:	POINT:  PBG.LCU10.OBJ.ZM3_ZM32_OBJ.C_SWITCH.Open	3#照明系统400VII段进线ZM32控制.隔离开关操作.分闸	<<No: 2202 offset:2252>>
327:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2252 total_et:7640 g_offset:7640 e_num:1 layer:0/0 pt_gt:0 >
328:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2252 total_et:7641 g_offset:7640 e_num:2 layer:0/0 pt_gt:0 >
329:
330:	POINT:  PBG.LCU10.OBJ.ZM3_ZM33_OBJ.C_SWITCH.Close	3#照明系统400V母联ZM33控制.隔离开关操作.合闸	<<No: 2203 offset:2253>>
331:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2253 total_et:7642 g_offset:7642 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2253 include bracket et_num:7643 g_offset:7642 layer:0/0
		{bracket et_num:7643 e_g_offset:2254>
332:	 (  3号照明Ⅰ段进线断路器ZM31分闸       PBG.LCU10.POL.ZM3_ZM31_DI10 ?   CLOSE    
		<group:2254 total_et:7644 g_offset:7644 e_num:1 layer:1/1 pt_gt:1 >
333:	  +   3号照明Ⅱ段进线断路器ZM32分闸       PBG.LCU10.POL.ZM3_ZM32_DI10 ?   CLOSE    
		<group:2255 total_et:7645 g_offset:7645 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7643 g_offset:2254 g_num:2 lay=0
	}<group:2253 g_offset:7642 g_num:4 layer:0/0
334:	 )  地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2253 total_et:7646 g_offset:7642 e_num:5 layer:0/0 pt_gt:2 >
335:	 
336:	POINT:  PBG.LCU10.OBJ.ZM3_ZM33_OBJ.C_SWITCH.Open	3#照明系统400V母联ZM33控制.隔离开关操作.分闸	<<No: 2204 offset:2256>>
337:	  =   LCU在线离线状态                     PBG.LCU10.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2256 total_et:7647 g_offset:7647 e_num:1 layer:0/0 pt_gt:0 >
338:	  &   地面副厂房10LCU检修态               PBG.LCU10.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2256 total_et:7648 g_offset:7647 e_num:2 layer:0/0 pt_gt:0 >
339:

	END reacked,Total pt=66 gt=76 et=210 close file now!

	14: INCLUDE		INTLK_LCU11.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU11.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU11.OBJ.CY_DL74111_OBJ.C_SWITCH.Close	1#变压器411B高压侧断路器DL7411-1控制.隔离开关操作.合闸	<<No: 2205 offset:2257>>
  4:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2257 total_et:7649 g_offset:7649 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2257 total_et:7650 g_offset:7649 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.LCU11.OBJ.CY_DL74111_OBJ.C_SWITCH.Open	1#变压器411B高压侧断路器DL7411-1控制.隔离开关操作.分闸	<<No: 2206 offset:2258>>
  8:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2258 total_et:7651 g_offset:7651 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2258 total_et:7652 g_offset:7651 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.LCU11.OBJ.CY_DL84121_OBJ.C_SWITCH.Close	2#变压器412B高压侧断路器DL8412-1控制.隔离开关操作.合闸	<<No: 2207 offset:2259>>
 12:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2259 total_et:7653 g_offset:7653 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2259 total_et:7654 g_offset:7653 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.LCU11.OBJ.CY_DL84121_OBJ.C_SWITCH.Open	2#变压器412B高压侧断路器DL8412-1控制.隔离开关操作.分闸	<<No: 2208 offset:2260>>
 16:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2260 total_et:7655 g_offset:7655 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2260 total_et:7656 g_offset:7655 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.LCU11.OBJ.DB1_DB11_OBJ.C_SWITCH.Close	400V配电盘I段母线进线断路器DB11控制.隔离开关操作.合闸	<<No: 2209 offset:2261>>
 20:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2261 total_et:7657 g_offset:7657 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   进水口400V供电配电盘母联断路器DB13分闸PBG.LCU11.POL.DB1_DB13_DI10 ?   CLOSE    
		<group:2261 total_et:7658 g_offset:7657 e_num:2 layer:0/0 pt_gt:0 >
 22:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2261 total_et:7659 g_offset:7657 e_num:3 layer:0/0 pt_gt:0 >
 23:
 24:	POINT:  PBG.LCU11.OBJ.DB1_DB11_OBJ.C_SWITCH.Open	400V配电盘I段母线进线断路器DB11控制.隔离开关操作.分闸	<<No: 2210 offset:2262>>
 25:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2262 total_et:7660 g_offset:7660 e_num:1 layer:0/0 pt_gt:0 >
 26:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2262 total_et:7661 g_offset:7660 e_num:2 layer:0/0 pt_gt:0 >
 27:
 28:	POINT:  PBG.LCU11.OBJ.DB1_DB12_OBJ.C_SWITCH.Close	400V配电盘II段母线进线断路器DB12控制.隔离开关操作.合闸	<<No: 2211 offset:2263>>
 29:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2263 total_et:7662 g_offset:7662 e_num:1 layer:0/0 pt_gt:0 >
 30:	  &   进水口400V供电配电盘母联断路器DB13分闸PBG.LCU11.POL.DB1_DB13_DI10 ?   CLOSE    
		<group:2263 total_et:7663 g_offset:7662 e_num:2 layer:0/0 pt_gt:0 >
 31:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2263 total_et:7664 g_offset:7662 e_num:3 layer:0/0 pt_gt:0 >
 32:
 33:	POINT:  PBG.LCU11.OBJ.DB1_DB12_OBJ.C_SWITCH.Open	400V配电盘II段母线进线断路器DB12控制.隔离开关操作.分闸	<<No: 2212 offset:2264>>
 34:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2264 total_et:7665 g_offset:7665 e_num:1 layer:0/0 pt_gt:0 >
 35:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2264 total_et:7666 g_offset:7665 e_num:2 layer:0/0 pt_gt:0 >
 36:
 37:	POINT:  PBG.LCU11.OBJ.DB1_DB13_OBJ.C_SWITCH.Close	400V配电盘II段母线进线断路器DB13控制.隔离开关操作.合闸	<<No: 2213 offset:2265>>
 38:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2265 total_et:7667 g_offset:7667 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2265 include bracket et_num:7668 g_offset:7667 layer:0/0
		{bracket et_num:7668 e_g_offset:2266>
 39:	 (  进水口400V_Ⅰ段进线开关DB11分闸     PBG.LCU11.POL.DB1_DB11_DI10 ?   CLOSE    
		<group:2266 total_et:7669 g_offset:7669 e_num:1 layer:1/1 pt_gt:1 >
 40:	  +   进水口400V_Ⅱ段进线开关DB12分闸     PBG.LCU11.POL.DB1_DB12_DI10 ?   CLOSE    
		<group:2267 total_et:7670 g_offset:7670 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7668 g_offset:2266 g_num:2 lay=0
	}<group:2265 g_offset:7667 g_num:4 layer:0/0
 41:	 )  进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   CLOSE    
		<group:2265 total_et:7671 g_offset:7667 e_num:5 layer:0/0 pt_gt:2 >
 42:	 
 43:	POINT:  PBG.LCU11.OBJ.DB1_DB13_OBJ.C_SWITCH.Open	400V配电盘II段母线进线断路器DB13控制.隔离开关操作.分闸	<<No: 2214 offset:2268>>
 44:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2268 total_et:7672 g_offset:7672 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2268 total_et:7673 g_offset:7672 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.LCU11.OBJ.DB1_FAN1_OBJ.C_DEVICE.Off	进水口配电房1#风机控制.一般设备操作.设备退出	<<No: 2215 offset:2269>>
 48:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2269 total_et:7674 g_offset:7674 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2269 total_et:7675 g_offset:7674 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.LCU11.OBJ.DB1_FAN1_OBJ.C_DEVICE.On	进水口配电房1#风机控制.一般设备操作.设备投入	<<No: 2216 offset:2270>>
 52:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2270 total_et:7676 g_offset:7676 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2270 total_et:7677 g_offset:7676 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.LCU11.OBJ.DB1_FAN2_OBJ.C_DEVICE.Off	进水口配电房2#风机控制.一般设备操作.设备退出	<<No: 2217 offset:2271>>
 56:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2271 total_et:7678 g_offset:7678 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2271 total_et:7679 g_offset:7678 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.LCU11.OBJ.DB1_FAN2_OBJ.C_DEVICE.On	进水口配电房2#风机控制.一般设备操作.设备投入	<<No: 2218 offset:2272>>
 60:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2272 total_et:7680 g_offset:7680 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2272 total_et:7681 g_offset:7680 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.LCU11.OBJ.FKSQKP_1PUP_OBJ.C_DEVICE.Off	1＃水泵控制.一般设备操作.设备退出	<<No: 2219 offset:2273>>
 64:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2273 total_et:7682 g_offset:7682 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2273 total_et:7683 g_offset:7682 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.LCU11.OBJ.FKSQKP_1PUP_OBJ.C_DEVICE.On	1＃水泵控制.一般设备操作.设备投入	<<No: 2220 offset:2274>>
 68:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2274 total_et:7684 g_offset:7684 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2274 total_et:7685 g_offset:7684 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.LCU11.OBJ.FKSQKP_1PUPKZ_OBJ.C_DEVICE.Off	1#水泵空开控制.一般设备操作.设备退出	<<No: 2221 offset:2275>>
 72:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2275 total_et:7686 g_offset:7686 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2275 total_et:7687 g_offset:7686 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.LCU11.OBJ.FKSQKP_1PUPKZ_OBJ.C_DEVICE.On	1#水泵空开控制.一般设备操作.设备投入	<<No: 2222 offset:2276>>
 76:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2276 total_et:7688 g_offset:7688 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2276 total_et:7689 g_offset:7688 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.LCU11.OBJ.FKSQKP_1RHDC_OBJ.C_DEVICE.Off	1＃润滑水电磁阀控制.一般设备操作.设备退出	<<No: 2223 offset:2277>>
 80:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2277 total_et:7690 g_offset:7690 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2277 total_et:7691 g_offset:7690 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.LCU11.OBJ.FKSQKP_1RHDC_OBJ.C_DEVICE.On	1＃润滑水电磁阀控制.一般设备操作.设备投入	<<No: 2224 offset:2278>>
 84:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2278 total_et:7692 g_offset:7692 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2278 total_et:7693 g_offset:7692 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.LCU11.OBJ.FKSQKP_2PUP_OBJ.C_DEVICE.Off	2＃水泵控制控制.一般设备操作.设备退出	<<No: 2225 offset:2279>>
 88:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2279 total_et:7694 g_offset:7694 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2279 total_et:7695 g_offset:7694 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.LCU11.OBJ.FKSQKP_2PUP_OBJ.C_DEVICE.On	2＃水泵控制控制.一般设备操作.设备投入	<<No: 2226 offset:2280>>
 92:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2280 total_et:7696 g_offset:7696 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2280 total_et:7697 g_offset:7696 e_num:2 layer:0/0 pt_gt:0 >
 94:
 95:	POINT:  PBG.LCU11.OBJ.FKSQKP_2PUPKZ_OBJ.C_DEVICE.Off	2#水泵空开控制.一般设备操作.设备退出	<<No: 2227 offset:2281>>
 96:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2281 total_et:7698 g_offset:7698 e_num:1 layer:0/0 pt_gt:0 >
 97:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2281 total_et:7699 g_offset:7698 e_num:2 layer:0/0 pt_gt:0 >
 98:
 99:	POINT:  PBG.LCU11.OBJ.FKSQKP_2PUPKZ_OBJ.C_DEVICE.On	2#水泵空开控制.一般设备操作.设备投入	<<No: 2228 offset:2282>>
100:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2282 total_et:7700 g_offset:7700 e_num:1 layer:0/0 pt_gt:0 >
101:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2282 total_et:7701 g_offset:7700 e_num:2 layer:0/0 pt_gt:0 >
102:
103:	POINT:  PBG.LCU11.OBJ.FKSQKP_2RHDC_OBJ.C_DEVICE.Off	2＃润滑水电磁阀控制.一般设备操作.设备退出	<<No: 2229 offset:2283>>
104:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2283 total_et:7702 g_offset:7702 e_num:1 layer:0/0 pt_gt:0 >
105:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2283 total_et:7703 g_offset:7702 e_num:2 layer:0/0 pt_gt:0 >
106:
107:	POINT:  PBG.LCU11.OBJ.FKSQKP_2RHDC_OBJ.C_DEVICE.On	2＃润滑水电磁阀控制.一般设备操作.设备投入	<<No: 2230 offset:2284>>
108:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2284 total_et:7704 g_offset:7704 e_num:1 layer:0/0 pt_gt:0 >
109:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2284 total_et:7705 g_offset:7704 e_num:2 layer:0/0 pt_gt:0 >
110:
111:	POINT:  PBG.LCU11.OBJ.FKSQKP_3PUP_OBJ.C_DEVICE.Off	3＃水泵控制.一般设备操作.设备退出	<<No: 2231 offset:2285>>
112:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2285 total_et:7706 g_offset:7706 e_num:1 layer:0/0 pt_gt:0 >
113:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2285 total_et:7707 g_offset:7706 e_num:2 layer:0/0 pt_gt:0 >
114:
115:	POINT:  PBG.LCU11.OBJ.FKSQKP_3PUP_OBJ.C_DEVICE.On	3＃水泵控制.一般设备操作.设备投入	<<No: 2232 offset:2286>>
116:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2286 total_et:7708 g_offset:7708 e_num:1 layer:0/0 pt_gt:0 >
117:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2286 total_et:7709 g_offset:7708 e_num:2 layer:0/0 pt_gt:0 >
118:
119:	POINT:  PBG.LCU11.OBJ.FKSQKP_3PUPKZ_OBJ.C_DEVICE.Off	3#水泵空开控制.一般设备操作.设备退出	<<No: 2233 offset:2287>>
120:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2287 total_et:7710 g_offset:7710 e_num:1 layer:0/0 pt_gt:0 >
121:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2287 total_et:7711 g_offset:7710 e_num:2 layer:0/0 pt_gt:0 >
122:
123:	POINT:  PBG.LCU11.OBJ.FKSQKP_3PUPKZ_OBJ.C_DEVICE.On	3#水泵空开控制.一般设备操作.设备投入	<<No: 2234 offset:2288>>
124:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2288 total_et:7712 g_offset:7712 e_num:1 layer:0/0 pt_gt:0 >
125:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2288 total_et:7713 g_offset:7712 e_num:2 layer:0/0 pt_gt:0 >
126:
127:	POINT:  PBG.LCU11.OBJ.FKSQKP_3RHDC_OBJ.C_DEVICE.Off	3＃润滑水电磁阀控制.一般设备操作.设备退出	<<No: 2235 offset:2289>>
128:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2289 total_et:7714 g_offset:7714 e_num:1 layer:0/0 pt_gt:0 >
129:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2289 total_et:7715 g_offset:7714 e_num:2 layer:0/0 pt_gt:0 >
130:
131:	POINT:  PBG.LCU11.OBJ.FKSQKP_3RHDC_OBJ.C_DEVICE.On	3＃润滑水电磁阀控制.一般设备操作.设备投入	<<No: 2236 offset:2290>>
132:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2290 total_et:7716 g_offset:7716 e_num:1 layer:0/0 pt_gt:0 >
133:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2290 total_et:7717 g_offset:7716 e_num:2 layer:0/0 pt_gt:0 >
134:
135:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR1_OBJ.C_GATE.Close	1#闸门控制.闸门操作.关闸门	<<No: 2237 offset:2291>>
136:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2291 total_et:7718 g_offset:7718 e_num:1 layer:0/0 pt_gt:0 >
137:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2291 total_et:7719 g_offset:7718 e_num:2 layer:0/0 pt_gt:0 >
138:	  &   进水口1号闸门检修态                 PBG.LCU11.POL.ZM1_MAINTAIN_DIC ?   OPEN     
		<group:2291 total_et:7720 g_offset:7718 e_num:3 layer:0/0 pt_gt:0 >
139:
140:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR1_OBJ.C_GATE.Open	1#闸门控制.闸门操作.开闸门	<<No: 2238 offset:2292>>
141:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2292 total_et:7721 g_offset:7721 e_num:1 layer:0/0 pt_gt:0 >
142:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2292 total_et:7722 g_offset:7721 e_num:2 layer:0/0 pt_gt:0 >
143:	  &   进水口1号闸门检修态                 PBG.LCU11.POL.ZM1_MAINTAIN_DIC ?   OPEN     
		<group:2292 total_et:7723 g_offset:7721 e_num:3 layer:0/0 pt_gt:0 >
144:
145:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR1_OBJ.C_GATE.Stop	1#闸门控制.闸门操作.停止操作	<<No: 2239 offset:2293>>
146:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2293 total_et:7724 g_offset:7724 e_num:1 layer:0/0 pt_gt:0 >
147:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2293 total_et:7725 g_offset:7724 e_num:2 layer:0/0 pt_gt:0 >
148:	  &   进水口1号闸门检修态                 PBG.LCU11.POL.ZM1_MAINTAIN_DIC ?   OPEN     
		<group:2293 total_et:7726 g_offset:7724 e_num:3 layer:0/0 pt_gt:0 >
149:
150:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR2_OBJ.C_GATE.Close	2#闸门控制.闸门操作.关闸门	<<No: 2240 offset:2294>>
151:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2294 total_et:7727 g_offset:7727 e_num:1 layer:0/0 pt_gt:0 >
152:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2294 total_et:7728 g_offset:7727 e_num:2 layer:0/0 pt_gt:0 >
153:	  &   进水口2号闸门检修态                 PBG.LCU11.POL.ZM2_MAINTAIN_DIC ?   OPEN     
		<group:2294 total_et:7729 g_offset:7727 e_num:3 layer:0/0 pt_gt:0 >
154:
155:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR2_OBJ.C_GATE.Open	2#闸门控制.闸门操作.开闸门	<<No: 2241 offset:2295>>
156:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2295 total_et:7730 g_offset:7730 e_num:1 layer:0/0 pt_gt:0 >
157:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2295 total_et:7731 g_offset:7730 e_num:2 layer:0/0 pt_gt:0 >
158:	  &   进水口2号闸门检修态                 PBG.LCU11.POL.ZM2_MAINTAIN_DIC ?   OPEN     
		<group:2295 total_et:7732 g_offset:7730 e_num:3 layer:0/0 pt_gt:0 >
159:
160:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR2_OBJ.C_GATE.Stop	2#闸门控制.闸门操作.停止操作	<<No: 2242 offset:2296>>
161:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2296 total_et:7733 g_offset:7733 e_num:1 layer:0/0 pt_gt:0 >
162:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2296 total_et:7734 g_offset:7733 e_num:2 layer:0/0 pt_gt:0 >
163:	  &   进水口2号闸门检修态                 PBG.LCU11.POL.ZM2_MAINTAIN_DIC ?   OPEN     
		<group:2296 total_et:7735 g_offset:7733 e_num:3 layer:0/0 pt_gt:0 >
164:
165:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR3_OBJ.C_GATE.Close	3#闸门控制.闸门操作.关闸门	<<No: 2243 offset:2297>>
166:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2297 total_et:7736 g_offset:7736 e_num:1 layer:0/0 pt_gt:0 >
167:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2297 total_et:7737 g_offset:7736 e_num:2 layer:0/0 pt_gt:0 >
168:	  &   进水口3号闸门检修态                 PBG.LCU11.POL.ZM3_MAINTAIN_DIC ?   OPEN     
		<group:2297 total_et:7738 g_offset:7736 e_num:3 layer:0/0 pt_gt:0 >
169:
170:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR3_OBJ.C_GATE.Open	3#闸门控制.闸门操作.开闸门	<<No: 2244 offset:2298>>
171:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2298 total_et:7739 g_offset:7739 e_num:1 layer:0/0 pt_gt:0 >
172:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2298 total_et:7740 g_offset:7739 e_num:2 layer:0/0 pt_gt:0 >
173:	  &   进水口3号闸门检修态                 PBG.LCU11.POL.ZM3_MAINTAIN_DIC ?   OPEN     
		<group:2298 total_et:7741 g_offset:7739 e_num:3 layer:0/0 pt_gt:0 >
174:
175:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR3_OBJ.C_GATE.Stop	3#闸门控制.闸门操作.停止操作	<<No: 2245 offset:2299>>
176:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2299 total_et:7742 g_offset:7742 e_num:1 layer:0/0 pt_gt:0 >
177:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2299 total_et:7743 g_offset:7742 e_num:2 layer:0/0 pt_gt:0 >
178:	  &   进水口3号闸门检修态                 PBG.LCU11.POL.ZM3_MAINTAIN_DIC ?   OPEN     
		<group:2299 total_et:7744 g_offset:7742 e_num:3 layer:0/0 pt_gt:0 >
179:
180:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR4_OBJ.C_GATE.Close	4#闸门控制.闸门操作.关闸门	<<No: 2246 offset:2300>>
181:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2300 total_et:7745 g_offset:7745 e_num:1 layer:0/0 pt_gt:0 >
182:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2300 total_et:7746 g_offset:7745 e_num:2 layer:0/0 pt_gt:0 >
183:	  &   进水口4号闸门检修态                 PBG.LCU11.POL.ZM4_MAINTAIN_DIC ?   OPEN     
		<group:2300 total_et:7747 g_offset:7745 e_num:3 layer:0/0 pt_gt:0 >
184:
185:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR4_OBJ.C_GATE.Open	4#闸门控制.闸门操作.开闸门	<<No: 2247 offset:2301>>
186:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2301 total_et:7748 g_offset:7748 e_num:1 layer:0/0 pt_gt:0 >
187:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2301 total_et:7749 g_offset:7748 e_num:2 layer:0/0 pt_gt:0 >
188:	  &   进水口4号闸门检修态                 PBG.LCU11.POL.ZM4_MAINTAIN_DIC ?   OPEN     
		<group:2301 total_et:7750 g_offset:7748 e_num:3 layer:0/0 pt_gt:0 >
189:
190:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR4_OBJ.C_GATE.Stop	4#闸门控制.闸门操作.停止操作	<<No: 2248 offset:2302>>
191:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2302 total_et:7751 g_offset:7751 e_num:1 layer:0/0 pt_gt:0 >
192:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2302 total_et:7752 g_offset:7751 e_num:2 layer:0/0 pt_gt:0 >
193:	  &   进水口4号闸门检修态                 PBG.LCU11.POL.ZM4_MAINTAIN_DIC ?   OPEN     
		<group:2302 total_et:7753 g_offset:7751 e_num:3 layer:0/0 pt_gt:0 >
194:
195:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR5_OBJ.C_GATE.Close	5#闸门控制.闸门操作.关闸门	<<No: 2249 offset:2303>>
196:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2303 total_et:7754 g_offset:7754 e_num:1 layer:0/0 pt_gt:0 >
197:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2303 total_et:7755 g_offset:7754 e_num:2 layer:0/0 pt_gt:0 >
198:	  &   进水口5号闸门检修态                 PBG.LCU11.POL.ZM5_MAINTAIN_DIC ?   OPEN     
		<group:2303 total_et:7756 g_offset:7754 e_num:3 layer:0/0 pt_gt:0 >
199:
200:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR5_OBJ.C_GATE.Open	5#闸门控制.闸门操作.开闸门	<<No: 2250 offset:2304>>
201:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2304 total_et:7757 g_offset:7757 e_num:1 layer:0/0 pt_gt:0 >
202:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2304 total_et:7758 g_offset:7757 e_num:2 layer:0/0 pt_gt:0 >
203:	  &   进水口5号闸门检修态                 PBG.LCU11.POL.ZM5_MAINTAIN_DIC ?   OPEN     
		<group:2304 total_et:7759 g_offset:7757 e_num:3 layer:0/0 pt_gt:0 >
204:
205:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR5_OBJ.C_GATE.Stop	5#闸门控制.闸门操作.停止操作	<<No: 2251 offset:2305>>
206:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2305 total_et:7760 g_offset:7760 e_num:1 layer:0/0 pt_gt:0 >
207:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2305 total_et:7761 g_offset:7760 e_num:2 layer:0/0 pt_gt:0 >
208:	  &   进水口5号闸门检修态                 PBG.LCU11.POL.ZM5_MAINTAIN_DIC ?   OPEN     
		<group:2305 total_et:7762 g_offset:7760 e_num:3 layer:0/0 pt_gt:0 >
209:
210:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR6_OBJ.C_GATE.Close	6#闸门控制.闸门操作.关闸门	<<No: 2252 offset:2306>>
211:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2306 total_et:7763 g_offset:7763 e_num:1 layer:0/0 pt_gt:0 >
212:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2306 total_et:7764 g_offset:7763 e_num:2 layer:0/0 pt_gt:0 >
213:	  &   进水口6号闸门检修态                 PBG.LCU11.POL.ZM6_MAINTAIN_DIC ?   OPEN     
		<group:2306 total_et:7765 g_offset:7763 e_num:3 layer:0/0 pt_gt:0 >
214:
215:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR6_OBJ.C_GATE.Open	6#闸门控制.闸门操作.开闸门	<<No: 2253 offset:2307>>
216:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2307 total_et:7766 g_offset:7766 e_num:1 layer:0/0 pt_gt:0 >
217:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2307 total_et:7767 g_offset:7766 e_num:2 layer:0/0 pt_gt:0 >
218:	  &   进水口6号闸门检修态                 PBG.LCU11.POL.ZM6_MAINTAIN_DIC ?   OPEN     
		<group:2307 total_et:7768 g_offset:7766 e_num:3 layer:0/0 pt_gt:0 >
219:
220:	POINT:  PBG.LCU11.OBJ.JKP1_DOOR6_OBJ.C_GATE.Stop	6#闸门控制.闸门操作.停止操作	<<No: 2254 offset:2308>>
221:	  =   LCU在线离线状态                     PBG.LCU11.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2308 total_et:7769 g_offset:7769 e_num:1 layer:0/0 pt_gt:0 >
222:	  &   进水口闸门11LCU检修态               PBG.LCU11.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2308 total_et:7770 g_offset:7769 e_num:2 layer:0/0 pt_gt:0 >
223:	  &   进水口6号闸门检修态                 PBG.LCU11.POL.ZM6_MAINTAIN_DIC ?   OPEN     
		<group:2308 total_et:7771 g_offset:7769 e_num:3 layer:0/0 pt_gt:0 >
224:
225:	POINT:  PBG.LCU11.POL.UC_1PY_DI31.ALM.CBA	(UC)进水口1号闸门平压信号.报警.闭锁	<<No: 2255 offset:2309>>
226:	  =   (UC)进水口1号闸门全开               PBG.LCU11.POL.UC_1ZM_DI43 ?   OPEN     
		<group:2309 total_et:7772 g_offset:7772 e_num:1 layer:0/0 pt_gt:0 >
227:
228:	POINT:  PBG.LCU11.POL.UC_3PY_DI31.ALM.CBA	(UC)进水口3号闸门平压信号.报警.闭锁	<<No: 2256 offset:2310>>
229:	  =   (UC)进水口3号闸门全开               PBG.LCU11.POL.UC_3ZM_DI43 ?   OPEN     
		<group:2310 total_et:7773 g_offset:7773 e_num:1 layer:0/0 pt_gt:0 >
230:
231:	POINT:  PBG.LCU11.POL.UC_4PY_DI61.ALM.CBA	(UC)进水口4号闸门平压信号.报警.闭锁	<<No: 2257 offset:2311>>
232:	  =   (UC)进水口4号闸门全开               PBG.LCU11.POL.UC_4ZM_DI43 ?   OPEN     
		<group:2311 total_et:7774 g_offset:7774 e_num:1 layer:0/0 pt_gt:0 >
233:
234:	POINT:  PBG.LCU11.POL.UC_2PY_DI31.ALM.CBA	(UC)进水口2号闸门平压信号.报警.闭锁	<<No: 2258 offset:2312>>
235:	  =   (UC)进水口2号闸门全开               PBG.LCU11.POL.UC_2ZM_DI43 ?   OPEN     
		<group:2312 total_et:7775 g_offset:7775 e_num:1 layer:0/0 pt_gt:0 >
236:
237:	POINT:  PBG.LCU11.POL.UC_5PY_DI61.ALM.CBA	(UC)进水口5号闸门平压信号.报警.闭锁	<<No: 2259 offset:2313>>
238:	  =   (UC)进水口5号闸门全开               PBG.LCU11.POL.UC_5ZM_DI43 ?   OPEN     
		<group:2313 total_et:7776 g_offset:7776 e_num:1 layer:0/0 pt_gt:0 >
239:
240:	POINT:  PBG.LCU11.POL.UC_6PY_DI61.ALM.CBA	(UC)进水口6号闸门平压信号.报警.闭锁	<<No: 2260 offset:2314>>
241:	  =   (UC)进水口6号闸门全开               PBG.LCU11.POL.UC_6ZM_DI43 ?   OPEN     
		<group:2314 total_et:7777 g_offset:7777 e_num:1 layer:0/0 pt_gt:0 >
242:

	END reacked,Total pt=56 gt=58 et=129 close file now!

	15: INCLUDE		INTLK_LCU12.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU12.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU12.OBJ.CY_251BDL_OBJ.C_SWITCH.Close	坝体深井泵1#变压器251B高压侧断路器DL7251-1.隔离开关操作.合闸	<<No: 2261 offset:2315>>
  4:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2315 total_et:7778 g_offset:7778 e_num:1 layer:0/0 pt_gt:0 >
  5:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2315 total_et:7779 g_offset:7778 e_num:2 layer:0/0 pt_gt:0 >
  6:
  7:	POINT:  PBG.LCU12.OBJ.CY_251BDL_OBJ.C_SWITCH.Open	坝体深井泵1#变压器251B高压侧断路器DL7251-1.隔离开关操作.分闸	<<No: 2262 offset:2316>>
  8:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2316 total_et:7780 g_offset:7780 e_num:1 layer:0/0 pt_gt:0 >
  9:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2316 total_et:7781 g_offset:7780 e_num:2 layer:0/0 pt_gt:0 >
 10:
 11:	POINT:  PBG.LCU12.OBJ.CY_252BDL_OBJ.C_SWITCH.Close	坝体深井泵2#变压器252B高压侧断路器DL8252-1.隔离开关操作.合闸	<<No: 2263 offset:2317>>
 12:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2317 total_et:7782 g_offset:7782 e_num:1 layer:0/0 pt_gt:0 >
 13:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2317 total_et:7783 g_offset:7782 e_num:2 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.LCU12.OBJ.CY_252BDL_OBJ.C_SWITCH.Open	坝体深井泵2#变压器252B高压侧断路器DL8252-1.隔离开关操作.分闸	<<No: 2264 offset:2318>>
 16:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2318 total_et:7784 g_offset:7784 e_num:1 layer:0/0 pt_gt:0 >
 17:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2318 total_et:7785 g_offset:7784 e_num:2 layer:0/0 pt_gt:0 >
 18:
 19:	POINT:  PBG.LCU12.OBJ.CY_261BDL_OBJ.C_SWITCH.Close	水厂配电系统1#变压器261B高压侧断路器DL7261-1.隔离开关操作.合闸	<<No: 2265 offset:2319>>
 20:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2319 total_et:7786 g_offset:7786 e_num:1 layer:0/0 pt_gt:0 >
 21:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2319 total_et:7787 g_offset:7786 e_num:2 layer:0/0 pt_gt:0 >
 22:
 23:	POINT:  PBG.LCU12.OBJ.CY_261BDL_OBJ.C_SWITCH.Open	水厂配电系统1#变压器261B高压侧断路器DL7261-1.隔离开关操作.分闸	<<No: 2266 offset:2320>>
 24:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2320 total_et:7788 g_offset:7788 e_num:1 layer:0/0 pt_gt:0 >
 25:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2320 total_et:7789 g_offset:7788 e_num:2 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.LCU12.OBJ.CY_262BDL_OBJ.C_SWITCH.Close	水厂配电系统2#变压器262B高压侧断路器DL8262-1.隔离开关操作.合闸	<<No: 2267 offset:2321>>
 28:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2321 total_et:7790 g_offset:7790 e_num:1 layer:0/0 pt_gt:0 >
 29:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2321 total_et:7791 g_offset:7790 e_num:2 layer:0/0 pt_gt:0 >
 30:
 31:	POINT:  PBG.LCU12.OBJ.CY_262BDL_OBJ.C_SWITCH.Open	水厂配电系统2#变压器262B高压侧断路器DL8262-1.隔离开关操作.分闸	<<No: 2268 offset:2322>>
 32:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2322 total_et:7792 g_offset:7792 e_num:1 layer:0/0 pt_gt:0 >
 33:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2322 total_et:7793 g_offset:7792 e_num:2 layer:0/0 pt_gt:0 >
 34:
 35:	POINT:  PBG.LCU12.OBJ.CY_421BDL_OBJ.C_SWITCH.Close	泄洪洞1#变压器421B高压侧断路器DL7421-1.隔离开关操作.合闸	<<No: 2269 offset:2323>>
 36:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2323 total_et:7794 g_offset:7794 e_num:1 layer:0/0 pt_gt:0 >
 37:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2323 total_et:7795 g_offset:7794 e_num:2 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.LCU12.OBJ.CY_421BDL_OBJ.C_SWITCH.Open	泄洪洞1#变压器421B高压侧断路器DL7421-1.隔离开关操作.分闸	<<No: 2270 offset:2324>>
 40:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2324 total_et:7796 g_offset:7796 e_num:1 layer:0/0 pt_gt:0 >
 41:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2324 total_et:7797 g_offset:7796 e_num:2 layer:0/0 pt_gt:0 >
 42:
 43:	POINT:  PBG.LCU12.OBJ.CY_422BDL_OBJ.C_SWITCH.Close	泄洪洞2#变压器422B高压侧断路器DL8422-1.隔离开关操作.合闸	<<No: 2271 offset:2325>>
 44:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2325 total_et:7798 g_offset:7798 e_num:1 layer:0/0 pt_gt:0 >
 45:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2325 total_et:7799 g_offset:7798 e_num:2 layer:0/0 pt_gt:0 >
 46:
 47:	POINT:  PBG.LCU12.OBJ.CY_422BDL_OBJ.C_SWITCH.Open	泄洪洞2#变压器422B高压侧断路器DL8422-1.隔离开关操作.分闸	<<No: 2272 offset:2326>>
 48:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2326 total_et:7800 g_offset:7800 e_num:1 layer:0/0 pt_gt:0 >
 49:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2326 total_et:7801 g_offset:7800 e_num:2 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.LCU12.OBJ.CY_431BDL_OBJ.C_SWITCH.Close	溢洪道1#变压器431B高压侧断路器DL7431-1.隔离开关操作.合闸	<<No: 2273 offset:2327>>
 52:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2327 total_et:7802 g_offset:7802 e_num:1 layer:0/0 pt_gt:0 >
 53:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2327 total_et:7803 g_offset:7802 e_num:2 layer:0/0 pt_gt:0 >
 54:
 55:	POINT:  PBG.LCU12.OBJ.CY_431BDL_OBJ.C_SWITCH.Open	溢洪道1#变压器431B高压侧断路器DL7431-1.隔离开关操作.分闸	<<No: 2274 offset:2328>>
 56:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2328 total_et:7804 g_offset:7804 e_num:1 layer:0/0 pt_gt:0 >
 57:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2328 total_et:7805 g_offset:7804 e_num:2 layer:0/0 pt_gt:0 >
 58:
 59:	POINT:  PBG.LCU12.OBJ.CY_432BDL_OBJ.C_SWITCH.Close	溢洪道1#变压器432B高压侧断路器DL8432-1.隔离开关操作.合闸	<<No: 2275 offset:2329>>
 60:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2329 total_et:7806 g_offset:7806 e_num:1 layer:0/0 pt_gt:0 >
 61:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2329 total_et:7807 g_offset:7806 e_num:2 layer:0/0 pt_gt:0 >
 62:
 63:	POINT:  PBG.LCU12.OBJ.CY_432BDL_OBJ.C_SWITCH.Open	溢洪道1#变压器432B高压侧断路器DL8432-1.隔离开关操作.分闸	<<No: 2276 offset:2330>>
 64:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2330 total_et:7808 g_offset:7808 e_num:1 layer:0/0 pt_gt:0 >
 65:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2330 total_et:7809 g_offset:7808 e_num:2 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.LCU12.OBJ.CY_450BDL_OBJ.C_SWITCH.Close	放空洞工作门变压器450B高压侧断路器DL8450-1.隔离开关操作.合闸	<<No: 2277 offset:2331>>
 68:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2331 total_et:7810 g_offset:7810 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2331 total_et:7811 g_offset:7810 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.LCU12.OBJ.CY_450BDL_OBJ.C_SWITCH.Open	放空洞工作门变压器450B高压侧断路器DL8450-1.隔离开关操作.分闸	<<No: 2278 offset:2332>>
 72:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2332 total_et:7812 g_offset:7812 e_num:1 layer:0/0 pt_gt:0 >
 73:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2332 total_et:7813 g_offset:7812 e_num:2 layer:0/0 pt_gt:0 >
 74:
 75:	POINT:  PBG.LCU12.OBJ.DB2_AF_OBJ.C_DEVICE.Off	泄洪洞洞口#1风机.一般设备操作.设备退出	<<No: 2279 offset:2333>>
 76:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2333 total_et:7814 g_offset:7814 e_num:1 layer:0/0 pt_gt:0 >
 77:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2333 total_et:7815 g_offset:7814 e_num:2 layer:0/0 pt_gt:0 >
 78:
 79:	POINT:  PBG.LCU12.OBJ.DB2_XAF_OBJ.C_DEVICE.Off	泄洪洞洞口#2风机.一般设备操作.设备退出	<<No: 2280 offset:2334>>
 80:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2334 total_et:7816 g_offset:7816 e_num:1 layer:0/0 pt_gt:0 >
 81:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2334 total_et:7817 g_offset:7816 e_num:2 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.LCU12.OBJ.DB2_XAF_OBJ.C_DEVICE.On	泄洪洞洞口#2风机.一般设备操作.设备投入	<<No: 2281 offset:2335>>
 84:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2335 total_et:7818 g_offset:7818 e_num:1 layer:0/0 pt_gt:0 >
 85:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2335 total_et:7819 g_offset:7818 e_num:2 layer:0/0 pt_gt:0 >
 86:
 87:	POINT:  PBG.LCU12.OBJ.DB2_AF_OBJ.C_DEVICE.On	泄洪洞洞口#1风机.一般设备操作.设备投入	<<No: 2282 offset:2336>>
 88:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2336 total_et:7820 g_offset:7820 e_num:1 layer:0/0 pt_gt:0 >
 89:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2336 total_et:7821 g_offset:7820 e_num:2 layer:0/0 pt_gt:0 >
 90:
 91:	POINT:  PBG.LCU12.OBJ.DB2_DB21_OBJ.C_SWITCH.Close	泄洪洞400V供电配电盘I段母线进线断路器DB21.隔离开关操作.合闸	<<No: 2283 offset:2337>>
 92:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2337 total_et:7822 g_offset:7822 e_num:1 layer:0/0 pt_gt:0 >
 93:	  &   泄洪洞400V供电配电盘母联断路器DB23分闸PBG.LCU12.POL.DB3_DB23_DI10 ?   CLOSE    
		<group:2337 total_et:7823 g_offset:7822 e_num:2 layer:0/0 pt_gt:0 >
 94:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2337 total_et:7824 g_offset:7822 e_num:3 layer:0/0 pt_gt:0 >
 95:
 96:	POINT:  PBG.LCU12.OBJ.DB2_DB21_OBJ.C_SWITCH.Open	泄洪洞400V供电配电盘I段母线进线断路器DB21.隔离开关操作.分闸	<<No: 2284 offset:2338>>
 97:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2338 total_et:7825 g_offset:7825 e_num:1 layer:0/0 pt_gt:0 >
 98:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2338 total_et:7826 g_offset:7825 e_num:2 layer:0/0 pt_gt:0 >
 99:
100:	POINT:  PBG.LCU12.OBJ.DB2_DB22_OBJ.C_SWITCH.Close	泄洪洞400V供电配电盘II段母线进线断路器DB22.隔离开关操作.合闸	<<No: 2285 offset:2339>>
101:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2339 total_et:7827 g_offset:7827 e_num:1 layer:0/0 pt_gt:0 >
102:	  &   泄洪洞400V供电配电盘母联断路器DB23分闸PBG.LCU12.POL.DB3_DB23_DI10 ?   CLOSE    
		<group:2339 total_et:7828 g_offset:7827 e_num:2 layer:0/0 pt_gt:0 >
103:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2339 total_et:7829 g_offset:7827 e_num:3 layer:0/0 pt_gt:0 >
104:
105:	POINT:  PBG.LCU12.OBJ.DB2_DB22_OBJ.C_SWITCH.Open	泄洪洞400V供电配电盘II段母线进线断路器DB22.隔离开关操作.分闸	<<No: 2286 offset:2340>>
106:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2340 total_et:7830 g_offset:7830 e_num:1 layer:0/0 pt_gt:0 >
107:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2340 total_et:7831 g_offset:7830 e_num:2 layer:0/0 pt_gt:0 >
108:
109:	POINT:  PBG.LCU12.OBJ.DB2_DB23_OBJ.C_SWITCH.Close	泄洪洞400V供电配电盘母联进线断路器DB23.隔离开关操作.合闸	<<No: 2287 offset:2341>>
110:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2341 total_et:7832 g_offset:7832 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2341 include bracket et_num:7833 g_offset:7832 layer:0/0
		{bracket et_num:7833 e_g_offset:2342>
111:	 (  泄洪洞400V供电配电盘I段进线断路器DB21分闸PBG.LCU12.POL.DB2_DB21_DI10 ?   CLOSE    
		<group:2342 total_et:7834 g_offset:7834 e_num:1 layer:1/1 pt_gt:1 >
112:	  +   泄洪洞400V供电配电盘II段进线断路器DB22分闸PBG.LCU12.POL.DB2_DB22_DI10 ?   CLOSE    
		<group:2343 total_et:7835 g_offset:7835 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7833 g_offset:2342 g_num:2 lay=0
	}<group:2341 g_offset:7832 g_num:4 layer:0/0
113:	 )
114:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2341 total_et:7836 g_offset:7832 e_num:5 layer:0/0 pt_gt:2 >
115:
116:	POINT:  PBG.LCU12.OBJ.DB2_DB23_OBJ.C_SWITCH.Open	泄洪洞400V供电配电盘母联进线断路器DB23.隔离开关操作.分闸	<<No: 2288 offset:2344>>
117:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2344 total_et:7837 g_offset:7837 e_num:1 layer:0/0 pt_gt:0 >
118:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2344 total_et:7838 g_offset:7837 e_num:2 layer:0/0 pt_gt:0 >
119:
120:	POINT:  PBG.LCU12.OBJ.DB3_AFAN_OBJ.C_DEVICE.Off	溢洪道1号风机.一般设备操作.设备退出	<<No: 2289 offset:2345>>
121:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2345 total_et:7839 g_offset:7839 e_num:1 layer:0/0 pt_gt:0 >
122:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2345 total_et:7840 g_offset:7839 e_num:2 layer:0/0 pt_gt:0 >
123:
124:	POINT:  PBG.LCU12.OBJ.DB3_AFAN_OBJ.C_DEVICE.On	溢洪道1号风机.一般设备操作.设备投入	<<No: 2290 offset:2346>>
125:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2346 total_et:7841 g_offset:7841 e_num:1 layer:0/0 pt_gt:0 >
126:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2346 total_et:7842 g_offset:7841 e_num:2 layer:0/0 pt_gt:0 >
127:
128:	POINT:  PBG.LCU12.OBJ.DB3_BFAN_OBJ.C_DEVICE.Off	溢洪道2号风机.一般设备操作.设备退出	<<No: 2291 offset:2347>>
129:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2347 total_et:7843 g_offset:7843 e_num:1 layer:0/0 pt_gt:0 >
130:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2347 total_et:7844 g_offset:7843 e_num:2 layer:0/0 pt_gt:0 >
131:
132:	POINT:  PBG.LCU12.OBJ.DB3_BFAN_OBJ.C_DEVICE.On	溢洪道2号风机.一般设备操作.设备投入	<<No: 2292 offset:2348>>
133:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2348 total_et:7845 g_offset:7845 e_num:1 layer:0/0 pt_gt:0 >
134:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2348 total_et:7846 g_offset:7845 e_num:2 layer:0/0 pt_gt:0 >
135:
136:	POINT:  PBG.LCU12.OBJ.DB3_CFAN_OBJ.C_DEVICE.Off	溢洪道3号风机.一般设备操作.设备退出	<<No: 2293 offset:2349>>
137:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2349 total_et:7847 g_offset:7847 e_num:1 layer:0/0 pt_gt:0 >
138:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2349 total_et:7848 g_offset:7847 e_num:2 layer:0/0 pt_gt:0 >
139:
140:	POINT:  PBG.LCU12.OBJ.DB3_CFAN_OBJ.C_DEVICE.On	溢洪道3号风机.一般设备操作.设备投入	<<No: 2294 offset:2350>>
141:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2350 total_et:7849 g_offset:7849 e_num:1 layer:0/0 pt_gt:0 >
142:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2350 total_et:7850 g_offset:7849 e_num:2 layer:0/0 pt_gt:0 >
143:
144:	POINT:  PBG.LCU12.OBJ.DB3_DB31_OBJ.C_SWITCH.Close	溢洪道400V供电配电盘I段母线进线断路器DB31.隔离开关操作.合闸	<<No: 2295 offset:2351>>
145:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2351 total_et:7851 g_offset:7851 e_num:1 layer:0/0 pt_gt:0 >
146:	  &   溢洪道400V供电配电盘母联断路器DB33分闸PBG.LCU12.POL.DB3_DB33_DI10 ?   CLOSE    
		<group:2351 total_et:7852 g_offset:7851 e_num:2 layer:0/0 pt_gt:0 >
147:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2351 total_et:7853 g_offset:7851 e_num:3 layer:0/0 pt_gt:0 >
148:
149:	POINT:  PBG.LCU12.OBJ.DB3_DB31_OBJ.C_SWITCH.Open	溢洪道400V供电配电盘I段母线进线断路器DB31.隔离开关操作.分闸	<<No: 2296 offset:2352>>
150:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2352 total_et:7854 g_offset:7854 e_num:1 layer:0/0 pt_gt:0 >
151:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2352 total_et:7855 g_offset:7854 e_num:2 layer:0/0 pt_gt:0 >
152:
153:	POINT:  PBG.LCU12.OBJ.DB3_DB32_OBJ.C_SWITCH.Close	溢洪道400V供电配电盘II段母线进线断路器DB32.隔离开关操作.合闸	<<No: 2297 offset:2353>>
154:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2353 total_et:7856 g_offset:7856 e_num:1 layer:0/0 pt_gt:0 >
155:	  &   溢洪道400V供电配电盘母联断路器DB33分闸PBG.LCU12.POL.DB3_DB33_DI10 ?   CLOSE    
		<group:2353 total_et:7857 g_offset:7856 e_num:2 layer:0/0 pt_gt:0 >
156:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2353 total_et:7858 g_offset:7856 e_num:3 layer:0/0 pt_gt:0 >
157:
158:	POINT:  PBG.LCU12.OBJ.DB3_DB32_OBJ.C_SWITCH.Open	溢洪道400V供电配电盘II段母线进线断路器DB32.隔离开关操作.分闸	<<No: 2298 offset:2354>>
159:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2354 total_et:7859 g_offset:7859 e_num:1 layer:0/0 pt_gt:0 >
160:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2354 total_et:7860 g_offset:7859 e_num:2 layer:0/0 pt_gt:0 >
161:
162:	POINT:  PBG.LCU12.OBJ.DB3_DB33_OBJ.C_SWITCH.Close	溢洪道400V供电配电盘母联断路器DB33.隔离开关操作.合闸	<<No: 2299 offset:2355>>
163:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2355 total_et:7861 g_offset:7861 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2355 include bracket et_num:7862 g_offset:7861 layer:0/0
		{bracket et_num:7862 e_g_offset:2356>
164:	 (  溢洪道400V供电配电盘I段进线断路器DB31分闸PBG.LCU12.POL.DB3_DB31_DI10 ?   CLOSE    
		<group:2356 total_et:7863 g_offset:7863 e_num:1 layer:1/1 pt_gt:1 >
165:	  +   溢洪道400V供电配电盘II段进线断路器DB32分闸PBG.LCU12.POL.DB3_DB32_DI10 ?   CLOSE    
		<group:2357 total_et:7864 g_offset:7864 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:7862 g_offset:2356 g_num:2 lay=0
	}<group:2355 g_offset:7861 g_num:4 layer:0/0
166:	 )
167:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2355 total_et:7865 g_offset:7861 e_num:5 layer:0/0 pt_gt:2 >
168:
169:	POINT:  PBG.LCU12.OBJ.DB3_DB33_OBJ.C_SWITCH.Open	溢洪道400V供电配电盘母联断路器DB33.隔离开关操作.分闸	<<No: 2300 offset:2358>>
170:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2358 total_et:7866 g_offset:7866 e_num:1 layer:0/0 pt_gt:0 >
171:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2358 total_et:7867 g_offset:7866 e_num:2 layer:0/0 pt_gt:0 >
172:
173:	POINT:  PBG.LCU12.OBJ.DB4_FAN_OBJ.C_DEVICE.Off	放空洞工作闸门室风机.一般设备操作.设备退出	<<No: 2301 offset:2359>>
174:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2359 total_et:7868 g_offset:7868 e_num:1 layer:0/0 pt_gt:0 >
175:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2359 total_et:7869 g_offset:7868 e_num:2 layer:0/0 pt_gt:0 >
176:
177:	POINT:  PBG.LCU12.OBJ.DB4_FAN_OBJ.C_DEVICE.On	放空洞工作闸门室风机.一般设备操作.设备投入	<<No: 2302 offset:2360>>
178:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2360 total_et:7870 g_offset:7870 e_num:1 layer:0/0 pt_gt:0 >
179:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2360 total_et:7871 g_offset:7870 e_num:2 layer:0/0 pt_gt:0 >
180:
181:	POINT:  PBG.LCU12.OBJ.DB5_BTF_OBJ.C_DEVICE.Off	坝体渗漏排水泵配电房风机.一般设备操作.设备退出	<<No: 2303 offset:2361>>
182:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2361 total_et:7872 g_offset:7872 e_num:1 layer:0/0 pt_gt:0 >
183:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2361 total_et:7873 g_offset:7872 e_num:2 layer:0/0 pt_gt:0 >
184:
185:	POINT:  PBG.LCU12.OBJ.DB5_BTF_OBJ.C_DEVICE.On	坝体渗漏排水泵配电房风机.一般设备操作.设备投入	<<No: 2304 offset:2362>>
186:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2362 total_et:7874 g_offset:7874 e_num:1 layer:0/0 pt_gt:0 >
187:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2362 total_et:7875 g_offset:7874 e_num:2 layer:0/0 pt_gt:0 >
188:
189:	POINT:  PBG.LCU12.OBJ.DB5_GY51_OBJ.C_SWITCH.Close	坝体深井泵400V供电配电盘I段母线进线断路器GY51.隔离开关操作.合闸	<<No: 2305 offset:2363>>
190:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2363 total_et:7876 g_offset:7876 e_num:1 layer:0/0 pt_gt:0 >
191:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2363 total_et:7877 g_offset:7876 e_num:2 layer:0/0 pt_gt:0 >
192:
193:	POINT:  PBG.LCU12.OBJ.DB5_GY51_OBJ.C_SWITCH.Open	坝体深井泵400V供电配电盘I段母线进线断路器GY51.隔离开关操作.分闸	<<No: 2306 offset:2364>>
194:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2364 total_et:7878 g_offset:7878 e_num:1 layer:0/0 pt_gt:0 >
195:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2364 total_et:7879 g_offset:7878 e_num:2 layer:0/0 pt_gt:0 >
196:
197:	POINT:  PBG.LCU12.OBJ.DB5_GY52_OBJ.C_SWITCH.Close	坝体深井泵400V供电配电盘II段母线进线断路器GY52.隔离开关操作.合闸	<<No: 2307 offset:2365>>
198:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2365 total_et:7880 g_offset:7880 e_num:1 layer:0/0 pt_gt:0 >
199:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2365 total_et:7881 g_offset:7880 e_num:2 layer:0/0 pt_gt:0 >
200:
201:	POINT:  PBG.LCU12.OBJ.DB5_GY52_OBJ.C_SWITCH.Open	坝体深井泵400V供电配电盘II段母线进线断路器GY52.隔离开关操作.分闸	<<No: 2308 offset:2366>>
202:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2366 total_et:7882 g_offset:7882 e_num:1 layer:0/0 pt_gt:0 >
203:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2366 total_et:7883 g_offset:7882 e_num:2 layer:0/0 pt_gt:0 >
204:
205:	POINT:  PBG.LCU12.OBJ.DB5_GY53_OBJ.C_SWITCH.Close	坝体深井泵400V供电配电盘母联进线断路器GY53.隔离开关操作.合闸	<<No: 2309 offset:2367>>
206:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2367 total_et:7884 g_offset:7884 e_num:1 layer:0/0 pt_gt:0 >
207:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2367 total_et:7885 g_offset:7884 e_num:2 layer:0/0 pt_gt:0 >
208:
209:	POINT:  PBG.LCU12.OBJ.DB5_GY53_OBJ.C_SWITCH.Open	坝体深井泵400V供电配电盘母联进线断路器GY53.隔离开关操作.分闸	<<No: 2310 offset:2368>>
210:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2368 total_et:7886 g_offset:7886 e_num:1 layer:0/0 pt_gt:0 >
211:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2368 total_et:7887 g_offset:7886 e_num:2 layer:0/0 pt_gt:0 >
212:
213:	POINT:  PBG.LCU12.OBJ.DB5_LAF_OBJ.C_DEVICE.Off	大坝左岸#1风机.一般设备操作.设备退出	<<No: 2311 offset:2369>>
214:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2369 total_et:7888 g_offset:7888 e_num:1 layer:0/0 pt_gt:0 >
215:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2369 total_et:7889 g_offset:7888 e_num:2 layer:0/0 pt_gt:0 >
216:
217:	POINT:  PBG.LCU12.OBJ.DB5_LAF_OBJ.C_DEVICE.On	大坝左岸#1风机.一般设备操作.设备投入	<<No: 2312 offset:2370>>
218:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2370 total_et:7890 g_offset:7890 e_num:1 layer:0/0 pt_gt:0 >
219:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2370 total_et:7891 g_offset:7890 e_num:2 layer:0/0 pt_gt:0 >
220:
221:	POINT:  PBG.LCU12.OBJ.DB5_LBF_OBJ.C_DEVICE.Off	大坝左岸#2风机.一般设备操作.设备退出	<<No: 2313 offset:2371>>
222:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2371 total_et:7892 g_offset:7892 e_num:1 layer:0/0 pt_gt:0 >
223:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2371 total_et:7893 g_offset:7892 e_num:2 layer:0/0 pt_gt:0 >
224:
225:	POINT:  PBG.LCU12.OBJ.DB5_LBF_OBJ.C_DEVICE.On	大坝左岸#2风机.一般设备操作.设备投入	<<No: 2314 offset:2372>>
226:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2372 total_et:7894 g_offset:7894 e_num:1 layer:0/0 pt_gt:0 >
227:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2372 total_et:7895 g_offset:7894 e_num:2 layer:0/0 pt_gt:0 >
228:
229:	POINT:  PBG.LCU12.OBJ.DB6_RAF_OBJ.C_DEVICE.Off	大坝右岸#1风机.一般设备操作.设备退出	<<No: 2315 offset:2373>>
230:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2373 total_et:7896 g_offset:7896 e_num:1 layer:0/0 pt_gt:0 >
231:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2373 total_et:7897 g_offset:7896 e_num:2 layer:0/0 pt_gt:0 >
232:
233:	POINT:  PBG.LCU12.OBJ.DB6_RAF_OBJ.C_DEVICE.On	大坝右岸#1风机.一般设备操作.设备投入	<<No: 2316 offset:2374>>
234:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2374 total_et:7898 g_offset:7898 e_num:1 layer:0/0 pt_gt:0 >
235:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2374 total_et:7899 g_offset:7898 e_num:2 layer:0/0 pt_gt:0 >
236:
237:	POINT:  PBG.LCU12.OBJ.DB6_RBF_OBJ.C_DEVICE.Off	大坝右岸#2风机.一般设备操作.设备退出	<<No: 2317 offset:2375>>
238:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2375 total_et:7900 g_offset:7900 e_num:1 layer:0/0 pt_gt:0 >
239:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2375 total_et:7901 g_offset:7900 e_num:2 layer:0/0 pt_gt:0 >
240:
241:	POINT:  PBG.LCU12.OBJ.DB6_RBF_OBJ.C_DEVICE.On	大坝右岸#2风机.一般设备操作.设备投入	<<No: 2318 offset:2376>>
242:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2376 total_et:7902 g_offset:7902 e_num:1 layer:0/0 pt_gt:0 >
243:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2376 total_et:7903 g_offset:7902 e_num:2 layer:0/0 pt_gt:0 >
244:
245:	POINT:  PBG.LCU12.OBJ.FDKP_Z_OBJ.C_GATE.Close	放空洞工作闸门.闸门操作.关闸门	<<No: 2319 offset:2377>>
246:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2377 total_et:7904 g_offset:7904 e_num:1 layer:0/0 pt_gt:0 >
247:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2377 total_et:7905 g_offset:7904 e_num:2 layer:0/0 pt_gt:0 >
248:
249:	POINT:  PBG.LCU12.OBJ.FDKP_Z_OBJ.C_GATE.Open	放空洞工作闸门.闸门操作.开闸门	<<No: 2320 offset:2378>>
250:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2378 total_et:7906 g_offset:7906 e_num:1 layer:0/0 pt_gt:0 >
251:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2378 total_et:7907 g_offset:7906 e_num:2 layer:0/0 pt_gt:0 >
252:
253:	POINT:  PBG.LCU12.OBJ.FDKP_Z_OBJ.C_GATE.Stop	放空洞工作闸门.闸门操作.停止操作	<<No: 2321 offset:2379>>
254:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2379 total_et:7908 g_offset:7908 e_num:1 layer:0/0 pt_gt:0 >
255:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2379 total_et:7909 g_offset:7908 e_num:2 layer:0/0 pt_gt:0 >
256:
257:	POINT:  PBG.LCU12.OBJ.FKGS_ASB_OBJ.C_DEVICE.Off	高区水池1#水泵.一般设备操作.设备退出	<<No: 2322 offset:2380>>
258:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2380 total_et:7910 g_offset:7910 e_num:1 layer:0/0 pt_gt:0 >
259:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2380 total_et:7911 g_offset:7910 e_num:2 layer:0/0 pt_gt:0 >
260:
261:	POINT:  PBG.LCU12.OBJ.FKGS_ASB_OBJ.C_DEVICE.On	高区水池1#水泵.一般设备操作.设备投入	<<No: 2323 offset:2381>>
262:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2381 total_et:7912 g_offset:7912 e_num:1 layer:0/0 pt_gt:0 >
263:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2381 total_et:7913 g_offset:7912 e_num:2 layer:0/0 pt_gt:0 >
264:
265:	POINT:  PBG.LCU12.OBJ.FKGS_ASBKK_OBJ.C_DEVICE.Off	高区水池1＃水泵空开.一般设备操作.设备退出	<<No: 2324 offset:2382>>
266:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2382 total_et:7914 g_offset:7914 e_num:1 layer:0/0 pt_gt:0 >
267:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2382 total_et:7915 g_offset:7914 e_num:2 layer:0/0 pt_gt:0 >
268:
269:	POINT:  PBG.LCU12.OBJ.FKGS_ASBKK_OBJ.C_DEVICE.On	高区水池1＃水泵空开.一般设备操作.设备投入	<<No: 2325 offset:2383>>
270:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2383 total_et:7916 g_offset:7916 e_num:1 layer:0/0 pt_gt:0 >
271:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2383 total_et:7917 g_offset:7916 e_num:2 layer:0/0 pt_gt:0 >
272:
273:	POINT:  PBG.LCU12.OBJ.FKGS_BSB_OBJ.C_DEVICE.Off	高区水池2#水泵.一般设备操作.设备退出	<<No: 2326 offset:2384>>
274:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2384 total_et:7918 g_offset:7918 e_num:1 layer:0/0 pt_gt:0 >
275:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2384 total_et:7919 g_offset:7918 e_num:2 layer:0/0 pt_gt:0 >
276:
277:	POINT:  PBG.LCU12.OBJ.FKGS_BSB_OBJ.C_DEVICE.On	高区水池2#水泵.一般设备操作.设备投入	<<No: 2327 offset:2385>>
278:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2385 total_et:7920 g_offset:7920 e_num:1 layer:0/0 pt_gt:0 >
279:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2385 total_et:7921 g_offset:7920 e_num:2 layer:0/0 pt_gt:0 >
280:
281:	POINT:  PBG.LCU12.OBJ.FKGS_BSBKK_OBJ.C_DEVICE.Off	高区水池2＃水泵空开.一般设备操作.设备退出	<<No: 2328 offset:2386>>
282:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2386 total_et:7922 g_offset:7922 e_num:1 layer:0/0 pt_gt:0 >
283:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2386 total_et:7923 g_offset:7922 e_num:2 layer:0/0 pt_gt:0 >
284:
285:	POINT:  PBG.LCU12.OBJ.FKGS_BSBKK_OBJ.C_DEVICE.On	高区水池2＃水泵空开.一般设备操作.设备投入	<<No: 2329 offset:2387>>
286:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2387 total_et:7924 g_offset:7924 e_num:1 layer:0/0 pt_gt:0 >
287:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2387 total_et:7925 g_offset:7924 e_num:2 layer:0/0 pt_gt:0 >
288:
289:	POINT:  PBG.LCU12.OBJ.FKLS_AHSEV_OBJ.C_DEVICE.Off	左岸渗漏排水1＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2330 offset:2388>>
290:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2388 total_et:7926 g_offset:7926 e_num:1 layer:0/0 pt_gt:0 >
291:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2388 total_et:7927 g_offset:7926 e_num:2 layer:0/0 pt_gt:0 >
292:
293:	POINT:  PBG.LCU12.OBJ.FKLS_AHSEV_OBJ.C_DEVICE.On	左岸渗漏排水1＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2331 offset:2389>>
294:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2389 total_et:7928 g_offset:7928 e_num:1 layer:0/0 pt_gt:0 >
295:	  +   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2390 total_et:7929 g_offset:7929 e_num:1 layer:0/0 pt_gt:1 >
296:
297:	POINT:  PBG.LCU12.OBJ.FKLS_ASB_OBJ.C_DEVICE.Off	左岸渗漏排水1＃水泵.一般设备操作.设备退出	<<No: 2332 offset:2391>>
298:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2391 total_et:7930 g_offset:7930 e_num:1 layer:0/0 pt_gt:0 >
299:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2391 total_et:7931 g_offset:7930 e_num:2 layer:0/0 pt_gt:0 >
300:
301:	POINT:  PBG.LCU12.OBJ.FKLS_ASB_OBJ.C_DEVICE.On	左岸渗漏排水1＃水泵.一般设备操作.设备投入	<<No: 2333 offset:2392>>
302:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2392 total_et:7932 g_offset:7932 e_num:1 layer:0/0 pt_gt:0 >
303:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2392 total_et:7933 g_offset:7932 e_num:2 layer:0/0 pt_gt:0 >
304:
305:	POINT:  PBG.LCU12.OBJ.FKLS_ASBKK_OBJ.C_DEVICE.Off	左岸渗漏排水1#水泵空开.一般设备操作.设备退出	<<No: 2334 offset:2393>>
306:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2393 total_et:7934 g_offset:7934 e_num:1 layer:0/0 pt_gt:0 >
307:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2393 total_et:7935 g_offset:7934 e_num:2 layer:0/0 pt_gt:0 >
308:
309:	POINT:  PBG.LCU12.OBJ.FKLS_ASBKK_OBJ.C_DEVICE.On	左岸渗漏排水1#水泵空开.一般设备操作.设备投入	<<No: 2335 offset:2394>>
310:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2394 total_et:7936 g_offset:7936 e_num:1 layer:0/0 pt_gt:0 >
311:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2394 total_et:7937 g_offset:7936 e_num:2 layer:0/0 pt_gt:0 >
312:
313:	POINT:  PBG.LCU12.OBJ.FKLS_BHSEV_OBJ.C_DEVICE.Off	左岸渗漏排水2＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2336 offset:2395>>
314:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2395 total_et:7938 g_offset:7938 e_num:1 layer:0/0 pt_gt:0 >
315:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2395 total_et:7939 g_offset:7938 e_num:2 layer:0/0 pt_gt:0 >
316:
317:	POINT:  PBG.LCU12.OBJ.FKLS_BHSEV_OBJ.C_DEVICE.On	左岸渗漏排水2＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2337 offset:2396>>
318:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2396 total_et:7940 g_offset:7940 e_num:1 layer:0/0 pt_gt:0 >
319:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2396 total_et:7941 g_offset:7940 e_num:2 layer:0/0 pt_gt:0 >
320:
321:	POINT:  PBG.LCU12.OBJ.FKLS_BSB_OBJ.C_DEVICE.Off	左岸渗漏排水2＃水泵.一般设备操作.设备退出	<<No: 2338 offset:2397>>
322:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2397 total_et:7942 g_offset:7942 e_num:1 layer:0/0 pt_gt:0 >
323:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2397 total_et:7943 g_offset:7942 e_num:2 layer:0/0 pt_gt:0 >
324:
325:	POINT:  PBG.LCU12.OBJ.FKLS_BSB_OBJ.C_DEVICE.On	左岸渗漏排水2＃水泵.一般设备操作.设备投入	<<No: 2339 offset:2398>>
326:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2398 total_et:7944 g_offset:7944 e_num:1 layer:0/0 pt_gt:0 >
327:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2398 total_et:7945 g_offset:7944 e_num:2 layer:0/0 pt_gt:0 >
328:
329:	POINT:  PBG.LCU12.OBJ.FKLS_BSBKK_OBJ.C_DEVICE.Off	左岸渗漏排水2#水泵空开.一般设备操作.设备退出	<<No: 2340 offset:2399>>
330:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2399 total_et:7946 g_offset:7946 e_num:1 layer:0/0 pt_gt:0 >
331:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2399 total_et:7947 g_offset:7946 e_num:2 layer:0/0 pt_gt:0 >
332:
333:	POINT:  PBG.LCU12.OBJ.FKLS_BSBKK_OBJ.C_DEVICE.On	左岸渗漏排水2#水泵空开.一般设备操作.设备投入	<<No: 2341 offset:2400>>
334:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2400 total_et:7948 g_offset:7948 e_num:1 layer:0/0 pt_gt:0 >
335:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2400 total_et:7949 g_offset:7948 e_num:2 layer:0/0 pt_gt:0 >
336:
337:	POINT:  PBG.LCU12.OBJ.FKLS_CHSEV_OBJ.C_DEVICE.Off	左岸渗漏排水3＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2342 offset:2401>>
338:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2401 total_et:7950 g_offset:7950 e_num:1 layer:0/0 pt_gt:0 >
339:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2401 total_et:7951 g_offset:7950 e_num:2 layer:0/0 pt_gt:0 >
340:
341:	POINT:  PBG.LCU12.OBJ.FKLS_CHSEV_OBJ.C_DEVICE.On	左岸渗漏排水3＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2343 offset:2402>>
342:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2402 total_et:7952 g_offset:7952 e_num:1 layer:0/0 pt_gt:0 >
343:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2402 total_et:7953 g_offset:7952 e_num:2 layer:0/0 pt_gt:0 >
344:
345:	POINT:  PBG.LCU12.OBJ.FKLS_CSB_OBJ.C_DEVICE.Off	左岸渗漏排水3＃水泵.一般设备操作.设备退出	<<No: 2344 offset:2403>>
346:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2403 total_et:7954 g_offset:7954 e_num:1 layer:0/0 pt_gt:0 >
347:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2403 total_et:7955 g_offset:7954 e_num:2 layer:0/0 pt_gt:0 >
348:
349:	POINT:  PBG.LCU12.OBJ.FKLS_CSB_OBJ.C_DEVICE.On	左岸渗漏排水3＃水泵.一般设备操作.设备投入	<<No: 2345 offset:2404>>
350:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2404 total_et:7956 g_offset:7956 e_num:1 layer:0/0 pt_gt:0 >
351:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2404 total_et:7957 g_offset:7956 e_num:2 layer:0/0 pt_gt:0 >
352:
353:	POINT:  PBG.LCU12.OBJ.FKLS_CSBKK_OBJ.C_DEVICE.Off	左岸渗漏排水3#水泵空开.一般设备操作.设备退出	<<No: 2346 offset:2405>>
354:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2405 total_et:7958 g_offset:7958 e_num:1 layer:0/0 pt_gt:0 >
355:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2405 total_et:7959 g_offset:7958 e_num:2 layer:0/0 pt_gt:0 >
356:
357:	POINT:  PBG.LCU12.OBJ.FKLS_CSBKK_OBJ.C_DEVICE.On	左岸渗漏排水3#水泵空开.一般设备操作.设备投入	<<No: 2347 offset:2406>>
358:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2406 total_et:7960 g_offset:7960 e_num:1 layer:0/0 pt_gt:0 >
359:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2406 total_et:7961 g_offset:7960 e_num:2 layer:0/0 pt_gt:0 >
360:
361:	POINT:  PBG.LCU12.OBJ.FKRS_AHSEV_OBJ.C_DEVICE.Off	右岸渗漏排水1＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2348 offset:2407>>
362:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2407 total_et:7962 g_offset:7962 e_num:1 layer:0/0 pt_gt:0 >
363:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2407 total_et:7963 g_offset:7962 e_num:2 layer:0/0 pt_gt:0 >
364:
365:	POINT:  PBG.LCU12.OBJ.FKRS_AHSEV_OBJ.C_DEVICE.On	右岸渗漏排水1＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2349 offset:2408>>
366:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2408 total_et:7964 g_offset:7964 e_num:1 layer:0/0 pt_gt:0 >
367:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2408 total_et:7965 g_offset:7964 e_num:2 layer:0/0 pt_gt:0 >
368:
369:	POINT:  PBG.LCU12.OBJ.FKRS_ASB_OBJ.C_DEVICE.Off	右岸渗漏排水1＃水泵.一般设备操作.设备退出	<<No: 2350 offset:2409>>
370:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2409 total_et:7966 g_offset:7966 e_num:1 layer:0/0 pt_gt:0 >
371:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2409 total_et:7967 g_offset:7966 e_num:2 layer:0/0 pt_gt:0 >
372:
373:	POINT:  PBG.LCU12.OBJ.FKRS_ASB_OBJ.C_DEVICE.On	右岸渗漏排水1＃水泵.一般设备操作.设备投入	<<No: 2351 offset:2410>>
374:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2410 total_et:7968 g_offset:7968 e_num:1 layer:0/0 pt_gt:0 >
375:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2410 total_et:7969 g_offset:7968 e_num:2 layer:0/0 pt_gt:0 >
376:
377:	POINT:  PBG.LCU12.OBJ.FKRS_ASBKK_OBJ.C_DEVICE.Off	右岸渗漏排水1#水泵空开.一般设备操作.设备退出	<<No: 2352 offset:2411>>
378:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2411 total_et:7970 g_offset:7970 e_num:1 layer:0/0 pt_gt:0 >
379:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2411 total_et:7971 g_offset:7970 e_num:2 layer:0/0 pt_gt:0 >
380:
381:	POINT:  PBG.LCU12.OBJ.FKRS_ASBKK_OBJ.C_DEVICE.On	右岸渗漏排水1#水泵空开.一般设备操作.设备投入	<<No: 2353 offset:2412>>
382:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2412 total_et:7972 g_offset:7972 e_num:1 layer:0/0 pt_gt:0 >
383:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2412 total_et:7973 g_offset:7972 e_num:2 layer:0/0 pt_gt:0 >
384:
385:	POINT:  PBG.LCU12.OBJ.FKRS_BHSEV_OBJ.C_DEVICE.Off	右岸渗漏排水2＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2354 offset:2413>>
386:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2413 total_et:7974 g_offset:7974 e_num:1 layer:0/0 pt_gt:0 >
387:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2413 total_et:7975 g_offset:7974 e_num:2 layer:0/0 pt_gt:0 >
388:
389:	POINT:  PBG.LCU12.OBJ.FKRS_BHSEV_OBJ.C_DEVICE.On	右岸渗漏排水2＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2355 offset:2414>>
390:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2414 total_et:7976 g_offset:7976 e_num:1 layer:0/0 pt_gt:0 >
391:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2414 total_et:7977 g_offset:7976 e_num:2 layer:0/0 pt_gt:0 >
392:
393:	POINT:  PBG.LCU12.OBJ.FKRS_BSB_OBJ.C_DEVICE.Off	右岸渗漏排水2＃水泵.一般设备操作.设备退出	<<No: 2356 offset:2415>>
394:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2415 total_et:7978 g_offset:7978 e_num:1 layer:0/0 pt_gt:0 >
395:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2415 total_et:7979 g_offset:7978 e_num:2 layer:0/0 pt_gt:0 >
396:
397:	POINT:  PBG.LCU12.OBJ.FKRS_BSB_OBJ.C_DEVICE.On	右岸渗漏排水2＃水泵.一般设备操作.设备投入	<<No: 2357 offset:2416>>
398:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2416 total_et:7980 g_offset:7980 e_num:1 layer:0/0 pt_gt:0 >
399:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2416 total_et:7981 g_offset:7980 e_num:2 layer:0/0 pt_gt:0 >
400:
401:	POINT:  PBG.LCU12.OBJ.FKRS_BSBKK_OBJ.C_DEVICE.Off	右岸渗漏排水2#水泵空开.一般设备操作.设备退出	<<No: 2358 offset:2417>>
402:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2417 total_et:7982 g_offset:7982 e_num:1 layer:0/0 pt_gt:0 >
403:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2417 total_et:7983 g_offset:7982 e_num:2 layer:0/0 pt_gt:0 >
404:
405:	POINT:  PBG.LCU12.OBJ.FKRS_BSBKK_OBJ.C_DEVICE.On	右岸渗漏排水2#水泵空开.一般设备操作.设备投入	<<No: 2359 offset:2418>>
406:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2418 total_et:7984 g_offset:7984 e_num:1 layer:0/0 pt_gt:0 >
407:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2418 total_et:7985 g_offset:7984 e_num:2 layer:0/0 pt_gt:0 >
408:
409:	POINT:  PBG.LCU12.OBJ.FKRS_CHSEV_OBJ.C_DEVICE.Off	右岸渗漏排水3＃润滑水电磁阀.一般设备操作.设备退出	<<No: 2360 offset:2419>>
410:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2419 total_et:7986 g_offset:7986 e_num:1 layer:0/0 pt_gt:0 >
411:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2419 total_et:7987 g_offset:7986 e_num:2 layer:0/0 pt_gt:0 >
412:
413:	POINT:  PBG.LCU12.OBJ.FKRS_CHSEV_OBJ.C_DEVICE.On	右岸渗漏排水3＃润滑水电磁阀.一般设备操作.设备投入	<<No: 2361 offset:2420>>
414:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2420 total_et:7988 g_offset:7988 e_num:1 layer:0/0 pt_gt:0 >
415:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2420 total_et:7989 g_offset:7988 e_num:2 layer:0/0 pt_gt:0 >
416:
417:	POINT:  PBG.LCU12.OBJ.FKRS_CSB_OBJ.C_DEVICE.Off	右岸渗漏排水3＃水泵.一般设备操作.设备退出	<<No: 2362 offset:2421>>
418:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2421 total_et:7990 g_offset:7990 e_num:1 layer:0/0 pt_gt:0 >
419:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2421 total_et:7991 g_offset:7990 e_num:2 layer:0/0 pt_gt:0 >
420:
421:	POINT:  PBG.LCU12.OBJ.FKRS_CSB_OBJ.C_DEVICE.On	右岸渗漏排水3＃水泵.一般设备操作.设备投入	<<No: 2363 offset:2422>>
422:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2422 total_et:7992 g_offset:7992 e_num:1 layer:0/0 pt_gt:0 >
423:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2422 total_et:7993 g_offset:7992 e_num:2 layer:0/0 pt_gt:0 >
424:
425:	POINT:  PBG.LCU12.OBJ.FKRS_CSBKK_OBJ.C_DEVICE.Off	右岸渗漏排水3#水泵空开.一般设备操作.设备退出	<<No: 2364 offset:2423>>
426:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2423 total_et:7994 g_offset:7994 e_num:1 layer:0/0 pt_gt:0 >
427:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2423 total_et:7995 g_offset:7994 e_num:2 layer:0/0 pt_gt:0 >
428:
429:	POINT:  PBG.LCU12.OBJ.FKRS_CSBKK_OBJ.C_DEVICE.On	右岸渗漏排水3#水泵空开.一般设备操作.设备投入	<<No: 2365 offset:2424>>
430:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2424 total_et:7996 g_offset:7996 e_num:1 layer:0/0 pt_gt:0 >
431:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2424 total_et:7997 g_offset:7996 e_num:2 layer:0/0 pt_gt:0 >
432:
433:	POINT:  PBG.LCU12.OBJ.FKSF_APUPC_OBJ.C_DEVICE.Off	放空洞水封1＃离心泵.一般设备操作.设备退出	<<No: 2366 offset:2425>>
434:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2425 total_et:7998 g_offset:7998 e_num:1 layer:0/0 pt_gt:0 >
435:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2425 total_et:7999 g_offset:7998 e_num:2 layer:0/0 pt_gt:0 >
436:
437:	POINT:  PBG.LCU12.OBJ.FKSF_APUPC_OBJ.C_DEVICE.On	放空洞水封1＃离心泵.一般设备操作.设备投入	<<No: 2367 offset:2426>>
438:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2426 total_et:8000 g_offset:8000 e_num:1 layer:0/0 pt_gt:0 >
439:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2426 total_et:8001 g_offset:8000 e_num:2 layer:0/0 pt_gt:0 >
440:
441:	POINT:  PBG.LCU12.OBJ.FKSF_APUPV_OBJ.C_DEVICE.Off	放空洞水封1＃真空泵.一般设备操作.设备退出	<<No: 2368 offset:2427>>
442:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2427 total_et:8002 g_offset:8002 e_num:1 layer:0/0 pt_gt:0 >
443:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2427 total_et:8003 g_offset:8002 e_num:2 layer:0/0 pt_gt:0 >
444:
445:	POINT:  PBG.LCU12.OBJ.FKSF_APUPV_OBJ.C_DEVICE.On	放空洞水封1＃真空泵.一般设备操作.设备投入	<<No: 2369 offset:2428>>
446:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2428 total_et:8004 g_offset:8004 e_num:1 layer:0/0 pt_gt:0 >
447:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2428 total_et:8005 g_offset:8004 e_num:2 layer:0/0 pt_gt:0 >
448:
449:	POINT:  PBG.LCU12.OBJ.FKSF_AQJ_OBJ.C_DEVICE.Off	放空洞水封1＃气机.一般设备操作.设备退出	<<No: 2370 offset:2429>>
450:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2429 total_et:8006 g_offset:8006 e_num:1 layer:0/0 pt_gt:0 >
451:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2429 total_et:8007 g_offset:8006 e_num:2 layer:0/0 pt_gt:0 >
452:
453:	POINT:  PBG.LCU12.OBJ.FKSF_AQJ_OBJ.C_DEVICE.On	放空洞水封1＃气机.一般设备操作.设备投入	<<No: 2371 offset:2430>>
454:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2430 total_et:8008 g_offset:8008 e_num:1 layer:0/0 pt_gt:0 >
455:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2430 total_et:8009 g_offset:8008 e_num:2 layer:0/0 pt_gt:0 >
456:
457:	POINT:  PBG.LCU12.OBJ.FKSF_BPUPC_OBJ.C_DEVICE.Off	放空洞水封2＃离心泵.一般设备操作.设备退出	<<No: 2372 offset:2431>>
458:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2431 total_et:8010 g_offset:8010 e_num:1 layer:0/0 pt_gt:0 >
459:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2431 total_et:8011 g_offset:8010 e_num:2 layer:0/0 pt_gt:0 >
460:
461:	POINT:  PBG.LCU12.OBJ.FKSF_BPUPC_OBJ.C_DEVICE.On	放空洞水封2＃离心泵.一般设备操作.设备投入	<<No: 2373 offset:2432>>
462:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2432 total_et:8012 g_offset:8012 e_num:1 layer:0/0 pt_gt:0 >
463:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2432 total_et:8013 g_offset:8012 e_num:2 layer:0/0 pt_gt:0 >
464:
465:	POINT:  PBG.LCU12.OBJ.FKSF_BPUPV_OBJ.C_DEVICE.Off	放空洞水封2＃真空泵.一般设备操作.设备退出	<<No: 2374 offset:2433>>
466:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2433 total_et:8014 g_offset:8014 e_num:1 layer:0/0 pt_gt:0 >
467:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2433 total_et:8015 g_offset:8014 e_num:2 layer:0/0 pt_gt:0 >
468:
469:	POINT:  PBG.LCU12.OBJ.FKSF_BPUPV_OBJ.C_DEVICE.On	放空洞水封2＃真空泵.一般设备操作.设备投入	<<No: 2375 offset:2434>>
470:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2434 total_et:8016 g_offset:8016 e_num:1 layer:0/0 pt_gt:0 >
471:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2434 total_et:8017 g_offset:8016 e_num:2 layer:0/0 pt_gt:0 >
472:
473:	POINT:  PBG.LCU12.OBJ.FKSF_BQJ_OBJ.C_DEVICE.Off	放空洞水封2＃气机.一般设备操作.设备退出	<<No: 2376 offset:2435>>
474:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2435 total_et:8018 g_offset:8018 e_num:1 layer:0/0 pt_gt:0 >
475:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2435 total_et:8019 g_offset:8018 e_num:2 layer:0/0 pt_gt:0 >
476:
477:	POINT:  PBG.LCU12.OBJ.FKSF_BQJ_OBJ.C_DEVICE.On	放空洞水封2＃气机.一般设备操作.设备投入	<<No: 2377 offset:2436>>
478:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2436 total_et:8020 g_offset:8020 e_num:1 layer:0/0 pt_gt:0 >
479:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2436 total_et:8021 g_offset:8020 e_num:2 layer:0/0 pt_gt:0 >
480:
481:	POINT:  PBG.LCU12.OBJ.FKSF_DCF1_OBJ.C_DEVICE.Off	放空洞水封1#球阀(DCF1).一般设备操作.设备退出	<<No: 2378 offset:2437>>
482:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2437 total_et:8022 g_offset:8022 e_num:1 layer:0/0 pt_gt:0 >
483:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2437 total_et:8023 g_offset:8022 e_num:2 layer:0/0 pt_gt:0 >
484:
485:	POINT:  PBG.LCU12.OBJ.FKSF_DCF1_OBJ.C_DEVICE.On	放空洞水封1#球阀(DCF1).一般设备操作.设备投入	<<No: 2379 offset:2438>>
486:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2438 total_et:8024 g_offset:8024 e_num:1 layer:0/0 pt_gt:0 >
487:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2438 total_et:8025 g_offset:8024 e_num:2 layer:0/0 pt_gt:0 >
488:
489:	POINT:  PBG.LCU12.OBJ.FKSF_DQF3_OBJ.C_DEVICE.Off	放空洞水封3#蝶阀(DQF3).一般设备操作.设备退出	<<No: 2380 offset:2439>>
490:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2439 total_et:8026 g_offset:8026 e_num:1 layer:0/0 pt_gt:0 >
491:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2439 total_et:8027 g_offset:8026 e_num:2 layer:0/0 pt_gt:0 >
492:
493:	POINT:  PBG.LCU12.OBJ.FKSF_DQF3_OBJ.C_DEVICE.On	放空洞水封3#蝶阀(DQF3).一般设备操作.设备投入	<<No: 2381 offset:2440>>
494:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2440 total_et:8028 g_offset:8028 e_num:1 layer:0/0 pt_gt:0 >
495:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2440 total_et:8029 g_offset:8028 e_num:2 layer:0/0 pt_gt:0 >
496:
497:	POINT:  PBG.LCU12.OBJ.FKSF_DQF4_OBJ.C_DEVICE.Off	放空洞水封4#蝶阀(DQF4).一般设备操作.设备退出	<<No: 2382 offset:2441>>
498:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2441 total_et:8030 g_offset:8030 e_num:1 layer:0/0 pt_gt:0 >
499:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2441 total_et:8031 g_offset:8030 e_num:2 layer:0/0 pt_gt:0 >
500:
501:	POINT:  PBG.LCU12.OBJ.FKSF_DCF4_OBJ.C_DEVICE.Off	放空洞水封4#球阀(DCF4).一般设备操作.设备退出	<<No: 2383 offset:2442>>
502:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2442 total_et:8032 g_offset:8032 e_num:1 layer:0/0 pt_gt:0 >
503:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2442 total_et:8033 g_offset:8032 e_num:2 layer:0/0 pt_gt:0 >
504:
505:	POINT:  PBG.LCU12.OBJ.FKSF_DQF4_OBJ.C_DEVICE.On	放空洞水封4#蝶阀(DQF4).一般设备操作.设备投入	<<No: 2384 offset:2443>>
506:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2443 total_et:8034 g_offset:8034 e_num:1 layer:0/0 pt_gt:0 >
507:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2443 total_et:8035 g_offset:8034 e_num:2 layer:0/0 pt_gt:0 >
508:
509:	POINT:  PBG.LCU12.OBJ.FKSF_DCF4_OBJ.C_DEVICE.On	放空洞水封4#球阀(DCF4).一般设备操作.设备投入	<<No: 2385 offset:2444>>
510:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2444 total_et:8036 g_offset:8036 e_num:1 layer:0/0 pt_gt:0 >
511:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2444 total_et:8037 g_offset:8036 e_num:2 layer:0/0 pt_gt:0 >
512:
513:	POINT:  PBG.LCU12.OBJ.FKSF_DCF5_OBJ.C_DEVICE.Off	放空洞水封5#球阀(DCF5).一般设备操作.设备退出	<<No: 2386 offset:2445>>
514:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2445 total_et:8038 g_offset:8038 e_num:1 layer:0/0 pt_gt:0 >
515:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2445 total_et:8039 g_offset:8038 e_num:2 layer:0/0 pt_gt:0 >
516:
517:	POINT:  PBG.LCU12.OBJ.FKSF_DCF5_OBJ.C_DEVICE.On	放空洞水封5#球阀(DCF5).一般设备操作.设备投入	<<No: 2387 offset:2446>>
518:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2446 total_et:8040 g_offset:8040 e_num:1 layer:0/0 pt_gt:0 >
519:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2446 total_et:8041 g_offset:8040 e_num:2 layer:0/0 pt_gt:0 >
520:
521:	POINT:  PBG.LCU12.OBJ.FKSF_DCF6_OBJ.C_DEVICE.Off	放空洞水封6#球阀(DCF6).一般设备操作.设备退出	<<No: 2388 offset:2447>>
522:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2447 total_et:8042 g_offset:8042 e_num:1 layer:0/0 pt_gt:0 >
523:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2447 total_et:8043 g_offset:8042 e_num:2 layer:0/0 pt_gt:0 >
524:
525:	POINT:  PBG.LCU12.OBJ.FKSF_DCF6_OBJ.C_DEVICE.On	放空洞水封6#球阀(DCF6).一般设备操作.设备投入	<<No: 2389 offset:2448>>
526:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2448 total_et:8044 g_offset:8044 e_num:1 layer:0/0 pt_gt:0 >
527:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2448 total_et:8045 g_offset:8044 e_num:2 layer:0/0 pt_gt:0 >
528:
529:	POINT:  PBG.LCU12.OBJ.FKSF_DCF7_OBJ.C_DEVICE.Off	放空洞水封7#球阀(DCF7).一般设备操作.设备退出	<<No: 2390 offset:2449>>
530:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2449 total_et:8046 g_offset:8046 e_num:1 layer:0/0 pt_gt:0 >
531:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2449 total_et:8047 g_offset:8046 e_num:2 layer:0/0 pt_gt:0 >
532:
533:	POINT:  PBG.LCU12.OBJ.FKSF_DCF7_OBJ.C_DEVICE.On	放空洞水封7#球阀(DCF7).一般设备操作.设备投入	<<No: 2391 offset:2450>>
534:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2450 total_et:8048 g_offset:8048 e_num:1 layer:0/0 pt_gt:0 >
535:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2450 total_et:8049 g_offset:8048 e_num:2 layer:0/0 pt_gt:0 >
536:
537:	POINT:  PBG.LCU12.OBJ.FKSF_DQF1_OBJ.C_DEVICE.Off	放空洞水封1#蝶阀(DQF1).一般设备操作.设备退出	<<No: 2392 offset:2451>>
538:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2451 total_et:8050 g_offset:8050 e_num:1 layer:0/0 pt_gt:0 >
539:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2451 total_et:8051 g_offset:8050 e_num:2 layer:0/0 pt_gt:0 >
540:
541:	POINT:  PBG.LCU12.OBJ.FKSF_DQF1_OBJ.C_DEVICE.On	放空洞水封1#蝶阀(DQF1).一般设备操作.设备投入	<<No: 2393 offset:2452>>
542:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2452 total_et:8052 g_offset:8052 e_num:1 layer:0/0 pt_gt:0 >
543:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2452 total_et:8053 g_offset:8052 e_num:2 layer:0/0 pt_gt:0 >
544:
545:	POINT:  PBG.LCU12.OBJ.FKSF_DQF2_OBJ.C_DEVICE.Off	放空洞水封2#蝶阀(DQF2).一般设备操作.设备退出	<<No: 2394 offset:2453>>
546:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2453 total_et:8054 g_offset:8054 e_num:1 layer:0/0 pt_gt:0 >
547:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2453 total_et:8055 g_offset:8054 e_num:2 layer:0/0 pt_gt:0 >
548:
549:	POINT:  PBG.LCU12.OBJ.FKSF_DQF2_OBJ.C_DEVICE.On	放空洞水封2#蝶阀(DQF2).一般设备操作.设备投入	<<No: 2395 offset:2454>>
550:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2454 total_et:8056 g_offset:8056 e_num:1 layer:0/0 pt_gt:0 >
551:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2454 total_et:8057 g_offset:8056 e_num:2 layer:0/0 pt_gt:0 >
552:
553:	POINT:  PBG.LCU12.OBJ.FKSF_GPWF_OBJ.C_DEVICE.Off	放空洞水封罐排污阀.一般设备操作.设备退出	<<No: 2396 offset:2455>>
554:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2455 total_et:8058 g_offset:8058 e_num:1 layer:0/0 pt_gt:0 >
555:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2455 total_et:8059 g_offset:8058 e_num:2 layer:0/0 pt_gt:0 >
556:
557:	POINT:  PBG.LCU12.OBJ.FKSF_GPWF_OBJ.C_DEVICE.On	放空洞水封罐排污阀.一般设备操作.设备投入	<<No: 2397 offset:2456>>
558:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2456 total_et:8060 g_offset:8060 e_num:1 layer:0/0 pt_gt:0 >
559:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2456 total_et:8061 g_offset:8060 e_num:2 layer:0/0 pt_gt:0 >
560:
561:	POINT:  PBG.LCU12.OBJ.GY4_GY61_OBJ.C_SWITCH.Close	水厂供电系统400V供电配电盘I段母线进线断路器GY61.隔离开关操作.合闸	<<No: 2398 offset:2457>>
562:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2457 total_et:8062 g_offset:8062 e_num:1 layer:0/0 pt_gt:0 >
563:	  &   水厂供电系统400V供电配电盘母联断路器GY63分闸PBG.LCU12.POL.GY4_GY63_DI10 ?   CLOSE    
		<group:2457 total_et:8063 g_offset:8062 e_num:2 layer:0/0 pt_gt:0 >
564:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2457 total_et:8064 g_offset:8062 e_num:3 layer:0/0 pt_gt:0 >
565:
566:	POINT:  PBG.LCU12.OBJ.GY4_GY61_OBJ.C_SWITCH.Open	水厂供电系统400V供电配电盘I段母线进线断路器GY61.隔离开关操作.分闸	<<No: 2399 offset:2458>>
567:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2458 total_et:8065 g_offset:8065 e_num:1 layer:0/0 pt_gt:0 >
568:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2458 total_et:8066 g_offset:8065 e_num:2 layer:0/0 pt_gt:0 >
569:
570:	POINT:  PBG.LCU12.OBJ.GY4_GY62_OBJ.C_SWITCH.Close	水厂供电系统400V供电配电盘II段母线进线断路器GY62.隔离开关操作.合闸	<<No: 2400 offset:2459>>
571:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2459 total_et:8067 g_offset:8067 e_num:1 layer:0/0 pt_gt:0 >
572:	  &   水厂供电系统400V供电配电盘母联断路器GY63分闸PBG.LCU12.POL.GY4_GY63_DI10 ?   CLOSE    
		<group:2459 total_et:8068 g_offset:8067 e_num:2 layer:0/0 pt_gt:0 >
573:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2459 total_et:8069 g_offset:8067 e_num:3 layer:0/0 pt_gt:0 >
574:
575:	POINT:  PBG.LCU12.OBJ.GY4_GY62_OBJ.C_SWITCH.Open	水厂供电系统400V供电配电盘II段母线进线断路器GY62.隔离开关操作.分闸	<<No: 2401 offset:2460>>
576:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2460 total_et:8070 g_offset:8070 e_num:1 layer:0/0 pt_gt:0 >
577:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2460 total_et:8071 g_offset:8070 e_num:2 layer:0/0 pt_gt:0 >
578:
579:	POINT:  PBG.LCU12.OBJ.GY4_GY63_OBJ.C_SWITCH.Close	水厂供电系统400V供电配电盘母联进线断路器GY63.隔离开关操作.合闸	<<No: 2402 offset:2461>>
580:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2461 total_et:8072 g_offset:8072 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2461 include bracket et_num:8073 g_offset:8072 layer:0/0
		{bracket et_num:8073 e_g_offset:2462>
581:	 (  水厂供电系统400V供电配电盘I段进线断路器GY61分闸PBG.LCU12.POL.GY4_GY61_DI10 ?   CLOSE    
		<group:2462 total_et:8074 g_offset:8074 e_num:1 layer:1/1 pt_gt:1 >
582:	  +   水厂供电系统400V供电配电盘II段进线断路器GY62分闸PBG.LCU12.POL.GY4_GY62_DI10 ?   CLOSE    
		<group:2463 total_et:8075 g_offset:8075 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:8073 g_offset:2462 g_num:2 lay=0
	}<group:2461 g_offset:8072 g_num:4 layer:0/0
583:	 )
584:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2461 total_et:8076 g_offset:8072 e_num:5 layer:0/0 pt_gt:2 >
585:
586:	POINT:  PBG.LCU12.OBJ.GY4_GY63_OBJ.C_SWITCH.Open	水厂供电系统400V供电配电盘母联进线断路器GY63.隔离开关操作.分闸	<<No: 2403 offset:2464>>
587:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2464 total_et:8077 g_offset:8077 e_num:1 layer:0/0 pt_gt:0 >
588:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2464 total_et:8078 g_offset:8077 e_num:2 layer:0/0 pt_gt:0 >
589:
590:	POINT:  PBG.LCU12.OBJ.GY4_SCAF_OBJ.C_DEVICE.Off	开水厂1#风机.一般设备操作.设备退出	<<No: 2404 offset:2465>>
591:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2465 total_et:8079 g_offset:8079 e_num:1 layer:0/0 pt_gt:0 >
592:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2465 total_et:8080 g_offset:8079 e_num:2 layer:0/0 pt_gt:0 >
593:
594:	POINT:  PBG.LCU12.OBJ.GY4_SCAF_OBJ.C_DEVICE.On	开水厂1#风机.一般设备操作.设备投入	<<No: 2405 offset:2466>>
595:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2466 total_et:8081 g_offset:8081 e_num:1 layer:0/0 pt_gt:0 >
596:
597:	POINT:  PBG.LCU12.OBJ.XKP_Z_OBJ.C_GATE.Close	泄洪洞闸门.闸门操作.关闸门	<<No: 2406 offset:2467>>
598:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2467 total_et:8082 g_offset:8082 e_num:1 layer:0/0 pt_gt:0 >
599:
600:	POINT:  PBG.LCU12.OBJ.XKP_Z_OBJ.C_GATE.Open	泄洪洞闸门.闸门操作.开闸门	<<No: 2407 offset:2468>>
601:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2468 total_et:8083 g_offset:8083 e_num:1 layer:0/0 pt_gt:0 >
602:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2468 total_et:8084 g_offset:8083 e_num:2 layer:0/0 pt_gt:0 >
603:
604:	POINT:  PBG.LCU12.OBJ.XKP_Z_OBJ.C_GATE.Stop	泄洪洞闸门.闸门操作.停止操作	<<No: 2408 offset:2469>>
605:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2469 total_et:8085 g_offset:8085 e_num:1 layer:0/0 pt_gt:0 >
606:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2469 total_et:8086 g_offset:8085 e_num:2 layer:0/0 pt_gt:0 >
607:
608:	POINT:  PBG.LCU12.OBJ.YKP_AZ_OBJ.C_GATE.Close	溢洪道1#闸门.闸门操作.关闸门	<<No: 2409 offset:2470>>
609:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2470 total_et:8087 g_offset:8087 e_num:1 layer:0/0 pt_gt:0 >
610:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2470 total_et:8088 g_offset:8087 e_num:2 layer:0/0 pt_gt:0 >
611:
612:	POINT:  PBG.LCU12.OBJ.YKP_AZ_OBJ.C_GATE.Open	溢洪道1#闸门.闸门操作.开闸门	<<No: 2410 offset:2471>>
613:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2471 total_et:8089 g_offset:8089 e_num:1 layer:0/0 pt_gt:0 >
614:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2471 total_et:8090 g_offset:8089 e_num:2 layer:0/0 pt_gt:0 >
615:
616:	POINT:  PBG.LCU12.OBJ.YKP_AZ_OBJ.C_GATE.Stop	溢洪道1#闸门.闸门操作.停止操作	<<No: 2411 offset:2472>>
617:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2472 total_et:8091 g_offset:8091 e_num:1 layer:0/0 pt_gt:0 >
618:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2472 total_et:8092 g_offset:8091 e_num:2 layer:0/0 pt_gt:0 >
619:
620:	POINT:  PBG.LCU12.OBJ.YKP_BZ_OBJ.C_GATE.Close	溢洪道2#闸门.闸门操作.关闸门	<<No: 2412 offset:2473>>
621:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2473 total_et:8093 g_offset:8093 e_num:1 layer:0/0 pt_gt:0 >
622:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2473 total_et:8094 g_offset:8093 e_num:2 layer:0/0 pt_gt:0 >
623:
624:	POINT:  PBG.LCU12.OBJ.YKP_BZ_OBJ.C_GATE.Open	溢洪道2#闸门.闸门操作.开闸门	<<No: 2413 offset:2474>>
625:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2474 total_et:8095 g_offset:8095 e_num:1 layer:0/0 pt_gt:0 >
626:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2474 total_et:8096 g_offset:8095 e_num:2 layer:0/0 pt_gt:0 >
627:
628:	POINT:  PBG.LCU12.OBJ.YKP_BZ_OBJ.C_GATE.Stop	溢洪道2#闸门.闸门操作.停止操作	<<No: 2414 offset:2475>>
629:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2475 total_et:8097 g_offset:8097 e_num:1 layer:0/0 pt_gt:0 >
630:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2475 total_et:8098 g_offset:8097 e_num:2 layer:0/0 pt_gt:0 >
631:
632:	POINT:  PBG.LCU12.OBJ.YKP_CZ_OBJ.C_GATE.Close	溢洪道3#闸门.闸门操作.关闸门	<<No: 2415 offset:2476>>
633:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2476 total_et:8099 g_offset:8099 e_num:1 layer:0/0 pt_gt:0 >
634:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2476 total_et:8100 g_offset:8099 e_num:2 layer:0/0 pt_gt:0 >
635:
636:	POINT:  PBG.LCU12.OBJ.YKP_CZ_OBJ.C_GATE.Open	溢洪道3#闸门.闸门操作.开闸门	<<No: 2416 offset:2477>>
637:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2477 total_et:8101 g_offset:8101 e_num:1 layer:0/0 pt_gt:0 >
638:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2477 total_et:8102 g_offset:8101 e_num:2 layer:0/0 pt_gt:0 >
639:
640:	POINT:  PBG.LCU12.OBJ.YKP_CZ_OBJ.C_GATE.Stop	溢洪道3#闸门.闸门操作.停止操作	<<No: 2417 offset:2478>>
641:	  =   LCU在线离线状态                     PBG.LCU12.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2478 total_et:8103 g_offset:8103 e_num:1 layer:0/0 pt_gt:0 >
642:	  &   大坝闸门控制系统12LCU检修状态       PBG.LCU12.POL.LCU_MAINTAIN_DIC ?   OPEN     
		<group:2478 total_et:8104 g_offset:8103 e_num:2 layer:0/0 pt_gt:0 >
643:

	END reacked,Total pt=157 gt=164 et=327 close file now!

	16: INCLUDE		INTLK_LCU13.def

  :: Now Loading \home\ems\h9000\def\INTLK_LCU13.def ...
  1: BEGIN:
  2:
  3:	POINT:  PBG.LCU13.OBJ.NS02_2XHZQBFF_OBJ.C_DEVICE.On	#2泄洪闸启闭机室风机控制.一般设备操作.设备投入	<<No: 2418 offset:2479>>
  4:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2479 total_et:8105 g_offset:8105 e_num:1 layer:0/0 pt_gt:0 >
  5:
  6:	POINT:  PBG.LCU13.OBJ.NS02_2XHZQBFF_OBJ.C_DEVICE.Off	#2泄洪闸启闭机室风机控制.一般设备操作.设备退出	<<No: 2419 offset:2480>>
  7:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2480 total_et:8106 g_offset:8106 e_num:1 layer:0/0 pt_gt:0 >
  8:
  9:	POINT:  PBG.LCU13.OBJ.NS02_CSZQBFF_OBJ.C_DEVICE.On	冲沙闸启闭机室风机控制.一般设备操作.设备投入	<<No: 2420 offset:2481>>
 10:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2481 total_et:8107 g_offset:8107 e_num:1 layer:0/0 pt_gt:0 >
 11:
 12:	POINT:  PBG.LCU13.OBJ.NS02_CSZQBFF_OBJ.C_DEVICE.Off	冲沙闸启闭机室风机控制.一般设备操作.设备退出	<<No: 2421 offset:2482>>
 13:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2482 total_et:8108 g_offset:8108 e_num:1 layer:0/0 pt_gt:0 >
 14:
 15:	POINT:  PBG.LCU13.OBJ.NS04_1XHZQBFF_OBJ.C_DEVICE.On	#1泄洪闸启闭机室风机控制.一般设备操作.设备投入	<<No: 2422 offset:2483>>
 16:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2483 total_et:8109 g_offset:8109 e_num:1 layer:0/0 pt_gt:0 >
 17:
 18:	POINT:  PBG.LCU13.OBJ.NS04_1XHZQBFF_OBJ.C_DEVICE.Off	#1泄洪闸启闭机室风机控制.一般设备操作.设备退出	<<No: 2423 offset:2484>>
 19:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2484 total_et:8110 g_offset:8110 e_num:1 layer:0/0 pt_gt:0 >
 20:
 21:	POINT:  PBG.LCU13.OBJ.NS04_3XHZQBFF_OBJ.C_DEVICE.On	#3泄洪闸启闭机室风机控制.一般设备操作.设备投入	<<No: 2424 offset:2485>>
 22:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2485 total_et:8111 g_offset:8111 e_num:1 layer:0/0 pt_gt:0 >
 23:
 24:	POINT:  PBG.LCU13.OBJ.NS04_3XHZQBFF_OBJ.C_DEVICE.Off	#3泄洪闸启闭机室风机控制.一般设备操作.设备退出	<<No: 2425 offset:2486>>
 25:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2486 total_et:8112 g_offset:8112 e_num:1 layer:0/0 pt_gt:0 >
 26:
 27:	POINT:  PBG.LCU13.OBJ.NS04_PDFF_OBJ.C_DEVICE.On	配电房风机控制.一般设备操作.设备投入	<<No: 2426 offset:2487>>
 28:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2487 total_et:8113 g_offset:8113 e_num:1 layer:0/0 pt_gt:0 >
 29:
 30:	POINT:  PBG.LCU13.OBJ.NS04_PDFF_OBJ.C_DEVICE.Off	配电房风机控制.一般设备操作.设备退出	<<No: 2427 offset:2488>>
 31:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2488 total_et:8114 g_offset:8114 e_num:1 layer:0/0 pt_gt:0 >
 32:
 33:	POINT:  PBG.LCU13.OBJ.KP_JSZ_OBJ.C_DEVICE.On	进水口闸门控制.一般设备操作.设备投入	<<No: 2428 offset:2489>>
 34:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2489 total_et:8115 g_offset:8115 e_num:1 layer:0/0 pt_gt:0 >
 35:
 36:	POINT:  PBG.LCU13.OBJ.KP_JSZ_OBJ.C_DEVICE.Off	进水口闸门控制.一般设备操作.设备退出	<<No: 2429 offset:2490>>
 37:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2490 total_et:8116 g_offset:8116 e_num:1 layer:0/0 pt_gt:0 >
 38:
 39:	POINT:  PBG.LCU13.OBJ.KP1_1XHZ_OBJ.C_DEVICE.On	1#泄洪闸闸门控制.一般设备操作.设备投入	<<No: 2430 offset:2491>>
 40:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2491 total_et:8117 g_offset:8117 e_num:1 layer:0/0 pt_gt:0 >
 41:
 42:	POINT:  PBG.LCU13.OBJ.KP1_1XHZ_OBJ.C_DEVICE.Off	1#泄洪闸闸门控制.一般设备操作.设备退出	<<No: 2431 offset:2492>>
 43:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2492 total_et:8118 g_offset:8118 e_num:1 layer:0/0 pt_gt:0 >
 44:
 45:	POINT:  PBG.LCU13.OBJ.KP2_2XHZ_OBJ.C_DEVICE.On	2#泄洪闸闸门控制.一般设备操作.设备投入	<<No: 2432 offset:2493>>
 46:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2493 total_et:8119 g_offset:8119 e_num:1 layer:0/0 pt_gt:0 >
 47:
 48:	POINT:  PBG.LCU13.OBJ.KP2_2XHZ_OBJ.C_DEVICE.Off	2#泄洪闸闸门控制.一般设备操作.设备退出	<<No: 2433 offset:2494>>
 49:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2494 total_et:8120 g_offset:8120 e_num:1 layer:0/0 pt_gt:0 >
 50:
 51:	POINT:  PBG.LCU13.OBJ.KP3_3XHZ_OBJ.C_DEVICE.On	3#泄洪闸闸门控制.一般设备操作.设备投入	<<No: 2434 offset:2495>>
 52:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2495 total_et:8121 g_offset:8121 e_num:1 layer:0/0 pt_gt:0 >
 53:
 54:	POINT:  PBG.LCU13.OBJ.KP3_3XHZ_OBJ.C_DEVICE.Off	3#泄洪闸闸门控制.一般设备操作.设备退出	<<No: 2435 offset:2496>>
 55:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2496 total_et:8122 g_offset:8122 e_num:1 layer:0/0 pt_gt:0 >
 56:
 57:	POINT:  PBG.LCU13.OBJ.GY01_NS11_OBJ.C_SWITCH.Open	400V供配电盘I段母线进线断路器NS11控制.隔离开关操作.分闸	<<No: 2436 offset:2497>>
 58:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2497 total_et:8123 g_offset:8123 e_num:1 layer:0/0 pt_gt:0 >
 59:
 60:	POINT:  PBG.LCU13.OBJ.GY01_NS11_OBJ.C_SWITCH.Close	400V供配电盘I段母线进线断路器NS11控制.隔离开关操作.合闸	<<No: 2437 offset:2498>>
 61:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2498 total_et:8124 g_offset:8124 e_num:1 layer:0/0 pt_gt:0 >
 62:	  &   尼日河首部供电系统400V供电配电盘母联断路器NS13分闸PBG.LCU13.POL.GY03_NS13_DI10 ?   CLOSE    
		<group:2498 total_et:8125 g_offset:8124 e_num:2 layer:0/0 pt_gt:0 >
 63:
 64:	POINT:  PBG.LCU13.OBJ.GY04_NS12_OBJ.C_SWITCH.Open	400V供配电盘II段母线进线断路器NS12控制.隔离开关操作.分闸	<<No: 2438 offset:2499>>
 65:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2499 total_et:8126 g_offset:8126 e_num:1 layer:0/0 pt_gt:0 >
 66:
 67:	POINT:  PBG.LCU13.OBJ.GY04_NS12_OBJ.C_SWITCH.Close	400V供配电盘II段母线进线断路器NS12控制.隔离开关操作.合闸	<<No: 2439 offset:2500>>
 68:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2500 total_et:8127 g_offset:8127 e_num:1 layer:0/0 pt_gt:0 >
 69:	  &   尼日河首部供电系统400V供电配电盘母联断路器NS13分闸PBG.LCU13.POL.GY03_NS13_DI10 ?   CLOSE    
		<group:2500 total_et:8128 g_offset:8127 e_num:2 layer:0/0 pt_gt:0 >
 70:
 71:	POINT:  PBG.LCU13.OBJ.GY03_NS13_OBJ.C_SWITCH.Open	400V供配电盘母联进线断路器NS13控制.隔离开关操作.分闸	<<No: 2440 offset:2501>>
 72:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2501 total_et:8129 g_offset:8129 e_num:1 layer:0/0 pt_gt:0 >
 73:
 74:	POINT:  PBG.LCU13.OBJ.GY03_NS13_OBJ.C_SWITCH.Close	400V供配电盘母联进线断路器NS13控制.隔离开关操作.合闸	<<No: 2441 offset:2502>>
 75:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2502 total_et:8130 g_offset:8130 e_num:1 layer:0/0 pt_gt:0 >
	{<group:2502 include bracket et_num:8131 g_offset:8130 layer:0/0
		{bracket et_num:8131 e_g_offset:2503>
 76:	 (  尼日河首部供电系统400V供电配电盘I段进线断路器NS11分闸PBG.LCU13.POL.GY01_NS11_DI10 ?   CLOSE    
		<group:2503 total_et:8132 g_offset:8132 e_num:1 layer:1/1 pt_gt:1 >
 77:	  +   尼日河首部供电系统400V供电配电盘II段进线断路器NS12分闸PBG.LCU13.POL.GY04_NS12_DI10 ?   CLOSE    
		<group:2504 total_et:8133 g_offset:8133 e_num:1 layer:1/1 pt_gt:2 >
		}bracket et_num:8131 g_offset:2503 g_num:2 lay=0
	}<group:2502 g_offset:8130 g_num:4 layer:0/0
 78:	 )
 79:	 
 80:	POINT:  PBG.LCU13.OBJ.CY_GDDL_OBJ.C_SWITCH.Open	柴油发电机高压侧断路器控制.隔离开关操作.分闸	<<No: 2442 offset:2505>>
 81:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2505 total_et:8134 g_offset:8134 e_num:1 layer:0/0 pt_gt:0 >
 82:
 83:	POINT:  PBG.LCU13.OBJ.CY_GDDL_OBJ.C_SWITCH.Close	柴油发电机高压侧断路器控制.隔离开关操作.合闸	<<No: 2443 offset:2506>>
 84:	  =   LCU在线离线状态                     PBG.LCU13.SYS.LCU_ONOFF_STA ?   CLOSE    
		<group:2506 total_et:8135 g_offset:8135 e_num:1 layer:0/0 pt_gt:0 >
 85:

	END reacked,Total pt=26 gt=28 et=31 close file now!

	17: Space

\home\ems\h9000\def\InterLockFile.def END reacked, Total pt=2444 gt=2507 et=8136 exit now!
