
!******************************************************************
!	SEQUENCE_NAME:	5011监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP7_5011_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5011_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5011_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5011_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5011_SEQ_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_5011_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_5011YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_5011YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_501117_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_501127_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5011_STEP1_DI62  
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP7_5011A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP7_5011B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP7_5011C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5011_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP7_5011_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP7_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP7_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP7_5011QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP7_5011YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP7_501117_DI11	? OPEN
		&      PBG.LCU9.POL.LCP7_501127_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5011_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5011_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP7_50111_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5011_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5011_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP7_50112_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5011_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5011_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5011_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5011_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5011_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5011DL_DO

STEP:		PBG.LCU9.OUS.LCP7_5011_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5011_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5011_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5011_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5011_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP7_5011A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP7_5011B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP7_5011C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5011_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5011_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP7_5011_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5011_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5011监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP7_5011_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP7_5011A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP7_5011A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP7_5011B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP7_5011B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP7_5011C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP7_5011C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5011_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50111监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP7_50111_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP7_50111_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5011_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_50111_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP7_50111_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50111监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP7_50111_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP7_50111_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5011_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_50111_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP7_50111_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50112监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP7_50112_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP7_50112_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5011_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_50112_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP7_50112_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50112监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP7_50112_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP7_50112_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5011_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_50112_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP7_50112_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:	5012监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP5_5012_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5012_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5012_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5012_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5012_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_5012_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_5012YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_5012YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_501217_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_501227_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5012_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP5_5012A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP5_5012B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP5_5012C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5012_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP5_5012_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP5_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP5_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP5_5012QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP5_5012YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP5_501217_DI11	? OPEN
		&      PBG.LCU9.POL.LCP5_501227_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5012_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5012_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP5_50121_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5012_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5012_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP5_50122_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5012_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5012_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5012_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5012_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5012_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5012DL_DO

STEP:		PBG.LCU9.OUS.LCP5_5012_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5012_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5012_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5012_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5012_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP5_5012A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP5_5012B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP5_5012C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.SYS.S_GIS5012_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5012_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP5_5012_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5012_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5012监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP5_5012_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP5_5012A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP5_5012A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP5_5012B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP5_5012B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP5_5012C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP5_5012C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5012_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50121监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP5_50121_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP5_50121_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5012_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_50121_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP5_50121_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50121监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP5_50121_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP5_50121_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5012_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_50121_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP5_50121_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50122监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP5_50122_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP5_50122_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5012_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_50122_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP5_50122_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50122监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP5_50122_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP5_50122_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5012_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_50122_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP5_50122_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5013监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP3_5013_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5013_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5013_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5013_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5013_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_5013_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_5013YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_5013YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_501317_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_501327_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5013_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP3_5013A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP3_5013B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP3_5013C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5013_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP3_5013_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP3_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP3_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP3_5013QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP3_5013YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP3_501317_DI11	? OPEN
		&      PBG.LCU9.POL.LCP3_501327_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5013_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5013_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP3_50131_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5013_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5013_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP3_50132_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5013_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5013_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5013_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5013_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5013_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5013DL_DO

STEP:		PBG.LCU9.OUS.LCP3_5013_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5013_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5013_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5013_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5013_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP3_5013A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP3_5013B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP3_5013C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5013_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5013_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP3_5013_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5013_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5013监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP3_5013_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP3_5013A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP3_5013A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP3_5013B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP3_5013B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP3_5013C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP3_5013C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5013_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50131监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP3_50131_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP3_50131_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5013_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_50131_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP3_50131_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50131监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP3_50131_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP3_50131_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5013_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_50131_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP3_50131_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50132监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP3_50132_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP3_50132_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5013_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_50132_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP3_50132_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50132监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP3_50132_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP3_50132_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5013_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_50132_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP3_50132_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	5014监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP1_5014_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5014_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5014_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5014_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5014_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_5014_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_5014YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_5014YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_501417_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_501427_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5014_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP1_5014A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP1_5014B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP1_5014C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5014_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP1_5014_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP1_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP1_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP1_5014QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP1_5014YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP1_501417_DI11	? OPEN
		&      PBG.LCU9.POL.LCP1_501427_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5014_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5014_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP1_50141_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5014_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5014_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP1_50142_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5014_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5014_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5014_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5014_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5014_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5014DL_DO

STEP:		PBG.LCU9.OUS.LCP1_5014_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5014_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5014_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5014_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5014_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP1_5014A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP1_5014B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP1_5014C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5014_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5014_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP1_5014_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5014_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5014监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP1_5014_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP1_5014A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP1_5014A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP1_5014B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP1_5014B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP1_5014C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP1_5014C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.SYS.S_GIS5014_SW1

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50141监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP1_50141_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP1_50141_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5014_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_50141_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP1_50141_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50141监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP1_50141_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP1_50141_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5014_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_50141_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP1_50141_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50142监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP1_50142_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP1_50142_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5014_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_50142_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP1_50142_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50142监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP1_50142_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP1_50142_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5014_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_50142_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP1_50142_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:













!******************************************************************
!	SEQUENCE_NAME:	50146监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP2_50146_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS2E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_50146_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_50146_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50146监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP2_50146_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS2E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_50146_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP2_50146_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50126监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP4_50126_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_50126_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_50126_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50126监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP4_50126_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP4_50126_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP4_50126_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:

!******************************************************************
!	SEQUENCE_NAME:	50116监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP6_50116_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP6_50116_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_50116_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50116监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP6_50116_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS1B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_50116_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP6_50116_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	5024监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP8_5024_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5024_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5024_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5024_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5024_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_5024_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_5024YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_5024YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_502417_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_502427_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5024_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP8_5024A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP8_5024B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP8_5024C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5024_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP8_5024_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP8_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP8_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP8_5024QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP8_5024YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP8_502417_DI11	? OPEN
		&      PBG.LCU9.POL.LCP8_502427_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5024_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5024_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP8_50241_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5024_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5024_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP8_50242_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5024_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5024_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5024_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5024_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5024_STEP5_DI62   	?	CLOSE



STEP:		PBG.LCU9.OUS.LCP8_5024_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5024_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5024_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5024_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5024_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP8_5024A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP8_5024B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP8_5024C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5024_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5024_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP8_5024_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5024_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5024监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP8_5024_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP8_5024A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP8_5024A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP8_5024B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP8_5024B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP8_5024C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP8_5024C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5024_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50241监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP8_50241_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP8_50241_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5024_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_50241_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP8_50241_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50241监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP8_50241_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP8_50241_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5024_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_50241_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP8_50241_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50242监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP8_50242_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP8_50242_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5024_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_50242_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP8_50242_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50242监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP8_50242_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP8_50242_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5024_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_50242_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP8_50242_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:









































!******************************************************************
!******************************************************************
!                   以下为刀闸现地操作流程
!******************************************************************	
!******************************************************************








!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP1_5014A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP1_5014B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP1_5014C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP1_5014C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP1_5014A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP1_5014A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP1_5014B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP1_5014B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP1_5014C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP1_5014C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50141现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP1_50141_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_50141_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_50141_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50141现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP1_50141_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_50141_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_50141_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50142现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP1_50142_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_50142_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_50142_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50142现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP1_50142_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_50142_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_50142_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501417现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP1_501417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_501417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_501417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501417现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP1_501417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_501417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_501417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501427现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP1_501427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_501427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP1_501427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501427现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP1_501427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_501427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP1_501427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_5014_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_5014_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5014_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP1_5014ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5014_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5014_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP1_5014ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP1柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP1_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5014_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5014_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5014_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP1_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP1柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP1_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5014_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5014_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5014_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP1_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP1柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP1_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5014_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5014_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP1_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP1柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP1_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5014_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5014_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP1_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:








!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP3_5013A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP3_5013B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP3_5013C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP3_5013C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP3_5013A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP3_5013A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP3_5013B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP3_5013B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP3_5013C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP3_5013C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50131现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP3_50131_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_50131_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_50131_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50131现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP3_50131_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_50131_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_50131_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50132现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP3_50132_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_50132_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_50132_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50132现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP3_50132_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_50132_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_50132_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501317现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP3_501317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_501317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_501317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501317现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP3_501317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_501317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_501317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501327现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP3_501327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_501327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP3_501327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501327现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP3_501327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_501327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP3_501327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_5013_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_5013_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5013_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP3_5013ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5013刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5013_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5013_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP3_5013ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP3柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP3_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5013_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5013_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5013_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP3_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP3柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP3_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5013_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5013_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5013_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP3_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP3柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP3_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5013_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5013_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP3_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP3柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP3_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5013_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5013_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP3_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP5_5012A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP5_5012B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP5_5012C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP5_5012C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP5_5012A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP5_5012A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP5_5012B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP5_5012B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP5_5012C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP5_5012C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50121现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP5_50121_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_50121_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_50121_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50121现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP5_50121_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_50121_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_50121_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50122现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP5_50122_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_50122_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_50122_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50122现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP5_50122_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_50122_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_50122_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501217现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP5_501217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_501217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_501217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501217现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP5_501217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_501217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_501217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501227现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP5_501227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_501227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP5_501227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501227现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP5_501227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_501227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP5_501227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_5012_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_5012_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5012_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP5_5012ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5012_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5012_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP5_5012ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP5柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP5_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5012_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5012_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5012_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP5_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP5柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP5_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5012_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5012_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5012_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP5_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP5柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP5_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5012_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5012_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP5_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP5柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP5_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5012_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5012_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP5_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:








!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP7_5011A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP7_5011B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP7_5011C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP7_5011C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP7_5011A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP7_5011A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP7_5011B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP7_5011B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP7_5011C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP7_5011C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50111现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP7_50111_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_50111_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_50111_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50111现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP7_50111_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_50111_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_50111_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50112现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP7_50112_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_50112_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_50112_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50112现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP7_50112_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_50112_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_50112_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP7_501117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_501117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_501117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP7_501117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_501117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_501117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501127现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP7_501127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_501127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP7_501127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501127现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP7_501127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_501127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP7_501127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_5011_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_5011_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5011_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP7_5011ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5011_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5011_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP7_5011ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP7柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP7_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5011_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5011_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5011_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP7_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP7柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP7_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5011_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5011_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5011_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP7_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP7柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP7_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5011_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5011_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP7_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP7柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP7_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5011_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5011_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP7_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:


























!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50146现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_50146_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_50146_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50146现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_50146_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP2_50146_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP2_50146_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_5014617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP2_5014617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_5014617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP2_5014617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_5014617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_5014617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP2_5014617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP2_5014617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501467现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP2_501467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP2_501467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP2_501467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP2_501467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501467现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_501467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_501467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP2_501467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP2_501467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014 1E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP2_1EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5014 1E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP2_1EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP2柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP2_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS1E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP2_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP2柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP2_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS1E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP2_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP2柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP2_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS1E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP2_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP2柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP2_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS1E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP2_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:

















!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50126现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_50126_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_50126_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50126现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_50126_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP4_50126_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP4_50126_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_5012617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP4_5012617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_5012617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP4_5012617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_5012617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_5012617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP4_5012617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP4_5012617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501267现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP4_501267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP4_501267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP4_501267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP4_501267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501267现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_501267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_501267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP4_501267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP4_501267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012 2E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP4_2EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5012 2E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP4_2EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP4柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP4_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS2E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP4_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP4柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP4_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS2E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP4_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP4柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP4_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS2E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP4_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP4柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP4_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS2E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP4_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:











!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50116现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_50116_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_50116_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50116现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_50116_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP6_50116_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP6_50116_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_5011617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP6_5011617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_5011617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP6_5011617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_5011617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_5011617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP6_5011617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP6_5011617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501167现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP6_501167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP6_501167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP6_501167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP6_501167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——501167现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_501167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_501167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP6_501167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP6_501167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011 1B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS1B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP6_1JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5011 1B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS1B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS1B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP6_1JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP6柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP6_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS1B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP6_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP6柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP6_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS1B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP6_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP6柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP6_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS1B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP6_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP6柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP6_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS1B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS1B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP6_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




























!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP8_5024A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP8_5024B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP8_5024C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP8_5024C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP8_5024A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP8_5024A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP8_5024B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP8_5024B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP8_5024C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP8_5024C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50241现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_50241_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_50241_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_50241_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50241现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_50241_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_50241_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_50241_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50242现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_50242_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_50242_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_50242_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50242现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_50242_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_50242_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_50242_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——502417现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_502417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_502417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_502417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——502417现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_502417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_502417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_502417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——502427现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_502427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_502427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_502427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——502427现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_502427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_502427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_502427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW6_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW6
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_5024617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_5024617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_5024617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW6_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW6
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_5024617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_5024617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_5024617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP8_5217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_5217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP8_5217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP8_5217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_5217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP8_5217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW9_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW9
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_5024_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW9_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW9
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_5024_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW10_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5024_SW10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP8_5024ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5024刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5024_SW10_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5024_SW10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP8_5024ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP8柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP8_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5024_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5024_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5024_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP8_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP8柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP8_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5024_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5024_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5024_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP8_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP8柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP8_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5024_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5024_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP8_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP8柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP8_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5024_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5024_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP8_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:









