
!******************************************************************
!	SEQUENCE_NAME:	5051监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP23_5051_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5051_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5051_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5051_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5051_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_5051_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_5051YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_5051YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_505117_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_505127_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5051_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP23_5051A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP23_5051B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP23_5051C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5051_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP23_5051_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP23_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP23_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP23_5051QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP23_5051YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP23_505117_DI11	? OPEN
		&      PBG.LCU9.POL.LCP23_505127_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5051_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5051_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP23_50511_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5051_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5051_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP23_50512_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5051_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5051_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5051_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5051_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5051_STEP5_DI62   	?	CLOSE


GO_SEQUENCE:	PBG.LCU9.5051DL_DO


STEP:		PBG.LCU9.POL.DL5051_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5051_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5051_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5051_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP23_5051A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP23_5051B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP23_5051C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5051_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5051_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP23_5051_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5051_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5051监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP23_5051_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP23_5051A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP23_5051A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP23_5051B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP23_5051B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP23_5051C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP23_5051C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5051_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50511监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP23_50511_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP23_50511_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5051_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_50511_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP23_50511_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50511监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP23_50511_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP23_50511_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5051_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_50511_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP23_50511_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50512监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP23_50512_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP23_50512_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5051_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_50512_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP23_50512_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50512监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP23_50512_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP23_50512_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5051_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_50512_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP23_50512_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:











!******************************************************************
!	SEQUENCE_NAME:	5052监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP21_5052_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5052_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5052_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5052_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5052_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_5052_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP21_5052YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_5052YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_505217_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_505227_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5052_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP21_5052A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP21_5052B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP21_5052C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5052_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP22_5052_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP21_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP21_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP21_5052QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP21_5052YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP21_505217_DI11	? OPEN
		&      PBG.LCU9.POL.LCP21_505227_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5052_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5052_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP21_50521_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5052_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5052_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP21_50522_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5052_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5052_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5052_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5052_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5052_STEP5_DI62   	?	CLOSE


GO_SEQUENCE:	PBG.LCU9.5052DL_DO


STEP:		PBG.LCU9.POL.DL5052_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5052_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5052_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5052_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP21_5052A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP21_5052B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP21_5052C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5052_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5052_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP21_5052_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5052_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5052监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP21_5052_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP21_5052A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP21_5052A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP21_5052B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP21_5052B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP21_5052C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP21_5052C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5052_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50521监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP21_50521_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP21_50521_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5052_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_50521_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP21_50521_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50521监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP21_50521_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP21_50521_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5052_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_50521_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP21_50521_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50522监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP21_50522_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP21_50522_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5052_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_50522_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP21_50522_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50522监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP21_50522_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP21_50522_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5052_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_50522_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP21_50522_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:








!******************************************************************
!	SEQUENCE_NAME:	5053监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP19_5053_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5053_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5053_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5053_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5053_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_5053_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_5053YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_5053YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_505317_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_505327_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5053_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP19_5053A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP19_5053B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP19_5053C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5053_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP19_5053_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP19_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP19_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP19_5053QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP19_5053YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP19_505317_DI11	? OPEN
		&      PBG.LCU9.POL.LCP19_505327_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5053_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5053_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP19_50531_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5053_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5053_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP19_50532_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5053_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5053_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5053_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5053_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5053_STEP5_DI62   	?	CLOSE


GO_SEQUENCE:	PBG.LCU9.5053DL_DO


STEP:		PBG.LCU9.POL.DL5053_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5053_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5053_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5053_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP19_5053A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP19_5053B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP19_5053C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5053_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.DL5053_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP19_5053_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5053_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5053监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP19_5053_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP19_5053A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP19_5053A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP19_5053B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP19_5053B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP19_5053C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP19_5053C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.SYS.S_GIS5053_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50531监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP19_50531_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP19_50531_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5053_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_50531_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP19_50531_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50531监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP19_50531_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP19_50531_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5053_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_50531_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP19_50531_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50532监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP19_50532_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP19_50532_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5053_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_50532_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP19_50532_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50532监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP19_50532_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP19_50532_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5053_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_50532_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP19_50532_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:








!******************************************************************
!	SEQUENCE_NAME:	5054监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP17_5054_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5054_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5054_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5054_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5054_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_5054_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_5054YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_5054YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_505417_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_505427_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5054_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP17_5054A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP17_5054B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP17_5054C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5054_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP17_5054_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP17_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP17_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP17_5054QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP17_5054YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP17_505417_DI11	? OPEN
		&      PBG.LCU9.POL.LCP17_505427_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5054_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5054_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP17_50541_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5054_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5054_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP17_50542_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5054_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5054_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5054_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5054_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5054_STEP5_DI62   	?	CLOSE


GO_SEQUENCE:	PBG.LCU9.5054DL_DO


STEP:		PBG.LCU9.POL.DL5054_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5054_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5054_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5054_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP17_5054A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP17_5054B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP17_5054C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5054_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5054_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP17_5054_DO01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5054_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5054监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP17_5054_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP17_5054A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP17_5054A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP17_5054B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP17_5054B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP17_5054C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP17_5054C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5054_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50541监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP17_50541_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP17_50541_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5054_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_50541_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP17_50541_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50541监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP17_50541_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP17_50541_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5054_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_50541_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP17_50541_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50542监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP17_50542_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP17_50542_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5054_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_50542_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP17_50542_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50542监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP17_50542_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP17_50542_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5054_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_50542_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP17_50542_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:	50546监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP18_50546_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP18_50546_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS4B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_50546_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_50546_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50546监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP18_50546_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP18_50546_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS4B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_50546_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP18_50546_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50526监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP20_50526_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP20_50526_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS4E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP20_50526_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP20_50526_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50526监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP20_50526_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP20_50526_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS4E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP20_50526_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP20_50526_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:

!******************************************************************
!	SEQUENCE_NAME:	50516监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP22_50516_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP22_50516_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_50516_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP22_50516_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50516监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP22_50516_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP22_50516_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_50516_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP22_50516_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:
































!******************************************************************
!	SEQUENCE_NAME:	5041监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP16_5041_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5041_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5041_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5041_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5041_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_5041JG_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_5041YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_5041YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_504117_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_504127_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5041_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP16_5041A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP16_5041B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP16_5041C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5041_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP16_5041JG_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP16_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP16_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP16_5041QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP16_5041YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP16_504117_DI11	? OPEN
		&      PBG.LCU9.POL.LCP16_504127_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5041_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5041_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP16_50411_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5041_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5041_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP16_50412_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5041_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5041_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5041_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5041_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5041_STEP5_DI62   	?	CLOSE



STEP:		PBG.LCU9.OUS.LCP16_5041_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5041_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5041_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5041_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5041_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP16_5041A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP16_5041B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP16_5041C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5041_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5041_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP16_5041_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5041_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5041监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP16_5041_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP16_5041A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP16_5041A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP16_5041B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP16_5041B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP16_5041C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP16_5041C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5041_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50411监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP16_50411_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP16_50411_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5041_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_50411_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP16_50411_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50411监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP16_50411_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP16_50411_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5041_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_50411_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP16_50411_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50412监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP16_50412_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP16_50412_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5041_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_50412_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP16_50412_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50412监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP16_50412_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP16_50412_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5041_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_50412_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP16_50412_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:












!******************************************************************
!******************************************************************
!                   以下为刀闸现地操作流程
!******************************************************************	
!******************************************************************



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP17_5054A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP17_5054B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP17_5054C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP17_5054C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP17_5054A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP17_5054A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP17_5054B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP17_5054B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP17_5054C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP17_5054C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50541现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP17_50541_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_50541_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_50541_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50541现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP17_50541_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_50541_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_50541_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50542现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP17_50542_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_50542_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_50542_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50542现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP17_50542_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_50542_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_50542_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505417现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP17_505417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_505417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_505417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505417现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP17_505417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_505417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_505417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505427现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP17_505427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_505427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP17_505427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505427现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP17_505427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_505427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP17_505427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_5054_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_5054_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5054_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP17_5054ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5054_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5054_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP17_5054ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP17柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP17_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5054_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5054_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5054_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP17_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP17柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP17_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5054_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5054_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5054_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP17_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP17柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP17_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5054_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5054_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP17_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP17柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP17_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5054_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5054_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP17_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:










!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP19_5053A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP19_5053B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP19_5053C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP19_5053C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP19_5053A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP19_5053A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP19_5053B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP19_5053B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP19_5053C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP19_5053C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50531现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP19_50531_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_50531_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_50531_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50531现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP19_50531_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_50531_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP19_50531_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50532现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP19_50532_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_50532_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_50532_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50532现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP19_50532_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_50532_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP19_50532_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505317现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP19_505317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_505317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_505317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505317现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP19_505317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_505317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP19_505317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505327现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP19_505327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_505327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP19_505327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505327现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP19_505327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP19_505327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP19_505327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_5053_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_5053_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5053_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP19_5053ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5053刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5053_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5053_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP19_5053ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP19柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP19_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5053_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5053_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5053_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP19_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP19柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP19_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5053_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5053_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5053_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP19_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP19柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP19_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5053_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5053_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP19_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP19柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP19_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5053_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5053_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP19_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:









!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP21_5052A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP21_5052B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP21_5052C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP21_5052C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP21_5052A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP21_5052A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP21_5052B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP21_5052B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP21_5052C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP21_5052C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50521现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP21_50521_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_50521_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP21_50521_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50521现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP21_50521_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_50521_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP21_50521_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50522现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP21_50522_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_50522_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP21_50522_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50522现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP21_50522_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_50522_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP21_50522_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505217现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP21_505217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_505217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP21_505217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505217现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP21_505217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_505217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP21_505217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505227现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP21_505227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_505227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP21_505227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505227现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP21_505227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_505227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP21_505227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_5052_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_5052_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5052_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_5052ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5052_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5052_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_5052ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP21柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP21_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5052_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5052_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5052_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP21_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP21柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP21_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5052_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5052_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5052_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP21_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP21柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP21_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5052_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5052_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP21_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP21柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP21_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5052_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5052_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP21_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP23_5051A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP23_5051B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP23_5051C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP23_5051C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP23_5051A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP23_5051A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP23_5051B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP23_5051B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP23_5051C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP23_5051C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50511现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP23_50511_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_50511_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_50511_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50511现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP23_50511_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_50511_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP23_50511_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50512现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP23_50512_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_50512_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_50512_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0




END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50512现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP23_50512_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_50512_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP23_50512_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP23_505117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_505117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_505117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP23_505117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_505117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP23_505117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505127现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP23_505127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_505127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP23_505127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505127现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP23_505127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_505127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP23_505127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_5051_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_5051_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5051_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_5051ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5051_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5051_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_5051ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP23柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP23_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5051_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5051_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5051_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP23_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP23柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP23_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5051_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5051_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5051_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP23_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP23柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP23_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5051_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5051_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP23_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP23柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP23_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5051_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5051_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP23_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:






























!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50646现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_50646_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_50646_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP29_50646_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP29_50646_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50646现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP29_50646_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP29_50646_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP29_50646_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_50646_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5064617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_5064617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP29_5064617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP29_5064617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP29_5064617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5064617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP29_5064617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP29_5064617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP29_5064617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_5064617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506467现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP29_506467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP29_506467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP29_506467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP29_506467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506467现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP29_506467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP29_506467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP29_506467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP29_506467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5064 6E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP29_6EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5064 6E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP29_6EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP29柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP29_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS6E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP29_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP29柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP29_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS6E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP29_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP29柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP29_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS6E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP29_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP29柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP29_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS6E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP29_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:










!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50626现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP27_50626_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP27_50626_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP27_50626_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP27_50626_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50626现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP27_50626_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_50626_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP27_50626_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP27_50626_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5062617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP27_5062617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP27_5062617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP27_5062617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP27_5062617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5062617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_5062617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_5062617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP27_5062617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP27_5062617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506267现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP27_506267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP27_506267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP27_506267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP27_506267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506267现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_506267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_506267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP27_506267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP27_506267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5062 5E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP27_5EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5062 5E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP27_5EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP27柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP27_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP27_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP27柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP27_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP27_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP27柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP27_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP27_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP27柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP27_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP27_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:






















!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50616现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP25_50616_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP25_50616_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP25_50616_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP25_50616_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50616现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP25_50616_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP25_50616_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP25_50616_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP25_50616_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5061617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP25_5061617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP25_5061617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP25_5061617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP25_5061617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5061617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP25_5061617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP25_5061617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP25_5061617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506167现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP25_506167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP25_506167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP25_506167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——506167现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP25_506167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP25_506167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP25_506167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5061 6B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS6B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP25_6JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5061 6B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS6B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS6B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP25_6JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP25柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP25_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS6B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP25_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP25柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP25_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS6B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP25_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP25柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP25_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS6B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP25_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP25柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP25_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS6B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS6B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP25_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:






     










!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50546现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP18_50546_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_50546_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP18_50546_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50546现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP18_50546_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP18_50546_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP18_50546_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP18_5054617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_5054617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP18_5054617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP18_5054617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP18_5054617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP18_5054617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505467现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP18_505467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP18_505467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP18_505467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505467现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP18_505467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP18_505467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP18_505467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054 4B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP18_4JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5054 4B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP18_4JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP18柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP18_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS4B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP18_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP18柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP18_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS4B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP18_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP18柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP18_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS4B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP18_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP18柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP18_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS4B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP18_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:












!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50516现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_50516_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP22_50516_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP22_50516_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50516现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_50516_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP22_50516_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP22_50516_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_5051617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP22_5051617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP22_5051617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_5051617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP22_5051617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP22_5051617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505167现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP22_505167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP22_505167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP22_505167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505167现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP22_505167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP22_505167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP22_505167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051 5B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP23_5JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5051 5B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP23_5JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP22柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP22_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP22_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP22柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP22_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP22_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP22柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP22_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP22_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP22柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP22_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP22_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:

















!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50526现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP20_50526_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP20_50526_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP20_50526_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50526现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP20_50526_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP20_50526_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP20_50526_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP20_5052617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP20_5052617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP20_5052617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP20_5052617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP20_5052617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP20_5052617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505267现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP20_505267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP20_505267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP20_505267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——505267现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP20_505267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP20_505267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP20_505267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052 4E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS4E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP21_4EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5052 4E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS4E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS4E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP21_4EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP20柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP20_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS4E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP20_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP20柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP20_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS4E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP20_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP20柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP20_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS4E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP20_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP20柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP20_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS4E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS4E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP20_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:











!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP16_5041A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP16_5041B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP16_5041C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP16_5041C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP16_5041A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP16_5041A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP16_5041B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP16_5041B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP16_5041C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP16_5041C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50411现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_50411_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_50411_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_50411_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50411现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_50411_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_50411_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_50411_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50412现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_50412_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_50412_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_50412_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50412现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_50412_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_50412_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_50412_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——504117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_504117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_504117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_504117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——504117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_504117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_504117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_504117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——504127现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_504127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_504127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_504127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——504127现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_504127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_504127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_504127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW6_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW6
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_5041617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_5041617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_5041617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW6_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW6
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_5041617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_5041617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_5041617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP16_5117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_5117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP16_5117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP16_5117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_5117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP16_5117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW9_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW9
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_5041JG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW9_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW9
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_5041JG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW10_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5041_SW10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP16_5041ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5041刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5041_SW10_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5041_SW10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP16_5041ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP16柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP16_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5041_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5041_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5041_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP16_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP16柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP16_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5041_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5041_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5041_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP16_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP16柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP16_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5041_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5041_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP16_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP16柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP16_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5041_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5041_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP16_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:







