
!******************************************************************
!	SEQUENCE_NAME:	5031监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP15_5031_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5031_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5031_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5031_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5031_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_5031_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_5031YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_5031YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_503117_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_503127_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5031_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP15_5031A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP15_5031B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP15_5031C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5031_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP15_5031_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP15_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP15_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP15_5031QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP15_5031YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP15_503117_DI11	? OPEN
		&      PBG.LCU9.POL.LCP15_503127_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5031_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5031_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP15_50311_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5031_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5031_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP15_50312_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5031_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5031_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5031_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5031_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5031_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5031DL_DO


STEP:		PBG.LCU9.POL.DL5031_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5031_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5031_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5031_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP15_5031A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP15_5031B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP15_5031C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5031_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5031_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP15_5031_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5031_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5031监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP15_5031_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP15_5031A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP15_5031A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP15_5031B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP15_5031B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP15_5031C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP15_5031C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5031_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50311监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP15_50311_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP15_50311_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5031_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_50311_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP15_50311_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50311监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP15_50311_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP15_50311_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5031_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_50311_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP15_50311_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50312监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP15_50312_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP15_50312_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5031_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_50312_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP15_50312_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50312监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP15_50312_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP15_50312_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5031_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_50312_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP15_50312_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:










!******************************************************************
!	SEQUENCE_NAME:	5032监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP13_5032_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5032_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5032_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5032_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5032_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_5032_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_5032YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_5032YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_503217_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_503227_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5032_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP13_5032A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP13_5032B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP13_5032C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5032_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP13_5032_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP13_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP13_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP13_5032QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP13_5032YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP13_503217_DI11	? OPEN
		&      PBG.LCU9.POL.LCP13_503227_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5032_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5032_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP13_50321_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5032_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5032_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP13_50322_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5032_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5032_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5032_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5032_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5032_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5032DL_DO


STEP:		PBG.LCU9.POL.DL5032_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5032_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5032_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5032_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP13_5032A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP13_5032B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP13_5032C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5032_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5032_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP13_5032_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5032_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5032监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP13_5032_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP13_5032A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP13_5032A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP13_5032B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP13_5032B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP13_5032C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP13_5032C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5032_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50321监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP13_50321_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP13_50321_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5032_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_50321_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP13_50321_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50321监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP13_50321_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP13_50321_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5032_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP13_50321_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP13_50321_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50322监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP13_50322_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP13_50322_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5032_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_50322_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP13_50322_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50322监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP13_50322_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP13_50322_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5032_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_50322_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP13_50322_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5033监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP11_5033_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5033_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5033_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5033_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5033_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_5033_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_5033YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_5033YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_503317_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_503327_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5033_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP11_5033A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP11_5033B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP11_5033C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5033_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP11_5033_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP11_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP11_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP11_5033QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP11_5033YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP11_503317_DI11	? OPEN
		&      PBG.LCU9.POL.LCP11_503327_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5033_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5033_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP11_50331_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5033_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5033_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP11_50332_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5033_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5033_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5033_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5033_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5033_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5033DL_DO


STEP:		PBG.LCU9.POL.DL5033_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5033_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5033_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5033_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP11_5033A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP11_5033B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP11_5033C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.SYS.S_GIS5033_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5033_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP11_5033_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5033_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5033监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP11_5033_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP11_5033A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP11_5033A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP11_5033B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP11_5033B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP11_5033C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP11_5033C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.SYS.S_GIS5033_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50331监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP11_50331_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP11_50331_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5033_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_50331_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP11_50331_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50331监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP11_50331_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP11_50331_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5033_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_50331_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP11_50331_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50332监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP11_50332_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP11_50332_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5033_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_50332_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP11_50332_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50332监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP11_50332_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP11_50332_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5033_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_50332_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP11_50332_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:	5034监控合闸流程
!******************************************************************
SEQUENCE:	PBG.LCU9.OBJ.LCP9_5034_OBJ_CLOSE

INITIALIZE:
        PBG.LCU9.POL.DL5034_SEQ_DI62        = OPEN
        PBG.LCU9.POL.DL5034_STEP1_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP2_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP3_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP4_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP5_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP6_DI62      = OPEN
        PBG.LCU9.POL.DL5034_STEP7_DI62      = OPEN

END_INITIALIZE:
!********STEP0**********
STEP:		PBG.LCU9.POL.DL5034_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_5034_DI71
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_5034YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_5034YYL_DI04
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_503417_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_503427_DI11
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0





!********STEP1**********

STEP:		PBG.LCU9.POL.DL5034_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1
EQUATION:	=      PBG.LCU9.INT.LCP9_5034A_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP9_5034B_SOE11	? OPEN
		&      PBG.LCU9.INT.LCP9_5034C_SOE11	? OPEN

!********STEP2**********


STEP:		PBG.LCU9.POL.DL5034_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP9_5034_DI71	? CLOSE
		&      PBG.LCU9.POL.LCP9_PWDC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP9_PWAC_DI05	? OPEN
		&      PBG.LCU9.POL.LCP9_5034QYL_DI04	? OPEN
		&      PBG.LCU9.POL.LCP9_5034YYL_DI04	? OPEN	
		&      PBG.LCU9.POL.LCP9_503417_DI11	? OPEN
		&      PBG.LCU9.POL.LCP9_503427_DI11	? OPEN


STEP:		PBG.LCU9.POL.DL5034_STEP1_DI62  
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

!********STEP3**********

STEP:		PBG.LCU9.POL.DL5034_STEP3_DI62
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=      PBG.LCU9.POL.LCP9_50341_DI11	? CLOSE



STEP:		PBG.LCU9.POL.DL5034_STEP2_DI62 
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0
  
          

!********STEP4**********
STEP:		PBG.LCU9.POL.DL5034_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.LCP9_50342_DI11   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5034_STEP3_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


!********STEP5**********

STEP:		PBG.LCU9.POL.DL5034_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1


STEP:		PBG.LCU9.POL.DL5034_STEP4_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0

!********STEP6**********
STEP:		PBG.LCU9.POL.DL5034_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5034_STEP5_DI62   	?	CLOSE


!GO_SEQUENCE:	PBG.LCU9.5034DL_DO


STEP:		PBG.LCU9.POL.DL5034_STEP5_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0




!********STEP7**********

STEP:		PBG.LCU9.POL.DL5034_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		1
EQUATION:	=	PBG.LCU9.POL.DL5034_STEP6_DI62   	?	CLOSE



STEP:		PBG.LCU9.POL.DL5034_STEP6_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

!********STEP8**********

STEP:		PBG.LCU9.INT.LCP9_5034A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP9_5034B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP9_5034C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.SYS.S_GIS5034_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.DL5034_STEP7_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	1000
RESULT:		0

STEP:		PBG.LCU9.OUS.LCP9_5034_O01
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	60
RESULT:  	0


STEP:		PBG.LCU9.POL.DL5034_SEQ_DI62
DELAY:		1
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	5034监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP9_5034_OBJ_OPEN


STEP:		PBG.LCU9.INT.LCP9_5034A_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP9_5034A_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP9_5034B_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP9_5034B_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP9_5034C_SOE11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.INT.LCP9_5034C_SOE10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5034_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:	50341监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP9_50341_OBJ_CLOSE



STEP:		PBG.LCU9.OBJ.LCP9_50341_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.SYS.S_GIS5034_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_50341_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP9_50341_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50341监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP9_50341_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP9_50341_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5034_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_50341_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP9_50341_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	50342监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP9_50342_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP9_50342_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5034_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_50342_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP9_50342_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50342监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP9_50342_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP9_50342_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.SYS.S_GIS5034_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_50342_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP9_50342_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:














!******************************************************************
!	SEQUENCE_NAME:	50346监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP10_50346_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP10_50346_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS2B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_50346_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_50346_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50346监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP10_50346_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP10_50346_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS2B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_50346_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP10_50346_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50326监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP12_50326_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP12_50326_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP12_50326_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP12_50326_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50326监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP12_50326_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP12_50326_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP12_50326_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP12_50326_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:

!******************************************************************
!	SEQUENCE_NAME:	50316监控合闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP14_50316_OBJ_CLOSE

STEP:		PBG.LCU9.OBJ.LCP14_50316_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.SYS.S_GIS5B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP14_50316_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP14_50316_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	50316监控分闸流程
!******************************************************************

SEQUENCE:	PBG.LCU9.OBJ.LCP14_50316_OBJ_OPEN

STEP:		PBG.LCU9.OBJ.LCP14_50316_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.SYS.S_GIS3B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP14_50316_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP14_50316_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!******************************************************************
!                   以下为刀闸现地操作流程
!******************************************************************	
!******************************************************************



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP9_5034A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP9_5034B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP9_5034C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP9_5034C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP9_5034A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP9_5034A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP9_5034B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP9_5034B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP9_5034C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP9_5034C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50341现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP9_50341_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



STEP:		PBG.LCU9.POL.LCP9_50341_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_50341_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50341现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP9_50341_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_50341_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_50341_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50342现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP9_50342_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_50342_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_50342_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50342现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP9_50342_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_50342_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_50342_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503417现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP9_503417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_503417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_503417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503417现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP9_503417_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_503417_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_503417_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503427现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP9_503427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_503427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP9_503427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503427现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.OBJ.LCP9_503427_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_503427_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP9_503427_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_5034_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_5034_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5034_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP9_5034ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5034_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5034_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP9_5034ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP9柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP9_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5034_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5034_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5034_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP9_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP9柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP9_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5034_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5034_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5034_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP9_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP9柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP9_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5034_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5034_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP9_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP9柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP9_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5034_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5034_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP9_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:








!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP11_5033A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP11_5033B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP11_5033C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP11_5033C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP11_5033A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP11_5033A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP11_5033B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP11_5033B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP11_5033C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP11_5033C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50331现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

	
STEP:		PBG.LCU9.OBJ.LCP11_50331_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_50331_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_50331_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50331现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP11_50331_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_50331_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_50331_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50332现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP11_50332_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_50332_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_50332_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50332现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP11_50332_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_50332_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_50332_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503317现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP11_503317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_503317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_503317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503317现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP11_503317_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP11_503317_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_503317_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503327现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP11_503327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_503327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP11_503327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503327现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP11_503327_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_503327_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP11_503327_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_5033_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_5033_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5033_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP11_5033ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5033刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5033_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5033_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP11_5033ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP11柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP11_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5033_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5033_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5033_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP11_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP11柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP11_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5033_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5033_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5033_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP11_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP11柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP11_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5033_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5033_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP11_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP11柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP11_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5033_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5033_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP11_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP13_5032A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP13_5032B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP13_5032C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP13_5032C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP13_5032A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP13_5032A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP13_5032B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP13_5032B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP13_5032C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP13_5032C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50321现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP13_50321_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_50321_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_50321_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50321现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP13_50321_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_50321_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP13_50321_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50322现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP13_50322_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_50322_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_50322_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50322现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP13_50322_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_50322_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP13_50322_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503217现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP13_503217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_503217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_503217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503217现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP13_503217_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_503217_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP13_503217_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503227现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP13_503227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_503227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP13_503227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503227现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP13_503227_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_503227_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP13_503227_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_5032_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_5032_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5032_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP13_5032ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5032_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5032_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP13_5032ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP13柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP13_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5032_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5032_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5032_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP13_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP13柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP13_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5032_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5032_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5032_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP13_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP13柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP13_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5032_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5032_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP13_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP13柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP13_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5032_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5032_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP13_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031断路器现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP15_5031A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP15_5031B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP15_5031C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.INT.LCP15_5031C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031断路器现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.INT.LCP15_5031A_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP15_5031A_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP15_5031B_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP15_5031B_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.INT.LCP15_5031C_SOE11

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.INT.LCP15_5031C_SOE10

DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50311现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP15_50311_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_50311_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_50311_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50311现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP15_50311_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_50311_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_50311_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50312现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP15_50312_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_50312_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_50312_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50312现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP15_50312_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_50312_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_50312_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW5_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP15_503117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_503117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_503117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW5_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW5
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP15_503117_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_503117_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_503117_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503127现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP15_503127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_503127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP15_503127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503127现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP15_503127_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_503127_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP15_503127_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW7_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_5031_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW7_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW7
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_5031_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031刀闸操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW8_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS5031_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP15_5031ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031刀闸操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS5031_SW8_OPEN

STEP:		PBG.LCU9.SYS.S_GIS5031_SW8
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP15_5031ALL_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:







!******************************************************************
!	SEQUENCE_NAME:  LCP15柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP15_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5031_8A1      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5031_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5031_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP15_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP15柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP15_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5031_8A1      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5031_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5031_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP15_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP15柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP15_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5031_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS5031_8D4      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP15_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP15柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP15_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS5031_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS5031_8D4      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP15_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:
















!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50346现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP10_50346_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_50346_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP10_50346_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50346现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP10_50346_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP10_50346_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP10_50346_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP10_5034617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_5034617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP10_5034617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP10_5034617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP10_5034617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP10_5034617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503467现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP10_503467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP10_503467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP10_503467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503467现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP10_503467_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP10_503467_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP10_503467_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034 2B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS2B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP10_2JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5034 2B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS2B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS2B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP10_2JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP10柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP10_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS2B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP10_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP10柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP10_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS2B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP10_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP10柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP10_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS2B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP10_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP10柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP10_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS2B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS2B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP10_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:













!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50326现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP12_50326_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP12_50326_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP12_50326_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50326现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3E_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP12_50326_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP12_50326_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP12_50326_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032617现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP12_5032617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP12_5032617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP12_5032617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032617现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3E_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



STEP:		PBG.LCU9.POL.LCP12_5032617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP12_5032617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP12_5032617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503267现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP12_503267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP12_503267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP12_503267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503267现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3E_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP12_503267_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP12_503267_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP12_503267_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032 3E操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP12_3EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5032 3E操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3E_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3E_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP12_3EJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP12柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP12_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3E_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS3E_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP12_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP12柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP12_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3E_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS3E_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP12_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP12柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP12_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3E_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS3E_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP12_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP12柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP12_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3E_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS3E_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP12_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:










!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50316现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW1_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP14_50316_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP14_50316_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP14_50316_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——50316现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW1_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3B_SW1
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP14_50316_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP14_50316_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP14_50316_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503117现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW3_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP14_5031617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP14_5031617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP14_5031617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503117现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW3_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3B_SW3
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP14_5031617_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP14_5031617_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.OBJ.LCP14_5031617_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503167现地合闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW2_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP14_503167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.POL.LCP14_503167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.OBJ.LCP14_503167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——503167现地分闸
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW2_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3B_SW2
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP14_503167_DI11
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0


STEP:		PBG.LCU9.POL.LCP14_503167_DI10
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


STEP:		PBG.LCU9.OBJ.LCP14_503167_OBJ
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1


END_SEQUENCE:





!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031 3B操作把手现地
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW4_CLOSE

STEP:		PBG.LCU9.SYS.S_GIS3B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1

STEP:		PBG.LCU9.POL.LCP14_3JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0



END_SEQUENCE:


!******************************************************************
!	SEQUENCE_NAME:	倒闸流程——5031 3B操作把手远方
!******************************************************************
SEQUENCE:	PBG.LCU9.SYS.S_GIS3B_SW4_OPEN

STEP:		PBG.LCU9.SYS.S_GIS3B_SW4
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	0

STEP:		PBG.LCU9.POL.LCP14_3JXJG_DI71
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:  	1



END_SEQUENCE:






!******************************************************************
!	SEQUENCE_NAME:  LCP14柜交流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP14_PWAC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3B_8A2      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS3B_8A3      ? CLOSE
		


						
STEP:		PBG.LCU9.POL.LCP14_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP14柜交流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP14_PWAC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3B_8A2      ? OPEN
			+	PBG.LCU9.SYS.S_GIS3B_8A3      ? OPEN
		


						
STEP:		PBG.LCU9.POL.LCP14_PWAC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:




!******************************************************************
!	SEQUENCE_NAME:  LCP14柜直流电源故障显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP14_PWDC_DI05_XS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3B_8D3      ? CLOSE
			&	PBG.LCU9.SYS.S_GIS3B_8D5      ? CLOSE
	
		


						
STEP:		PBG.LCU9.POL.LCP14_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		0


END_SEQUENCE:



!******************************************************************
!	SEQUENCE_NAME:  LCP14柜直流电源故障无显示1
!******************************************************************
SEQUENCE:	PBG.LCU9.POL.LCP14_PWDC_DI05_WXS1
SEQ_TYPE: 	LOGICAL
WAIT_FOR:
	EQUA_TYPE:	CHANGE		
	EQUATION:	=	PBG.LCU9.SYS.S_GIS3B_8D3      ? OPEN
			+	PBG.LCU9.SYS.S_GIS3B_8D5      ? OPEN
	
		


						
STEP:		PBG.LCU9.POL.LCP14_PWDC_DI05
DELAY:		0
TYPE:		LOGICAL
ALARM_DELAY:	6
RESULT:		1


END_SEQUENCE:
















